<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>Project 01 — Shut Off Power and Prepare an Electrical Work Area</title>
  <style>
    :root {
      --navy-950: #061c33;
      --navy-900: #09243f;
      --navy-850: #0b2d52;
      --navy-800: #123b66;
      --blue-700: #075fa8;
      --blue-600: #0b74c9;
      --blue-500: #1782d7;
      --ink: #122033;
      --muted: #52606f;
      --paper: #fbfaf5;
      --paper-2: #f4f0e8;
      --line: #d8d2c7;
      --shadow: 0 14px 30px rgba(6, 28, 51, .12);
      --red: #b5282f;
      --orange: #c96525;
      --green: #5c7f35;
      --purple: #65529b;
      --teal: #1a7c83;
      --gold: #9f7328;
      --steel: #2f79a9;
      --gray: #5a6472;
      --yellow: #a3821f;
    }

    * { box-sizing: border-box; }

    body {
      margin: 0;
      color: var(--ink);
      font-family: "Inter", "Segoe UI", Arial, sans-serif;
      background:
        radial-gradient(circle at 18% 10%, rgba(9, 36, 63, .04), transparent 27%),
        radial-gradient(circle at 88% 42%, rgba(10, 116, 201, .04), transparent 30%),
        linear-gradient(0deg, rgba(255,255,255,.45), rgba(255,255,255,.45)),
        repeating-linear-gradient(90deg, rgba(6,28,51,.018) 0 1px, transparent 1px 4px),
        var(--paper);
      line-height: 1.52;
    }

    .book-header {
      background: linear-gradient(90deg, var(--navy-950), var(--navy-850));
      color: #fff;
      min-height: 58px;
      display: flex;
      align-items: center;
      padding: 0 42px;
      border-bottom: 8px solid var(--blue-600);
      box-shadow: 0 3px 16px rgba(0,0,0,.22);
      letter-spacing: .045em;
      text-transform: uppercase;
      font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif;
      font-weight: 800;
    }

    .book-header .series { color: #b8c6d5; font-size: 15px; margin-right: 22px; white-space: nowrap; }
    .book-header .divider { opacity: .55; margin-right: 22px; font-weight: 400; }
    .book-header .book-title { font-size: 15px; color: #f5f8fb; white-space: nowrap; overflow: hidden; text-overflow: ellipsis; }

    .page { max-width: 1400px; margin: 0 auto; padding: 34px 38px 0; }

    .breadcrumb { display: flex; gap: 12px; align-items: center; margin-bottom: 20px; color: var(--blue-700); font-size: 14px; font-weight: 800; }
    .breadcrumb span:not(:last-child)::after { content: "›"; margin-left: 12px; color: #66788a; font-weight: 900; }

    .hero-grid { display: grid; grid-template-columns: minmax(0, 1fr) 320px; gap: 44px; align-items: start; }
    .hero-left { display: grid; grid-template-columns: 185px minmax(0, 1fr); gap: 28px; align-items: start; }

    .chapter-stamp {
      width: 185px; height: 185px; border-radius: 12px; color: #fff; background: var(--navy-850);
      box-shadow: 0 10px 22px rgba(6, 28, 51, .18); position: relative; overflow: hidden;
      display: flex; flex-direction: column; align-items: center; justify-content: center;
      text-transform: uppercase; transform: translateY(1px);
    }
    .chapter-stamp .label { font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; letter-spacing: .16em; font-weight: 900; font-size: 24px; margin-bottom: 8px; color: rgba(255, 255, 255, .92); }
    .chapter-stamp .number { font-family: Impact, Haettenschweiler, "Arial Narrow Bold", sans-serif; font-size: 112px; line-height: .82; letter-spacing: -.06em; color: #fff; }

    .chapter-header__title { margin: 10px 0 16px; font-family: Georgia, "Times New Roman", serif; color: var(--navy-850); font-size: clamp(40px, 5.6vw, 54px); line-height: 1.05; letter-spacing: -.035em; text-transform: uppercase; text-shadow: 0 1px 0 rgba(255,255,255,.9); }
    .chapter-header__number { margin: 0; color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .12em; text-transform: uppercase; font-size: 15px; }

    .rule { width: 100%; height: 4px; background: var(--blue-600); margin: 20px 0 24px; }
    .chapter-header__summary { max-width: 560px; margin: 0; font-size: 17px; color: #152438; }

    .glance { background: rgba(255,255,255,.52); border: 1px solid var(--line); border-radius: 6px; box-shadow: var(--shadow); overflow: hidden; }
    .glance .tab { background: linear-gradient(90deg, var(--navy-850), var(--blue-600)); color: #fff; display: inline-block; padding: 9px 18px 8px; font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .06em; text-transform: uppercase; border-bottom-right-radius: 5px; }
    .glance-body { padding: 12px 22px 17px; }
    .glance-row { display: grid; grid-template-columns: 42px 1fr; gap: 12px; align-items: center; padding: 11px 0; border-bottom: 1px dashed #c9c2b8; }
    .glance-row:last-child { border-bottom: none; }
    .glance-icon { width: 34px; height: 34px; border-radius: 50%; display: grid; place-items: center; color: var(--blue-700); border: 2px solid rgba(11, 95, 168, .2); font-size: 20px; background: rgba(11,116,201,.05); }
    .glance-label { font-weight: 900; color: #1a2e44; font-size: 13px; line-height: 1.15; }
    .glance-value { font-size: 15px; color: #18273a; }

    .cue-legend { margin: 34px 0 34px; border: 1px solid var(--line); background: rgba(255,255,255,.35); box-shadow: 0 2px 9px rgba(6,28,51,.07); display: grid; grid-template-columns: 170px repeat(6, minmax(112px, 1fr)); gap: 8px; padding: 20px; }
    .cue-legend-intro h2, .section-title, .table-card h2, .note-title { margin: 0 0 10px; color: var(--blue-700); font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-weight: 900; letter-spacing: .025em; text-transform: uppercase; line-height: 1.1; }
    .cue-legend-intro h2 { font-size: 18px; }
    .cue-legend-intro p { margin: 0; font-size: 12px; color: #17273b; }

    .cue-legend-card { min-height: 150px; border: 1px solid #d4c3ac; background: rgba(255,255,255,.5); padding: 13px 11px 10px; border-radius: 3px; display: flex; flex-direction: column; justify-content: flex-start; }
    .cue-legend-card .icon { font-size: 28px; margin-bottom: 9px; font-weight: 900; }
    .cue-legend-card h3 { margin: 0 0 9px; font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-size: 14px; letter-spacing: .03em; line-height: 1.05; text-transform: uppercase; }
    .cue-legend-card p { margin: 0; font-size: 12px; color: #172437; line-height: 1.4; }

    .cue { margin: 18px 0; border-radius: 4px; padding: 14px 16px; border: 1px solid; }
    .cue h4 { margin: 0 0 6px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .04em; font-size: 14px; }
    .cue p { margin: 0; font-size: 15px; }

    .cue-safety, .cue-legend-card.cue-safety { color: var(--orange); border-color: #e2a677; background: rgba(201,101,37,.06); }
    .cue-critical, .cue-legend-card.cue-critical { color: var(--red); border-color: #c34b55; background: rgba(181,40,47,.06); }
    .cue-field, .cue-legend-card.cue-field { color: #1f91ad; border-color: #84bccc; background: rgba(31,145,173,.06); }
    .cue-code, .cue-legend-card.cue-code { color: var(--green); border-color: #a1b383; background: rgba(92,127,53,.06); }
    .cue-manufacturer, .cue-legend-card.cue-manufacturer { color: var(--purple); border-color: #a99cd2; background: rgba(101,82,155,.06); }
    .cue-measurement, .cue-legend-card.cue-measurement { color: var(--gold); border-color: #d2ae72; background: rgba(159,115,40,.06); }

    .toolbox { margin: 18px 0; border-radius: 4px; padding: 14px 16px; border-left: 6px solid; background: rgba(255,255,255,.55); box-shadow: 0 2px 8px rgba(6,28,51,.06); }
    .toolbox h4 { margin: 0 0 6px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .04em; font-size: 13px; }
    .toolbox p { margin: 0; font-size: 15px; color: #1b2d42; }
    .toolbox-note { border-color: var(--gray); } .toolbox-note h4 { color: var(--gray); }
    .toolbox-tip { border-color: var(--blue-600); } .toolbox-tip h4 { color: var(--blue-700); }
    .toolbox-mistake { border-color: var(--orange); } .toolbox-mistake h4 { color: var(--orange); }
    .toolbox-observation { border-color: var(--green); } .toolbox-observation h4 { color: var(--green); }
    .toolbox-inspection { border-color: var(--yellow); } .toolbox-inspection h4 { color: var(--yellow); }
    .toolbox-code { border-color: var(--red); } .toolbox-code h4 { color: var(--red); }

    .main-grid { display: grid; grid-template-columns: minmax(0, 1.15fr) minmax(330px, .85fr); gap: 38px; align-items: start; margin-bottom: 34px; }
    .left-column { padding: 0 2px 0 16px; }
    .right-column { border-left: 1px dotted #b8b0a4; padding-left: 36px; }

    .content-block { margin-bottom: 28px; border-bottom: 1px dotted #c7c0b5; padding-bottom: 22px; }
    .content-block:last-child { border-bottom: none; }

    .section-title { font-size: 22px; border-bottom: 3px solid var(--blue-600); padding-bottom: 6px; margin-bottom: 14px; }
    .content-block p { margin: 0 0 16px; font-size: 17px; color: #1b2d42; }

    .checklist { list-style: none; padding: 0; margin: 0; }
    .checklist li { position: relative; padding: 7px 0 7px 34px; border-bottom: 1px dotted #c7c0b5; font-size: 16px; }
    .checklist li::before { content: "✓"; position: absolute; left: 0; top: 8px; width: 21px; height: 21px; border-radius: 50%; background: var(--blue-700); color: white; font-size: 14px; line-height: 21px; text-align: center; font-weight: 900; }

    .table-card h2 { font-size: 21px; }
    .title-rule { border-bottom: 3px solid var(--blue-600); padding-bottom: 7px; margin-bottom: 20px; }

    table { width: 100%; border-collapse: collapse; background: rgba(255,255,255,.54); box-shadow: 0 2px 10px rgba(6,28,51,.08); border: 1px solid #c9c2b7; overflow: hidden; margin-bottom: 8px; }
    th { background: linear-gradient(90deg, var(--navy-850), var(--blue-700)); color: white; padding: 10px 13px; text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; font-size: 13px; letter-spacing: .045em; text-align: left; }
    td { border: 1px solid #d6d0c5; padding: 11px 14px; vertical-align: middle; font-size: 15px; background: rgba(255,255,255,.38); }
    td.icon-cell { width: 52px; text-align: center; font-size: 24px; color: var(--blue-700); }
    td.item-cell { width: 30%; font-weight: 800; color: #1b2d42; }

    .note-box { margin-top: 24px; border: 1px solid #a9c5dd; background: linear-gradient(180deg, rgba(238,247,255,.85), rgba(255,255,255,.45)); border-radius: 6px; padding: 18px 20px; box-shadow: 0 2px 8px rgba(6,28,51,.06); }
    .note-title { font-size: 16px; color: var(--blue-700); margin-bottom: 8px; }
    .note-box p { margin: 0; font-size: 16px; color: #1b2d42; }

    .work-order { margin: 34px 0 40px; border: 1px solid #c9c1b1; background: rgba(255,255,255,.5); box-shadow: var(--shadow); border-radius: 4px; overflow: hidden; }
    .work-order__header { background: linear-gradient(90deg, var(--navy-900), var(--blue-700)); color: #fff; padding: 18px 24px 16px; }
    .work-order__competency-code { display: inline-block; margin: 0 0 8px; background: rgba(255,255,255,.15); border: 1px solid rgba(255,255,255,.4); padding: 3px 10px; border-radius: 3px; font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .08em; font-size: 13px; }
    .work-order__type { margin: 0 0 4px; text-transform: uppercase; letter-spacing: .08em; font-size: 12px; color: #bcd7ef; font-weight: 800; }
    .work-order__title { margin: 0; font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-weight: 900; text-transform: uppercase; font-size: 24px; letter-spacing: .01em; }
    .work-order__meta { display: grid; grid-template-columns: repeat(4, 1fr); gap: 10px; padding: 14px 24px; background: rgba(11,116,201,.06); border-bottom: 1px solid #d3ccbc; font-size: 14px; }
    .work-order__meta p { margin: 0; }
    .work-order__competencies { padding: 16px 24px; }
    .work-order__competencies h3 { margin: 0 0 8px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; color: var(--blue-700); font-size: 14px; letter-spacing: .04em; }
    .work-order__competencies ul { margin: 0; padding-left: 20px; }
    .work-order__competencies li { font-size: 15px; margin-bottom: 4px; }

    .work-order-body { padding: 4px 24px 24px; }
    .work-order-body h3.wo-sub { color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .03em; font-size: 16px; border-bottom: 2px solid #d3ccbc; padding-bottom: 5px; margin: 22px 0 10px; }
    .work-order-body p { font-size: 15.5px; margin: 0 0 12px; }
    .work-order-body ul, .work-order-body ol { margin: 0 0 12px; padding-left: 22px; font-size: 15.5px; }
    .work-order-body li { margin-bottom: 6px; }

    .step-block { counter-reset: step; }
    .step-block li { list-style: none; position: relative; padding: 8px 0 8px 40px; border-bottom: 1px dotted #c7c0b5; counter-increment: step; }
    .step-block li::before { content: counter(step); position: absolute; left: 0; top: 8px; width: 26px; height: 26px; border-radius: 50%; background: var(--navy-850); color: #fff; font-weight: 900; font-size: 13px; text-align: center; line-height: 26px; }

    .photo-placeholder { margin: 14px 0; border: 1px dashed #b7ac97; background: rgba(255,255,255,.4); padding: 14px; border-radius: 4px; text-align: center; }
    .photo-placeholder img { max-width: 100%; }
    .photo-placeholder figcaption { font-size: 13px; color: var(--muted); margin-top: 6px; font-style: italic; }

    .related-skills, .next-project { margin-top: 16px; font-size: 14.5px; color: #223347; border-top: 1px dashed #c7c0b5; padding-top: 12px; }
    .related-skills strong, .next-project strong { color: var(--blue-700); }

    .priority-grid { display: grid; grid-template-columns: repeat(3, 1fr); gap: 10px; margin-top: 14px; }
    .priority-card { min-height: 92px; border: 1px solid #c8c0b4; background: rgba(255,255,255,.42); padding: 12px; border-top: 5px solid var(--blue-600); }
    .priority-card strong { display: block; color: var(--navy-850); text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing: .035em; margin-bottom: 5px; }
    .priority-card span { font-size: 13px; color: #334456; }

    .shop-terms-list { columns: 2; column-gap: 40px; }
    .shop-terms-list dt { font-weight: 900; color: var(--navy-850); margin-top: 10px; }
    .shop-terms-list dd { margin: 2px 0 6px; font-size: 15px; }

    .knowledge-check ol { padding-left: 22px; }
    .knowledge-check li { margin-bottom: 10px; font-size: 16px; }

    .chapter-nav { width: 100vw; margin-left: calc(50% - 50vw); background: linear-gradient(90deg, var(--navy-950), #071f38 45%, var(--navy-850)); color: white; min-height: 86px; display: grid; grid-template-columns: 240px minmax(260px, 1fr) 300px; align-items: center; padding: 12px 42px; box-shadow: 0 -6px 20px rgba(0,0,0,.2); }

    .nav-button { display: flex; flex-direction: column; gap: 2px; color: white; text-decoration: none; font-size: 13px; }
    .nav-button strong { font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; font-size: 18px; letter-spacing: .045em; }
    .nav-button.prev strong::before { content: "← "; font-size: 28px; vertical-align: -2px; }
    .nav-button.next strong::after { content: " →"; font-size: 28px; vertical-align: -2px; }
    .nav-button.next { text-align: right; }
    .nav-button.disabled { opacity: .45; pointer-events: none; }

    .progress { text-align: center; }
    .progress-title { color: #60a6e5; font-weight: 900; text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing: .08em; font-size: 18px; margin-bottom: 10px; }
    .dots { display: flex; justify-content: center; align-items: center; gap: 8px; }
    .dot { width: 11px; height: 11px; border-radius: 50%; background: rgba(255,255,255,.18); position: relative; }
    .dot::after { content: ""; position: absolute; left: 10px; top: 5px; width: 10px; height: 2px; background: rgba(255,255,255,.16); }
    .dot:last-child::after { display: none; }
    .dot.active { background: var(--blue-600); box-shadow: 0 0 0 3px rgba(11,116,201,.14); }

    @media (max-width: 1020px) {
      .hero-grid, .main-grid { grid-template-columns: 1fr; }
      .right-column { border-left: none; padding-left: 0; }
      .cue-legend { grid-template-columns: repeat(2, minmax(0, 1fr)); }
      .cue-legend-intro { grid-column: 1 / -1; }
      .chapter-nav { grid-template-columns: 1fr; gap: 12px; text-align: center; }
      .nav-button, .nav-button.next { text-align: center; }
      .work-order__meta { grid-template-columns: repeat(2, 1fr); }
      .shop-terms-list { columns: 1; }
    }

    @media (max-width: 700px) {
      .book-header { padding: 14px 18px; flex-wrap: wrap; gap: 6px; }
      .book-header .divider { display: none; }
      .page { padding: 24px 18px 0; }
      .hero-left { grid-template-columns: 1fr; }
      .chapter-stamp { width: 155px; height: 155px; }
      .chapter-stamp .label { font-size: 23px; }
      .chapter-stamp .number { font-size: 96px; }
      .cue-legend { grid-template-columns: 1fr; padding: 14px; }
      .priority-grid { grid-template-columns: 1fr; }
      .chapter-nav { padding: 18px; }
      td.item-cell { width: auto; }
      .work-order__meta { grid-template-columns: 1fr; }
    }

    .project-panel { margin: 18px 0; border: 1px solid #d3ccb9; background: rgba(255,255,255,.45); padding: 18px 20px; box-shadow: 0 2px 8px rgba(6,28,51,.07); border-radius: 4px; }
    .project-panel h3 { margin: 0 0 8px; color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .035em; font-size: 16px; border-bottom: 2px solid #d3ccbc; padding-bottom: 5px; }
    .project-panel p { margin: 0 0 12px; font-size: 15.5px; color: #1b2d42; }
    .zone-grid { display: grid; grid-template-columns: repeat(4, minmax(130px, 1fr)); gap: 10px; margin: 16px 0; }
    .zone-card { border: 1px solid #c8c0b4; background: rgba(255,255,255,.42); padding: 12px; border-top: 5px solid var(--blue-600); min-height: 108px; }
    .zone-card strong { display:block; color: var(--navy-850); text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing:.035em; margin-bottom: 5px; }
    .zone-card span { font-size: 13px; color: #334456; }
    .readiness-list li { margin-bottom: 7px; }
    .placeholder-label { font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .08em; color: var(--blue-700); font-weight: 900; font-size: 14px; }
    @media (max-width: 1020px) { .zone-grid { grid-template-columns: repeat(2, minmax(0, 1fr)); } }
    @media (max-width: 700px) { .zone-grid { grid-template-columns: 1fr; } }

  </style>
<body>
  <header class="book-header">
    <div class="series">Residential Construction and Building Trades Library</div>
    <div class="divider">|</div>
    <div class="book-title">Book 08 — Residential Electrical: Wiring, Panels, Circuits, Devices, Lighting, and Troubleshooting</div>
  </header>

  <main class="page">
    <nav class="breadcrumb" aria-label="Breadcrumb">
      <span>Residential Electrical</span>
      <span>Projects</span>
      <span>Project 01</span>
    </nav>

    <section class="hero-grid" aria-labelledby="project-title">
      <div class="hero-left">
        <aside class="chapter-stamp" aria-label="Project number">
          <div class="label">Project</div>
          <div class="number">01</div>
        </aside>

        <header class="chapter-header">
          <p class="chapter-header__number">Project 01</p>
          <h1 class="chapter-header__title" id="project-title">Shut Off Power and Prepare an Electrical Work Area</h1>
          <div class="rule"></div>
          <p class="chapter-header__summary">Identify and isolate one residential branch circuit, establish and verify an electrically safe work condition using a live-dead-live test, protect the work area, and document the shutdown and restoration plan so every later box, wiring, device, and panel project in this book can begin on a circuit that has been proven de-energized rather than assumed de-energized.</p>
        </header>
      </div>

      <aside class="glance" aria-labelledby="brief-title">
        <div class="tab" id="brief-title">Project Brief</div>
        <div class="glance-body">
          <div class="glance-row">
            <div class="glance-icon">▥</div>
            <div><div class="glance-label">Difficulty</div><div class="glance-value">Beginner</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">◷</div>
            <div><div class="glance-label">Time</div><div class="glance-value">2–3 hours</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">$</div>
            <div><div class="glance-label">Cost</div><div class="glance-value">$25–$60 for a rated voltage tester, lockout/tag supplies, and work-area protection</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">🔧</div>
            <div><div class="glance-label">Tools</div><div class="glance-value">Adequately rated contact voltage tester, non-contact voltage detector, breaker lockout device and tags, insulated hand tools, flashlight or headlamp, camera or phone camera</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">□</div>
            <div><div class="glance-label">Materials</div><div class="glance-value">Lockout hasp and padlock or panel-lock device, warning tags, floor and equipment protection, breaker and circuit labels</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">▰</div>
            <div><div class="glance-label">Competencies</div><div class="glance-value">EL-001 – EL-006</div></div>
          </div>
        </div>
      </aside>
    </section>

    <section class="cue-legend" aria-labelledby="cue-legend-title">
      <div class="cue-legend-intro">
        <h2 id="cue-legend-title">Field Cue System</h2>
        <p>These cues appear at the point of work. They identify safety, code, manufacturer, and measurement issues before they become shock, arc flash, or a false-safe condition.</p>
      </div>

      <article class="cue-legend-card cue-safety">
        <div class="icon">△</div>
        <h3>Safety Cue</h3>
        <p>Task-specific safety guidance for ordinary work hazards.</p>
      </article>

      <article class="cue-legend-card cue-critical">
        <div class="icon">✋</div>
        <h3>Critical Safety Cue</h3>
        <p>Serious injury, shock, electrocution, or arc flash is possible.</p>
      </article>

      <article class="cue-legend-card cue-field">
        <div class="icon">⛑</div>
        <h3>Field Safety Cue</h3>
        <p>Practical work-area safety: lighting, footing, access, and housekeeping.</p>
      </article>

      <article class="cue-legend-card cue-code">
        <div class="icon">▤</div>
        <h3>Code Alert</h3>
        <p>Local requirements vary. Verify permit, inspection, and jurisdictional rules.</p>
      </article>

      <article class="cue-legend-card cue-manufacturer">
        <div class="icon">▧</div>
        <h3>Manufacturer Cue</h3>
        <p>Follow product-specific instructions for testers, breakers, and lockout devices.</p>
      </article>

      <article class="cue-legend-card cue-measurement">
        <div class="icon">▱</div>
        <h3>Measurement Cue</h3>
        <p>Reference-point, verification, and test-sequence guidance.</p>
      </article>
    </section>

    <section class="main-grid">
      <div class="left-column">
        <article class="content-block">
          <h2 class="section-title">Job Overview</h2>
          <p>This project qualifies you to identify, isolate, and verify de-energization of one residential branch circuit before any electrical work begins. The finished work product is one completed Electrical Safety-Readiness Record: a documented panel and breaker identification, a completed live-dead-live test sequence, a controlled lockout, a protected work area, and a signed shutdown-and-restoration plan.</p>
          <p>You will define the device, fixture, box, cable section, or branch circuit included in the work; locate the service equipment and panel without removing restricted covers; identify any alternate power sources; notify occupants; inspect the area for hazards; stage the required tester and lockout equipment; open the identified breaker and apply lockout and tag; and prove the circuit dead by testing it with an adequately rated contact tester that has been verified on a known energized source both before and after the test.</p>
          <p>This is the first project in the book. Every later chapter — box installation, cable routing, splicing, grounding, device and lighting work, panel-level protection, troubleshooting, and the Chapter 20 capstone — depends on the shutdown, lockout, and verified-dead-circuit procedure taught here. Chapters 3 through 12 of this book are performed only on circuits isolated and verified using this exact sequence.</p>
        </article>

        <article class="content-block">
          <h2 class="section-title">Skills You Will Demonstrate</h2>
          <ul class="checklist">
            <li><strong>EL-001</strong> — Locate the service equipment, main disconnect, branch-circuit panel, and local disconnects relevant to the assigned work without removing a restricted cover.</li>
            <li><strong>EL-002</strong> — Identify the breaker or disconnect controlling the assigned device, fixture, box, or branch circuit.</li>
            <li><strong>EL-003</strong> — Shut off the identified breaker or disconnect and apply the required lockout and tag.</li>
            <li><strong>EL-004</strong> — Verify de-energized conductors using the live-dead-live testing procedure with an adequately rated contact tester.</li>
            <li><strong>EL-005</strong> — Protect the work area against occupant entry, dropped hardware, and accidental contact with any remaining energized part.</li>
            <li><strong>EL-006</strong> — Complete an electrical safety-readiness check and document the shutdown and restoration plan.</li>
          </ul>
        </article>

        <article class="content-block">
          <h2 class="section-title">Where This Skill Fits</h2>
          <p>Every project in this book — from installing boxes in Chapters 3 and 4, to running cable and splicing conductors in Chapters 5 through 8, to wiring devices, switches, and fixtures in Chapters 9 through 15 — begins with the exact shutdown, lockout, and verified-dead-circuit sequence taught here. Opening a breaker does not by itself prove a circuit is de-energized; only a verified contact test proves it. An unverified assumption of de-energization is the most common cause of shock and electrocution documented in residential branch-circuit work.</p>
          <p>The documentation habit established in this chapter — recording the panel, breaker, test method, and restoration sequence — is the same discipline used for the circuit-mapping record in Chapter 2 and the concealed-work documentation required throughout the book.</p>
        </article>

        <article class="content-block">
          <h2 class="section-title">Scope and Intended Use</h2>
          <p>This project covers:</p>
          <ul class="checklist">
            <li>defining the exact device, fixture, box, cable section, or branch circuit included in the work</li>
            <li>locating the service equipment, main disconnect, branch-circuit panel, and local disconnects without removing a service-equipment cover, meter enclosure, or utility seal</li>
            <li>identifying photovoltaic, generator, battery, transfer-switch, multiwire-branch-circuit, or shared-neutral conditions that may affect isolation</li>
            <li>notifying occupants and inspecting the work area for hazards before interrupting power</li>
            <li>opening the identified breaker or disconnect and applying the required lockout, tag, or controlled-panel procedure</li>
            <li>verifying de-energized conductors with a tester verified on a known energized source before and after the test</li>
            <li>protecting the work area and completing a documented safety-readiness record</li>
          </ul>
          <p>This project does <strong>not</strong> authorize the learner to:</p>
          <ul class="checklist">
            <li>remove a service-equipment cover, meter enclosure, utility seal, or other restricted cover</li>
            <li>work on exposed energized conductors or equipment at any point in this project</li>
            <li>operate a breaker or disconnect serving a system that cannot be confidently identified, or one affecting occupants, alternate sources, or shared circuits that have not been accounted for</li>
            <li>proceed with any later chapter project when a stop-work condition identified in this chapter is present and uncorrected</li>
          </ul>
          <p>Any breaker, disconnect, or panel condition that fails verification in this chapter must be corrected, repaired, or escalated to a qualified professional before work continues.</p>
        </article>

        <aside class="toolbox toolbox-note">
          <h4>Trade Note</h4>
          <p>Every isolation in this chapter is confirmed by testing the target conductors with a contact tester that has been verified on a known energized source immediately before and immediately after the test — never assumed from a tripped breaker, a non-contact detector alone, or a panel label. Relying on breaker position or a non-contact detector as the sole proof of de-energization is the single most common cause of an unexpected shock documented in this chapter's troubleshooting section.</p>
        </aside>
      </div>

      <aside class="right-column">
        <div class="table-card">
          <h2 class="title-rule">Common Tools and Equipment</h2>
          <table aria-label="Common tools and equipment for this project">
            <thead>
              <tr><th colspan="2">Item</th><th>Purpose</th></tr>
            </thead>
            <tbody>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Contact voltage tester</td><td>Proving de-energization by direct measurement, verified on a known energized source before and after use</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Non-contact voltage detector</td><td>Preliminary screening only, never the sole proof that a conductor is de-energized</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Breaker lockout device, hasp, and padlock</td><td>Preventing another person from re-energizing the circuit during work</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Warning tags</td><td>Identifying the controlled breaker, the reason it is locked, and the responsible person</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Flashlight or headlamp</td><td>Inspecting panels, boxes, and work areas in poorly lit spaces</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Insulated hand tools</td><td>Reducing shock risk during preliminary screening and controlled cover removal</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Camera or phone camera</td><td>Photographing the panel, breaker identification, and protected work area</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Electrical Safety-Readiness Worksheet</td><td>Recording panel location, breaker identifier, test results, and restoration sequence</td></tr>
            </tbody>
          </table>

          <h2 class="title-rule" style="margin-top:20px;">PPE and Materials</h2>
          <table aria-label="PPE and materials for this project">
            <thead>
              <tr><th colspan="2">Item</th><th>Purpose</th></tr>
            </thead>
            <tbody>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Eye protection</td><td>Worn during breaker operation, preliminary screening, and controlled cover removal</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Insulating gloves rated for the task</td><td>Worn during preliminary screening and controlled cover removal where required</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Closed-toe, non-conductive-sole footwear</td><td>Worn at all times during this project</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Floor and equipment protection</td><td>Protecting flooring and nearby equipment from dropped hardware and tool contact</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Lockout hasp, padlock, and tags</td><td>Physically preventing and clearly marking the controlled breaker or disconnect</td></tr>
            </tbody>
          </table>
          <p style="font-size:14px; color:#334456; margin-top:8px;"><strong>Required PPE for this project:</strong> eye protection and insulating gloves whenever operating a breaker, performing preliminary screening, or removing any permitted cover; closed-toe, non-conductive-sole footwear at all times.</p>
        </div>

        <aside class="note-box">
          <h3 class="note-title">Setup Standard</h3>
          <p>Do not remove any device or box cover, and do not touch any conductor, until the correct breaker or disconnect has been identified, occupants have been notified, the breaker has been opened and locked out, and de-energization has been verified by the live-dead-live test at the target conductors. Work started before verification is complete must stop immediately.</p>
        </aside>

        <aside class="toolbox toolbox-tip">
          <h4>Shop Tip</h4>
          <p>Apply the lockout device and tag the moment the breaker is opened, before doing anything else. A breaker opened but not locked and tagged is easily re-closed by another person once work is underway, and that is how a circuit believed dead becomes energized without warning.</p>
        </aside>
      </aside>
    </section>

    <article class="content-block">
      <h2 class="section-title">Reference Conventions</h2>
      <p>Establish these references before any shutdown begins, and do not change the defined work boundary mid-project.</p>

      <table aria-label="Reference conventions for this project">
        <thead>
          <tr><th>Term</th><th>Definition</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">Work boundary</td><td>The exact device, fixture, box, cable section, or branch circuit the shutdown, testing, and protection apply to</td></tr>
          <tr><td class="item-cell">Identified breaker or disconnect</td><td>The one overcurrent device or disconnect switch identified and opened to isolate the work boundary</td></tr>
          <tr><td class="item-cell">Alternate source</td><td>Any generator, photovoltaic system, battery system, or backfed equipment that could re-energize the work boundary independently of the identified breaker</td></tr>
          <tr><td class="item-cell">Live-dead-live test</td><td>Verifying the tester on a known energized source, testing the target conductors, then reverifying the tester on the known energized source</td></tr>
          <tr><td class="item-cell">Electrically safe work condition</td><td>The state confirmed only after the identified breaker is locked out and the live-dead-live test shows no voltage at all required conductor combinations</td></tr>
          <tr><td class="item-cell">Stop-work condition</td><td>Any observed hazard, test failure, or unidentified condition that must halt the project until corrected or escalated, defined in this chapter's failure-point section</td></tr>
        </tbody>
      </table>

      <div class="project-panel">
        <h3>Work Boundary and Circuit Record</h3>
        <p>Before opening any breaker, record the defined work boundary and the identified breaker directly on the Electrical Safety-Readiness Worksheet:</p>
        <p>Work boundary (device / fixture / box / cable section / circuit): ______ &nbsp;&nbsp;&nbsp; Panel: ______ &nbsp;&nbsp;&nbsp; Breaker identifier: ______</p>
        <p>Alternate sources present: ______ (Yes/No, describe) &nbsp;&nbsp;&nbsp; Occupants notified: ______ (Yes/No) &nbsp;&nbsp;&nbsp; Date started: ____________ &nbsp;&nbsp;&nbsp; Builder name: ____________</p>
      </div>
    </article>

    <article class="content-block">
      <h2 class="section-title">Prerequisites</h2>
      <ul class="checklist">
        <li>Available electrical plans, circuit directories, equipment labels, owner information, or prior work records for the work area, if any exist</li>
        <li>Authorization from the property owner or responsible party to interrupt power to the affected circuit</li>
        <li>A defined device, fixture, box, cable section, or branch circuit that the assigned chapter project requires be isolated first</li>
        <li>An adequately rated voltage tester, non-contact detector, and lockout equipment listed in the Tools, Equipment, Materials, and PPE tables above</li>
        <li>A stop-work decision authority — the learner, supervisor, or licensed electrician who will be notified if a stop-work condition is found</li>
      </ul>
    </article>

    <article class="content-block">
      <h2 class="section-title">Common Field Fundamentals</h2>
      <p>Every project in this book, from the first box installed in Chapter 3 to the capstone practice wall in Chapter 20, begins with the same sequence: identify, isolate, lock out, test, protect. Learning that sequence here, before any cover is removed or any conductor is touched, means every later project starts from a work area you have proven safe rather than assumed safe.</p>

      <div class="zone-grid" aria-label="Electrical safety-readiness overview">
        <div class="zone-card"><strong>Breaker ID</strong><span>Service equipment, main disconnect, panel, and local disconnects identified without removing a restricted cover</span></div>
        <div class="zone-card"><strong>Alternate-source check</strong><span>Generators, photovoltaics, batteries, and shared neutrals identified before isolation</span></div>
        <div class="zone-card"><strong>Hazard sweep</strong><span>Water, damaged wiring, hot equipment, and combustible material checked before power is interrupted</span></div>
        <div class="zone-card"><strong>Lockout</strong><span>Breaker opened, locked, and tagged so it cannot be re-energized by another person</span></div>
        <div class="zone-card"><strong>Live-dead-live test</strong><span>Tester verified energized, target conductors tested, tester reverified energized</span></div>
        <div class="zone-card"><strong>Protection</strong><span>Work area protected against entry, dropped hardware, and accidental contact</span></div>
        <div class="zone-card"><strong>Documentation</strong><span>Panel, breaker, test method, and restoration sequence recorded on the worksheet</span></div>
        <div class="zone-card"><strong>Reference method</strong><span>One defined work boundary and one identified breaker per project; the boundary does not change mid-project</span></div>
      </div>

      <h3 class="wo-sub">Identified Breaker, Alternate Sources, and Verification</h3>
      <p>Every breaker opened in this chapter is one specifically identified to isolate the defined work boundary. Before opening it, confirm whether generators, photovoltaic systems, battery systems, transfer switches, multiwire branch circuits, shared neutrals, or backfed equipment could re-energize the boundary independently. After opening and locking out the breaker, perform the live-dead-live test directly at the target conductors — a breaker that is open but has not been proven dead by direct testing has not been verified.</p>

      <aside class="cue cue-measurement">
        <h4>Measurement Cue — Verify De-Energization by Direct Test, Not by Breaker Position</h4>
        <p>Verify the tester on a known energized source, test the target conductors at every required combination, and reverify the tester on the known energized source. Do not rely on a tripped breaker, a panel label, or a non-contact detector alone as confirmation that the circuit is de-energized.</p>
      </aside>

      <aside class="cue cue-critical">
        <h4>Critical Safety Cue — Treat Every Conductor as Energized Until Proven Otherwise</h4>
        <p>Treat every conductor and enclosure as energized until the live-dead-live test proves otherwise. Do not remove a service-equipment cover, meter enclosure, or utility seal. Main breaker operation may not de-energize service conductors or line-side terminals; treat all line-side equipment as energized unless a utility or qualified authority has established an electrically safe work condition there. Never work on exposed energized conductors or equipment.</p>
      </aside>

      <aside class="cue cue-field">
        <h4>Field Safety Cue — Work-Area Hazards Before Any Shutdown</h4>
        <p>Inspect the work area for water, damaged wiring, hot equipment, combustible material, poor access, and inadequate lighting before touching any breaker or disconnect. A hazard identified after the cover is removed is harder to control safely than one identified during the initial inspection.</p>
      </aside>

      <aside class="cue cue-manufacturer">
        <h4>Manufacturer Instruction Cue — Tester Use and Lockout Devices</h4>
        <p>Use the voltage tester and lockout device according to their listed instructions and rating for the system and task. Verify the tester on a known energized source before and after every test. A tester or lockout device that is damaged, out of calibration, or not rated for the system is a stop-work condition, not a device to be used anyway.</p>
      </aside>
    </article>

    <article class="work-order" id="shut-off-power-and-prepare-work-area">
      <header class="work-order__header">
        <p class="work-order__competency-code">EL-001 – EL-006</p>
        <p class="work-order__type">Isolation / Lockout / Verified De-Energization / Work-Area Readiness Qualification</p>
        <h2 class="work-order__title">Shut Off Power and Prepare an Electrical Work Area</h2>
      </header>

      <div class="work-order__meta">
        <p><strong>Difficulty:</strong> Beginner</p>
        <p><strong>Estimated Time:</strong> 2–3 hours</p>
        <p><strong>Estimated Cost:</strong> $25–$60</p>
        <p><strong>Finished Work:</strong> One completed Electrical Safety-Readiness Record, isolated, locked out, verified de-energized, protected, and documented</p>
      </div>

      <div class="work-order-body">
        <h3 class="wo-sub">A. Finished-Project Specification</h3>
        <p><strong>Quantity:</strong> one defined work boundary, isolated at one identified breaker or disconnect, locked out and tagged, verified de-energized by a completed live-dead-live test at every required conductor combination, protected with staged work-area controls, and documented on one completed Electrical Safety-Readiness Worksheet.</p>

        <h3 class="wo-sub">B. Electrical Safety-Readiness Schedule</h3>
        <table aria-label="Electrical safety-readiness schedule">
          <thead>
            <tr><th>Item</th><th>Target Condition</th><th>Verification Method</th></tr>
          </thead>
          <tbody>
            <tr><td class="item-cell">Work boundary</td><td>Device, fixture, box, cable section, or circuit defined and does not change mid-project</td><td>Written record on worksheet</td></tr>
            <tr><td class="item-cell">Identified breaker or disconnect</td><td>Correct overcurrent device or disconnect identified without removing a restricted cover</td><td>Visual confirmation and panel-directory check</td></tr>
            <tr><td class="item-cell">Alternate-source check</td><td>All generators, photovoltaic systems, batteries, transfer switches, and shared neutrals identified and controlled</td><td>Written record and visual inspection</td></tr>
            <tr><td class="item-cell">Hazard sweep</td><td>No water, damaged wiring, hot equipment, or combustible material left unaddressed</td><td>Visual inspection and written hazard list</td></tr>
            <tr><td class="item-cell">Lockout and tag</td><td>Breaker opened, locked with hasp and padlock, and tagged with responsible person's name</td><td>Visual confirmation</td></tr>
            <tr><td class="item-cell">Live-dead-live test</td><td>Tester verified energized, target conductors tested at every required combination, tester reverified energized</td><td>Direct observation and test record</td></tr>
            <tr><td class="item-cell">Protection</td><td>Work area protected against entry, dropped hardware, and accidental contact before work begins</td><td>Visual inspection before work begins</td></tr>
          </tbody>
        </table>

        <h3 class="wo-sub">C. Material Takeoff</h3>
        <ul class="checklist">
          <li><strong>Testing equipment:</strong> one adequately rated contact voltage tester and one non-contact voltage detector for preliminary screening only.</li>
          <li><strong>Lockout materials:</strong> a breaker lockout device, hasp, and padlock, plus warning tags identifying the controlled breaker, reason, and responsible person.</li>
          <li><strong>Protection materials:</strong> floor and equipment protection sufficient to cover the work area and adjacent equipment.</li>
          <li><strong>Documentation:</strong> one Electrical Safety-Readiness Worksheet per project, plus photographs of the panel, breaker identification, and protected area.</li>
        </ul>

        <h3 class="wo-sub">D. Acceptance Standards</h3>
        <table aria-label="Acceptance standards for electrical safety readiness">
          <thead>
            <tr><th>Check</th><th>Standard</th></tr>
          </thead>
          <tbody>
            <tr><td class="item-cell">Breaker identification</td><td>Correct breaker or disconnect located, identified, and confirmed to serve only the defined work boundary</td></tr>
            <tr><td class="item-cell">De-energization verification</td><td>Live-dead-live test completed at every required conductor combination with the tester reverified on a known energized source afterward</td></tr>
            <tr><td class="item-cell">Lockout condition</td><td>Breaker locked and tagged so it cannot be re-energized by another person during the work</td></tr>
            <tr><td class="item-cell">Hazard resolution</td><td>Every hazard identified during the sweep is corrected, controlled, or documented as unresolved with an assigned escalation</td></tr>
            <tr><td class="item-cell">Protection condition</td><td>Work area protected against occupant entry, dropped hardware, and accidental contact before work begins</td></tr>
            <tr><td class="item-cell">Documentation</td><td>Electrical Safety-Readiness Worksheet complete with panel, breaker, alternate-source, hazard, and test entries</td></tr>
            <tr><td class="item-cell">Procedure</td><td>Notification, hazard sweep, lockout, live-dead-live test, and protection completed independently and in sequence</td></tr>
          </tbody>
        </table>

        <h3 class="wo-sub">E. Work-Boundary Definition and Documentation Review</h3>
        <ol class="step-block">
          <li><strong>Define the device, fixture, box, cable section, or branch circuit included in the work.</strong> State the exact boundary in writing before proceeding to Step 2.</li>
          <li><strong>Review available electrical plans, circuit directories, equipment labels, owner information, and prior work records.</strong> Note any information that identifies the correct breaker or flags a prior issue in the work boundary.</li>
        </ol>

        <h3 class="wo-sub">F. Equipment Location and Alternate-Source Identification</h3>
        <ol class="step-block">
          <li><strong>Locate the service equipment, main disconnect, branch-circuit panel, local disconnects, and any alternate power sources without removing restricted covers.</strong> Do not remove a service-equipment cover, meter enclosure, or utility seal at any point in this step.</li>
          <li><strong>Identify photovoltaic, generator, battery, transfer-switch, multiwire-branch-circuit, or shared-neutral conditions that may affect isolation.</strong> Record every alternate source found, even if it will not be operated in this project.</li>
        </ol>

        <h3 class="wo-sub">G. Notification and Work-Area Hazard Inspection</h3>
        <ol class="step-block">
          <li><strong>Notify occupants and obtain authorization before interrupting power.</strong> Record who was notified and when.</li>
          <li><strong>Inspect the work area for water, damaged wiring, hot equipment, combustible material, poor access, inadequate lighting, and other hazards.</strong> Record every hazard found, even if it will not stop work.</li>
          <li><strong>Stage an adequately rated voltage tester, non-contact detector, lockout or control device, tags, insulated hand tools, lighting, floor protection, and emergency equipment.</strong> Complete staging before any breaker is opened.</li>
        </ol>

        <h3 class="wo-sub">H. Breaker Shutdown and Lockout</h3>
        <ol class="step-block">
          <li><strong>Verify the voltage tester on a known energized source.</strong> Confirm the tester responds correctly before relying on it.</li>
          <li><strong>Operate the identified branch breaker or disconnect to the open position.</strong> Do not force a breaker or disconnect that resists normal operating effort.</li>
          <li><strong>Apply the required lockout, tag, breaker lock, or controlled-panel procedure.</strong> Confirm the device cannot be re-closed without removing the lockout.</li>
          <li><strong>Confirm that the intended loads have lost power without assuming that all conductors are de-energized.</strong> Treat this confirmation as preliminary only.</li>
        </ol>

        <h3 class="wo-sub">I. Live-Dead-Live Verification</h3>
        <ol class="step-block">
          <li><strong>Perform preliminary non-contact screening at the work location.</strong> Use this result only as a first check, never as final proof.</li>
          <li><strong>Remove only the device or box cover permitted by the controlled procedure.</strong> Do not remove a restricted or service-equipment cover.</li>
          <li><strong>Test all relevant conductor combinations using the approved contact tester.</strong> Test ungrounded-to-grounded, ungrounded-to-equipment-grounding, and any additional combinations required by the circuit.</li>
          <li><strong>Reverify the tester on the known energized source.</strong> Confirm the tester still responds correctly, proving it was functioning throughout the test.</li>
          <li><strong>Stop work if any conductor remains energized, the circuit cannot be positively identified, the tester gives inconsistent results, or alternate energy is present.</strong> Escalate per the Failure Points section before continuing.</li>
        </ol>

        <h3 class="wo-sub">J. Area Protection and Documentation</h3>
        <ol class="step-block">
          <li><strong>Protect the work area against occupant entry, dropped hardware, conductive debris, and accidental contact.</strong> Confirm protection is in place before further work in the boundary begins.</li>
          <li><strong>Record the panel location, breaker identifier, controlled circuit, test method, alternate sources, lockout method, and restoration sequence.</strong> Complete every field on the Electrical Safety-Readiness Worksheet.</li>
          <li><strong>Complete the electrical safety-readiness checklist before beginning work.</strong> Confirm every item on the Electrical Safety-Readiness Schedule meets its target condition.</li>
          <li><strong>Keep the circuit controlled until inspection and restoration are complete.</strong> Do not remove the lockout until the assigned chapter project depending on this readiness record authorizes it.</li>
        </ol>
      </div>
    </article>

    <article class="content-block">
      <h2 class="section-title">Common Readiness Inspection</h2>
      <p>Inspect every completed work area using the same checks regardless of which device, fixture, box, or circuit the project involves.</p>
      <ul class="checklist readiness-list">
        <li><strong>Breaker check:</strong> confirm the identified breaker or disconnect is correctly located and confirmed to serve only the defined work boundary.</li>
        <li><strong>Lockout check:</strong> confirm the breaker is locked and tagged so it cannot be re-energized by another person.</li>
        <li><strong>Verification check:</strong> confirm the live-dead-live test was completed at every required conductor combination, with the tester reverified afterward.</li>
        <li><strong>Alternate-source check:</strong> confirm every generator, photovoltaic system, battery system, or shared-neutral condition is identified and controlled.</li>
        <li><strong>Hazard check:</strong> confirm every hazard identified during the sweep is corrected, controlled, or documented with an assigned escalation.</li>
        <li><strong>Protection check:</strong> confirm the work area remains protected and undisturbed.</li>
        <li><strong>Documentation check:</strong> confirm the Electrical Safety-Readiness Worksheet is fully completed and signed.</li>
      </ul>
      <p>Complete the Electrical Safety-Readiness Worksheet in the Inspection Checklist section below before beginning Project 02.</p>
    </article>

    <article class="content-block">
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a panel directory and identified breaker with a lockout hasp, padlock, and tag applied.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a contact voltage tester being verified on a known energized source before testing.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: the live-dead-live test being performed at an open device box, showing tester leads on target conductors.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a protected work area with floor protection staged and the locked-out panel visible.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a completed Electrical Safety-Readiness Worksheet with all fields filled in.</figcaption>
      </figure>
    </article>

    <article class="content-block">
      <h2 class="section-title">Failure Points and Troubleshooting</h2>

      <aside class="toolbox toolbox-observation">
        <h4>The Tester Shows Voltage After the Identified Breaker Is Opened</h4>
        <p><strong>Probable cause:</strong> the wrong breaker was identified, an alternate source is backfeeding the circuit, or a shared-neutral or multiwire condition is energizing part of the boundary.<br>
        <strong>Confirmation:</strong> re-trace the circuit from the device back to the panel and re-test at the isolation point after confirming all identified alternate sources are also controlled.<br>
        <strong>Correction:</strong> identify and open the correct breaker or disconnect and control any alternate source; if the circuit cannot be positively isolated, escalate to a qualified electrical professional before proceeding.<br>
        <strong>Reinspection:</strong> repeat the full live-dead-live test at the target conductors.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>The Tester Fails to Reverify on the Known Energized Source</h4>
        <p><strong>Probable cause:</strong> a damaged tester, a discharged battery, or a tester that failed partway through the test.<br>
        <strong>Confirmation:</strong> inspect the tester and battery, and attempt reverification again on the known energized source using the manufacturer's procedure.<br>
        <strong>Correction:</strong> treat every result obtained during the failed test as invalid; replace or repair the tester, then repeat the entire live-dead-live sequence from the start.<br>
        <strong>Reinspection:</strong> repeat verification on the known energized source, the target-conductor test, and the reverification.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>A Breaker Will Not Open, Will Not Stay Open, or Cannot Be Locked Out</h4>
        <p><strong>Probable cause:</strong> a stuck or damaged breaker, an incompatible lockout device, or a breaker that is part of a tied or interlocked assembly.<br>
        <strong>Confirmation:</strong> attempt normal operating effort only; do not apply excessive force. Inspect the breaker and lockout device for a compatible fit.<br>
        <strong>Correction:</strong> stop work at this breaker; identify an alternate upstream disconnect or escalate to a qualified electrical professional.<br>
        <strong>Reinspection:</strong> repeat the lockout and live-dead-live verification using the alternate disconnect before continuing.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>An Alternate Source Is Discovered After Lockout</h4>
        <p><strong>Probable cause:</strong> the alternate-source identification step was incomplete, or a generator, photovoltaic system, or battery system was not documented before the breaker was opened.<br>
        <strong>Confirmation:</strong> stop work and trace the newly discovered source directly.<br>
        <strong>Correction:</strong> identify and control the alternate source using its own disconnect and lockout before resuming; treat an uncontrolled alternate source as an immediate stop-work condition.<br>
        <strong>Reinspection:</strong> repeat the full live-dead-live test with the alternate source controlled.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>A Hazard Is Discovered After the Cover Is Removed</h4>
        <p><strong>Probable cause:</strong> the hazard sweep was incomplete, or a hazard became apparent only once the cover was removed.<br>
        <strong>Confirmation:</strong> stop work and inspect the newly discovered condition directly.<br>
        <strong>Correction:</strong> control or correct the hazard before resuming; treat water in electrical equipment, scorched conductors, or exposed energized parts as an immediate stop-work condition.<br>
        <strong>Reinspection:</strong> repeat the hazard sweep for the full work area before resuming.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>The Work Boundary Was Not Clearly Defined Before Work Began</h4>
        <p><strong>Probable cause:</strong> the device, fixture, box, or circuit included in the work was not written down before the breaker was identified.<br>
        <strong>Confirmation:</strong> compare the breaker actually opened against the intended scope of the assigned chapter project.<br>
        <strong>Correction:</strong> re-define the work boundary in writing, re-identify the breaker if needed, and repeat any step completed without a confirmed boundary.<br>
        <strong>Reinspection:</strong> repeat the lockout and live-dead-live verification for the confirmed boundary.</p>
      </aside>
    </article>

    <article class="content-block">
      <h2 class="section-title">Cleanup</h2>
      <p>This project ends with the work area protected and the circuit locked out, not disturbed further until the assigned project begins.</p>
      <ul class="checklist">
        <li>Confirm the lockout device, hasp, and padlock remain in place on the identified breaker</li>
        <li>Confirm the warning tag identifies the controlled breaker, the reason, and the responsible person</li>
        <li>Store the voltage tester, non-contact detector, and insulated tools in a protected, undamaged condition</li>
        <li>Confirm floor and equipment protection remains in place for the assigned project</li>
        <li>Store the Electrical Safety-Readiness Worksheet with the PPE and emergency station for reference by later projects</li>
      </ul>
    </article>

    <article class="content-block shop-terms">
      <h2 class="section-title">Field Terms</h2>
      <dl class="shop-terms-list">
        <dt>Work Boundary</dt><dd>The exact device, fixture, box, cable section, or branch circuit the shutdown, testing, and protection apply to.</dd>
        <dt>Identified Breaker or Disconnect</dt><dd>The one overcurrent device or disconnect switch identified and opened to isolate the work boundary.</dd>
        <dt>Alternate Source</dt><dd>Any generator, photovoltaic system, battery system, or backfed equipment that could re-energize the work boundary independently of the identified breaker.</dd>
        <dt>Live-Dead-Live Test</dt><dd>Verifying the tester on a known energized source, testing the target conductors, then reverifying the tester on the known energized source.</dd>
        <dt>Electrically Safe Work Condition</dt><dd>The state confirmed only after the identified breaker is locked out and the live-dead-live test shows no voltage at all required conductor combinations.</dd>
        <dt>Stop-Work Condition</dt><dd>Any observed hazard, test failure, or unidentified condition that must halt the project until corrected or escalated.</dd>
        <dt>Preliminary Screening</dt><dd>Non-contact voltage detection used only as an initial check, never as final proof of de-energization.</dd>
        <dt>Electrical Safety-Readiness Worksheet</dt><dd>The document recording the panel location, breaker identifier, alternate sources, test results, hazards, lockout method, and restoration plan.</dd>
      </dl>
    </article>

    <article class="content-block knowledge-check">
      <h2 class="section-title">Skill Check</h2>
      <ol>
        <li>Why must de-energization be confirmed by a live-dead-live test rather than by breaker position alone?</li>
        <li>What must the learner check about alternate sources before opening an identified breaker?</li>
        <li>Why is a non-contact voltage detector never sufficient as the sole proof of de-energization?</li>
        <li>What conditions during breaker shutdown require the learner to stop work rather than continue by force?</li>
        <li>Why must the tester be reverified on a known energized source after testing the target conductors, not only before?</li>
        <li>What hazards must be checked during the work-area inspection before any breaker is touched?</li>
        <li>What information must be recorded on the Electrical Safety-Readiness Worksheet before a later chapter project may begin?</li>
        <li>Why must a lockout device and tag be applied immediately after the breaker is opened, before any other step?</li>
        <li>What must the learner do if the identified breaker serves an unidentified or shared circuit?</li>
        <li>Why must the work boundary be defined in writing before the breaker is identified?</li>
      </ol>
    </article>

    <article class="content-block">
      <h2 class="section-title">Competency Rubric</h2>
      <table aria-label="Competency rubric for Chapter 1">
        <thead>
          <tr><th>Competency</th><th>Independent Pass Standard</th><th>Not Demonstrated</th><th>With Assistance</th><th>Independently</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">EL-001</td><td>Locates the service equipment, main disconnect, branch-circuit panel, and local disconnects relevant to the assigned work without removing a restricted cover</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">EL-002</td><td>Identifies the breaker or disconnect controlling the assigned device, fixture, box, or branch circuit and confirms it serves only the defined work boundary</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">EL-003</td><td>Shuts off the identified breaker or disconnect and applies the required lockout and tag so it cannot be re-energized by another person</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">EL-004</td><td>Verifies de-energized conductors using the complete live-dead-live testing procedure with an adequately rated contact tester at every required combination</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">EL-005</td><td>Protects the work area against occupant entry, dropped hardware, and accidental contact with any remaining energized part, confirmed by inspection</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">EL-006</td><td>Completes an electrical safety-readiness check and documents a complete shutdown and restoration plan before authorizing the assigned project to begin</td><td></td><td></td><td></td></tr>
        </tbody>
      </table>
      <p>Mark one column per competency. Only <strong>Demonstrated Independently</strong> awards the competency; <strong>Demonstrated with Assistance</strong> authorizes additional supervised practice but does not complete the requirement.</p>
    </article>

    <article class="content-block">
      <h2 class="section-title">Inspection Checklist — Electrical Safety-Readiness Worksheet</h2>
      <table aria-label="Electrical safety-readiness worksheet">
        <thead>
          <tr><th>Item</th><th>Target Condition</th><th>Result</th><th>Pass/Fail</th><th>Correction (if any)</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">Work boundary</td><td>Defined in writing before breaker identification</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Identified breaker or disconnect</td><td>Located and confirmed to serve only the defined work boundary</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Alternate-source check</td><td>Generators, photovoltaics, batteries, and shared neutrals identified and controlled</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Hazard sweep</td><td>All hazards identified and corrected, controlled, or escalated</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Lockout and tag</td><td>Breaker locked, tagged, and confirmed unable to be re-closed by another person</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Live-dead-live test</td><td>Tester verified energized, target conductors tested, tester reverified energized</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Protection</td><td>Work area protected against entry, dropped hardware, and accidental contact</td><td></td><td></td><td></td></tr>
        </tbody>
      </table>
      <p><strong>Unresolved hazards and restoration plan:</strong> ____________________________________________</p>
      <p><strong>Work area declared ready:</strong> ______ (Pass/Fail) &nbsp;&nbsp;&nbsp; <strong>Date:</strong> ____________ &nbsp;&nbsp;&nbsp; <strong>Builder name:</strong> ____________</p>
    </article>

    <article class="content-block">
      <h2 class="section-title">Performance Check</h2>
      <p>With the breaker identified, lockout applied, de-energization verified, hazards addressed, and the work area protected, review the finished readiness record against the Acceptance Standards table and confirm the correct breaker or disconnect is identified and confirmed to serve only the work boundary, the live-dead-live test was completed at every required conductor combination with the tester reverified afterward, the breaker remains locked and tagged, every identified hazard is corrected, controlled, or documented with an assigned escalation, and the work area remains protected and undisturbed. Complete the Electrical Safety-Readiness Worksheet and correct any failed item before beginning Project 02. If an item fails, identify whether the error occurred in breaker identification, alternate-source control, lockout, live-dead-live verification, or hazard control before correcting it and re-running the affected check.</p>
    </article>

    <article class="content-block what-you-accomplished">
      <h2 class="section-title">Project Closeout</h2>
      <p>You have completed the first project in the residential electrical sequence: shutting off power and safely preparing an electrical work area. This project required you to locate service equipment and disconnects, identify and control alternate sources, shut off and lock out the identified breaker, verify de-energized conductors with a live-dead-live test, protect the work area, and complete a documented safety-readiness check (<strong>EL-001</strong> through <strong>EL-006</strong>).</p>
      <p>You now have a repeatable isolation, lockout, and verified-dead-circuit system, plus a documented readiness record you can reference for every later project. That system carries directly into the next project: mapping and labeling the accessible branch circuits serving the same work area.</p>
      <p><strong>Keep the identified breaker locked out and tagged, and retain your Electrical Safety-Readiness Worksheet. You will reuse this exact isolation and verification sequence, or its Chapter 2 energized-observation limits, before every project in the rest of this book.</strong></p>
    </article>

    <footer class="chapter-nav" aria-label="Project navigation">
      <a class="nav-button prev disabled" href="#" aria-disabled="true">
        <strong>Previous</strong>
        <span>Book 8 Introduction</span>
      </a>
      <div class="progress">
        <div class="progress-title">Project 1 / 20</div>
        <div class="dots" aria-hidden="true">
          <span class="dot active"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
        </div>
      </div>
      <a class="nav-button next" href="chapter-02-map-and-label-residential-circuits.html">
        <strong>Next</strong>
        <span>Project 02: Map and Label<br />Residential Circuits</span>
      </a>
    </footer>
  </main>
</body>
</html>
