<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>Project 05 — Make Knockouts and Install Cable Connectors</title>
  <style>
    :root {
      --navy-950: #061c33;
      --navy-900: #09243f;
      --navy-850: #0b2d52;
      --navy-800: #123b66;
      --blue-700: #075fa8;
      --blue-600: #0b74c9;
      --blue-500: #1782d7;
      --ink: #122033;
      --muted: #52606f;
      --paper: #fbfaf5;
      --paper-2: #f4f0e8;
      --line: #d8d2c7;
      --shadow: 0 14px 30px rgba(6, 28, 51, .12);
      --red: #b5282f;
      --orange: #c96525;
      --green: #5c7f35;
      --purple: #65529b;
      --teal: #1a7c83;
      --gold: #9f7328;
      --steel: #2f79a9;
      --gray: #5a6472;
      --yellow: #a3821f;
    }

    * { box-sizing: border-box; }

    body {
      margin: 0;
      color: var(--ink);
      font-family: "Inter", "Segoe UI", Arial, sans-serif;
      background:
        radial-gradient(circle at 18% 10%, rgba(9, 36, 63, .04), transparent 27%),
        radial-gradient(circle at 88% 42%, rgba(10, 116, 201, .04), transparent 30%),
        linear-gradient(0deg, rgba(255,255,255,.45), rgba(255,255,255,.45)),
        repeating-linear-gradient(90deg, rgba(6,28,51,.018) 0 1px, transparent 1px 4px),
        var(--paper);
      line-height: 1.52;
    }

    .book-header {
      background: linear-gradient(90deg, var(--navy-950), var(--navy-850));
      color: #fff;
      min-height: 58px;
      display: flex;
      align-items: center;
      padding: 0 42px;
      border-bottom: 8px solid var(--blue-600);
      box-shadow: 0 3px 16px rgba(0,0,0,.22);
      letter-spacing: .045em;
      text-transform: uppercase;
      font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif;
      font-weight: 800;
    }

    .book-header .series { color: #b8c6d5; font-size: 15px; margin-right: 22px; white-space: nowrap; }
    .book-header .divider { opacity: .55; margin-right: 22px; font-weight: 400; }
    .book-header .book-title { font-size: 15px; color: #f5f8fb; white-space: nowrap; overflow: hidden; text-overflow: ellipsis; }

    .page { max-width: 1400px; margin: 0 auto; padding: 34px 38px 0; }

    .breadcrumb { display: flex; gap: 12px; align-items: center; margin-bottom: 20px; color: var(--blue-700); font-size: 14px; font-weight: 800; }
    .breadcrumb span:not(:last-child)::after { content: "›"; margin-left: 12px; color: #66788a; font-weight: 900; }

    .hero-grid { display: grid; grid-template-columns: minmax(0, 1fr) 320px; gap: 44px; align-items: start; }
    .hero-left { display: grid; grid-template-columns: 185px minmax(0, 1fr); gap: 28px; align-items: start; }

    .chapter-stamp {
      width: 185px; height: 185px; border-radius: 12px; color: #fff; background: var(--navy-850);
      box-shadow: 0 10px 22px rgba(6, 28, 51, .18); position: relative; overflow: hidden;
      display: flex; flex-direction: column; align-items: center; justify-content: center;
      text-transform: uppercase; transform: translateY(1px);
    }
    .chapter-stamp .label { font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; letter-spacing: .16em; font-weight: 900; font-size: 24px; margin-bottom: 8px; color: rgba(255, 255, 255, .92); }
    .chapter-stamp .number { font-family: Impact, Haettenschweiler, "Arial Narrow Bold", sans-serif; font-size: 112px; line-height: .82; letter-spacing: -.06em; color: #fff; }

    .chapter-header__title { margin: 10px 0 16px; font-family: Georgia, "Times New Roman", serif; color: var(--navy-850); font-size: clamp(40px, 5.6vw, 54px); line-height: 1.05; letter-spacing: -.035em; text-transform: uppercase; text-shadow: 0 1px 0 rgba(255,255,255,.9); }
    .chapter-header__number { margin: 0; color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .12em; text-transform: uppercase; font-size: 15px; }

    .rule { width: 100%; height: 4px; background: var(--blue-600); margin: 20px 0 24px; }
    .chapter-header__summary { max-width: 560px; margin: 0; font-size: 17px; color: #152438; }

    .glance { background: rgba(255,255,255,.52); border: 1px solid var(--line); border-radius: 6px; box-shadow: var(--shadow); overflow: hidden; }
    .glance .tab { background: linear-gradient(90deg, var(--navy-850), var(--blue-600)); color: #fff; display: inline-block; padding: 9px 18px 8px; font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .06em; text-transform: uppercase; border-bottom-right-radius: 5px; }
    .glance-body { padding: 12px 22px 17px; }
    .glance-row { display: grid; grid-template-columns: 42px 1fr; gap: 12px; align-items: center; padding: 11px 0; border-bottom: 1px dashed #c9c2b8; }
    .glance-row:last-child { border-bottom: none; }
    .glance-icon { width: 34px; height: 34px; border-radius: 50%; display: grid; place-items: center; color: var(--blue-700); border: 2px solid rgba(11, 95, 168, .2); font-size: 20px; background: rgba(11,116,201,.05); }
    .glance-label { font-weight: 900; color: #1a2e44; font-size: 13px; line-height: 1.15; }
    .glance-value { font-size: 15px; color: #18273a; }

    .cue-legend { margin: 34px 0 34px; border: 1px solid var(--line); background: rgba(255,255,255,.35); box-shadow: 0 2px 9px rgba(6,28,51,.07); display: grid; grid-template-columns: 170px repeat(6, minmax(112px, 1fr)); gap: 8px; padding: 20px; }
    .cue-legend-intro h2, .section-title, .table-card h2, .note-title { margin: 0 0 10px; color: var(--blue-700); font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-weight: 900; letter-spacing: .025em; text-transform: uppercase; line-height: 1.1; }
    .cue-legend-intro h2 { font-size: 18px; }
    .cue-legend-intro p { margin: 0; font-size: 12px; color: #17273b; }

    .cue-legend-card { min-height: 150px; border: 1px solid #d4c3ac; background: rgba(255,255,255,.5); padding: 13px 11px 10px; border-radius: 3px; display: flex; flex-direction: column; justify-content: flex-start; }
    .cue-legend-card .icon { font-size: 28px; margin-bottom: 9px; font-weight: 900; }
    .cue-legend-card h3 { margin: 0 0 9px; font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-size: 14px; letter-spacing: .03em; line-height: 1.05; text-transform: uppercase; }
    .cue-legend-card p { margin: 0; font-size: 12px; color: #172437; line-height: 1.4; }

    .cue { margin: 18px 0; border-radius: 4px; padding: 14px 16px; border: 1px solid; }
    .cue h4 { margin: 0 0 6px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .04em; font-size: 14px; }
    .cue p { margin: 0; font-size: 15px; }

    .cue-safety, .cue-legend-card.cue-safety { color: var(--orange); border-color: #e2a677; background: rgba(201,101,37,.06); }
    .cue-critical, .cue-legend-card.cue-critical { color: var(--red); border-color: #c34b55; background: rgba(181,40,47,.06); }
    .cue-field, .cue-legend-card.cue-field { color: #1f91ad; border-color: #84bccc; background: rgba(31,145,173,.06); }
    .cue-code, .cue-legend-card.cue-code { color: var(--green); border-color: #a1b383; background: rgba(92,127,53,.06); }
    .cue-manufacturer, .cue-legend-card.cue-manufacturer { color: var(--purple); border-color: #a99cd2; background: rgba(101,82,155,.06); }
    .cue-measurement, .cue-legend-card.cue-measurement { color: var(--gold); border-color: #d2ae72; background: rgba(159,115,40,.06); }

    .toolbox { margin: 18px 0; border-radius: 4px; padding: 14px 16px; border-left: 6px solid; background: rgba(255,255,255,.55); box-shadow: 0 2px 8px rgba(6,28,51,.06); }
    .toolbox h4 { margin: 0 0 6px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .04em; font-size: 13px; }
    .toolbox p { margin: 0; font-size: 15px; color: #1b2d42; }
    .toolbox-note { border-color: var(--gray); } .toolbox-note h4 { color: var(--gray); }
    .toolbox-tip { border-color: var(--blue-600); } .toolbox-tip h4 { color: var(--blue-700); }
    .toolbox-mistake { border-color: var(--orange); } .toolbox-mistake h4 { color: var(--orange); }
    .toolbox-observation { border-color: var(--green); } .toolbox-observation h4 { color: var(--green); }
    .toolbox-inspection { border-color: var(--yellow); } .toolbox-inspection h4 { color: var(--yellow); }
    .toolbox-code { border-color: var(--red); } .toolbox-code h4 { color: var(--red); }

    .main-grid { display: grid; grid-template-columns: minmax(0, 1.15fr) minmax(330px, .85fr); gap: 38px; align-items: start; margin-bottom: 34px; }
    .left-column { padding: 0 2px 0 16px; }
    .right-column { border-left: 1px dotted #b8b0a4; padding-left: 36px; }

    .content-block { margin-bottom: 28px; border-bottom: 1px dotted #c7c0b5; padding-bottom: 22px; }
    .content-block:last-child { border-bottom: none; }

    .section-title { font-size: 22px; border-bottom: 3px solid var(--blue-600); padding-bottom: 6px; margin-bottom: 14px; }
    .content-block p { margin: 0 0 16px; font-size: 17px; color: #1b2d42; }

    .checklist { list-style: none; padding: 0; margin: 0; }
    .checklist li { position: relative; padding: 7px 0 7px 34px; border-bottom: 1px dotted #c7c0b5; font-size: 16px; }
    .checklist li::before { content: "✓"; position: absolute; left: 0; top: 8px; width: 21px; height: 21px; border-radius: 50%; background: var(--blue-700); color: white; font-size: 14px; line-height: 21px; text-align: center; font-weight: 900; }

    .table-card h2 { font-size: 21px; }
    .title-rule { border-bottom: 3px solid var(--blue-600); padding-bottom: 7px; margin-bottom: 20px; }

    table { width: 100%; border-collapse: collapse; background: rgba(255,255,255,.54); box-shadow: 0 2px 10px rgba(6,28,51,.08); border: 1px solid #c9c2b7; overflow: hidden; margin-bottom: 8px; }
    th { background: linear-gradient(90deg, var(--navy-850), var(--blue-700)); color: white; padding: 10px 13px; text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; font-size: 13px; letter-spacing: .045em; text-align: left; }
    td { border: 1px solid #d6d0c5; padding: 11px 14px; vertical-align: middle; font-size: 15px; background: rgba(255,255,255,.38); }
    td.icon-cell { width: 52px; text-align: center; font-size: 24px; color: var(--blue-700); }
    td.item-cell { width: 30%; font-weight: 800; color: #1b2d42; }

    .note-box { margin-top: 24px; border: 1px solid #a9c5dd; background: linear-gradient(180deg, rgba(238,247,255,.85), rgba(255,255,255,.45)); border-radius: 6px; padding: 18px 20px; box-shadow: 0 2px 8px rgba(6,28,51,.06); }
    .note-title { font-size: 16px; color: var(--blue-700); margin-bottom: 8px; }
    .note-box p { margin: 0; font-size: 16px; color: #1b2d42; }

    .work-order { margin: 34px 0 40px; border: 1px solid #c9c1b1; background: rgba(255,255,255,.5); box-shadow: var(--shadow); border-radius: 4px; overflow: hidden; }
    .work-order__header { background: linear-gradient(90deg, var(--navy-900), var(--blue-700)); color: #fff; padding: 18px 24px 16px; }
    .work-order__competency-code { display: inline-block; margin: 0 0 8px; background: rgba(255,255,255,.15); border: 1px solid rgba(255,255,255,.4); padding: 3px 10px; border-radius: 3px; font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .08em; font-size: 13px; }
    .work-order__type { margin: 0 0 4px; text-transform: uppercase; letter-spacing: .08em; font-size: 12px; color: #bcd7ef; font-weight: 800; }
    .work-order__title { margin: 0; font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-weight: 900; text-transform: uppercase; font-size: 24px; letter-spacing: .01em; }
    .work-order__meta { display: grid; grid-template-columns: repeat(4, 1fr); gap: 10px; padding: 14px 24px; background: rgba(11,116,201,.06); border-bottom: 1px solid #d3ccbc; font-size: 14px; }
    .work-order__meta p { margin: 0; }
    .work-order__competencies { padding: 16px 24px; }
    .work-order__competencies h3 { margin: 0 0 8px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; color: var(--blue-700); font-size: 14px; letter-spacing: .04em; }
    .work-order__competencies ul { margin: 0; padding-left: 20px; }
    .work-order__competencies li { font-size: 15px; margin-bottom: 4px; }

    .work-order-body { padding: 4px 24px 24px; }
    .work-order-body h3.wo-sub { color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .03em; font-size: 16px; border-bottom: 2px solid #d3ccbc; padding-bottom: 5px; margin: 22px 0 10px; }
    .work-order-body p { font-size: 15.5px; margin: 0 0 12px; }
    .work-order-body ul, .work-order-body ol { margin: 0 0 12px; padding-left: 22px; font-size: 15.5px; }
    .work-order-body li { margin-bottom: 6px; }

    .step-block { counter-reset: step; }
    .step-block li { list-style: none; position: relative; padding: 8px 0 8px 40px; border-bottom: 1px dotted #c7c0b5; counter-increment: step; }
    .step-block li::before { content: counter(step); position: absolute; left: 0; top: 8px; width: 26px; height: 26px; border-radius: 50%; background: var(--navy-850); color: #fff; font-weight: 900; font-size: 13px; text-align: center; line-height: 26px; }

    .photo-placeholder { margin: 14px 0; border: 1px dashed #b7ac97; background: rgba(255,255,255,.4); padding: 14px; border-radius: 4px; text-align: center; }
    .photo-placeholder img { max-width: 100%; }
    .photo-placeholder figcaption { font-size: 13px; color: var(--muted); margin-top: 6px; font-style: italic; }

    .related-skills, .next-project { margin-top: 16px; font-size: 14.5px; color: #223347; border-top: 1px dashed #c7c0b5; padding-top: 12px; }
    .related-skills strong, .next-project strong { color: var(--blue-700); }

    .priority-grid { display: grid; grid-template-columns: repeat(3, 1fr); gap: 10px; margin-top: 14px; }
    .priority-card { min-height: 92px; border: 1px solid #c8c0b4; background: rgba(255,255,255,.42); padding: 12px; border-top: 5px solid var(--blue-600); }
    .priority-card strong { display: block; color: var(--navy-850); text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing: .035em; margin-bottom: 5px; }
    .priority-card span { font-size: 13px; color: #334456; }

    .shop-terms-list { columns: 2; column-gap: 40px; }
    .shop-terms-list dt { font-weight: 900; color: var(--navy-850); margin-top: 10px; }
    .shop-terms-list dd { margin: 2px 0 6px; font-size: 15px; }

    .knowledge-check ol { padding-left: 22px; }
    .knowledge-check li { margin-bottom: 10px; font-size: 16px; }

    .chapter-nav { width: 100vw; margin-left: calc(50% - 50vw); background: linear-gradient(90deg, var(--navy-950), #071f38 45%, var(--navy-850)); color: white; min-height: 86px; display: grid; grid-template-columns: 240px minmax(260px, 1fr) 300px; align-items: center; padding: 12px 42px; box-shadow: 0 -6px 20px rgba(0,0,0,.2); }

    .nav-button { display: flex; flex-direction: column; gap: 2px; color: white; text-decoration: none; font-size: 13px; }
    .nav-button strong { font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; font-size: 18px; letter-spacing: .045em; }
    .nav-button.prev strong::before { content: "← "; font-size: 28px; vertical-align: -2px; }
    .nav-button.next strong::after { content: " →"; font-size: 28px; vertical-align: -2px; }
    .nav-button.next { text-align: right; }
    .nav-button.disabled { opacity: .45; pointer-events: none; }

    .progress { text-align: center; }
    .progress-title { color: #60a6e5; font-weight: 900; text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing: .08em; font-size: 18px; margin-bottom: 10px; }
    .dots { display: flex; justify-content: center; align-items: center; gap: 8px; }
    .dot { width: 11px; height: 11px; border-radius: 50%; background: rgba(255,255,255,.18); position: relative; }
    .dot::after { content: ""; position: absolute; left: 10px; top: 5px; width: 10px; height: 2px; background: rgba(255,255,255,.16); }
    .dot:last-child::after { display: none; }
    .dot.active { background: var(--blue-600); box-shadow: 0 0 0 3px rgba(11,116,201,.14); }

    @media (max-width: 1020px) {
      .hero-grid, .main-grid { grid-template-columns: 1fr; }
      .right-column { border-left: none; padding-left: 0; }
      .cue-legend { grid-template-columns: repeat(2, minmax(0, 1fr)); }
      .cue-legend-intro { grid-column: 1 / -1; }
      .chapter-nav { grid-template-columns: 1fr; gap: 12px; text-align: center; }
      .nav-button, .nav-button.next { text-align: center; }
      .work-order__meta { grid-template-columns: repeat(2, 1fr); }
      .shop-terms-list { columns: 1; }
    }

    @media (max-width: 700px) {
      .book-header { padding: 14px 18px; flex-wrap: wrap; gap: 6px; }
      .book-header .divider { display: none; }
      .page { padding: 24px 18px 0; }
      .hero-left { grid-template-columns: 1fr; }
      .chapter-stamp { width: 155px; height: 155px; }
      .chapter-stamp .label { font-size: 23px; }
      .chapter-stamp .number { font-size: 96px; }
      .cue-legend { grid-template-columns: 1fr; padding: 14px; }
      .priority-grid { grid-template-columns: 1fr; }
      .chapter-nav { padding: 18px; }
      td.item-cell { width: auto; }
      .work-order__meta { grid-template-columns: 1fr; }
    }

    .project-panel { margin: 18px 0; border: 1px solid #d3ccb9; background: rgba(255,255,255,.45); padding: 18px 20px; box-shadow: 0 2px 8px rgba(6,28,51,.07); border-radius: 4px; }
    .project-panel h3 { margin: 0 0 8px; color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .035em; font-size: 16px; border-bottom: 2px solid #d3ccbc; padding-bottom: 5px; }
    .project-panel p { margin: 0 0 12px; font-size: 15.5px; color: #1b2d42; }
    .zone-grid { display: grid; grid-template-columns: repeat(4, minmax(130px, 1fr)); gap: 10px; margin: 16px 0; }
    .zone-card { border: 1px solid #c8c0b4; background: rgba(255,255,255,.42); padding: 12px; border-top: 5px solid var(--blue-600); min-height: 108px; }
    .zone-card strong { display:block; color: var(--navy-850); text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing:.035em; margin-bottom: 5px; }
    .zone-card span { font-size: 13px; color: #334456; }
    .readiness-list li { margin-bottom: 7px; }
    .placeholder-label { font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .08em; color: var(--blue-700); font-weight: 900; font-size: 14px; }
    @media (max-width: 1020px) { .zone-grid { grid-template-columns: repeat(2, minmax(0, 1fr)); } }
    @media (max-width: 700px) { .zone-grid { grid-template-columns: 1fr; } }

  </style>
<body>
  <header class="book-header">
    <div class="series">Residential Construction and Building Trades Library</div>
    <div class="divider">|</div>
    <div class="book-title">Book 08 — Residential Electrical: Wiring, Panels, Circuits, Devices, Lighting, and Troubleshooting</div>
  </header>

  <main class="page">
    <nav class="breadcrumb" aria-label="Breadcrumb">
      <span>Residential Electrical</span>
      <span>Projects</span>
      <span>Project 05</span>
    </nav>

    <section class="hero-grid" aria-labelledby="project-title">
      <div class="hero-left">
        <aside class="chapter-stamp" aria-label="Project number">
          <div class="label">Project</div>
          <div class="number">05</div>
        </aside>

        <header class="chapter-header">
          <p class="chapter-header__number">Project 05</p>
          <h1 class="chapter-header__title" id="project-title">Make Knockouts and Install Cable Connectors</h1>
          <div class="rule"></div>
          <p class="chapter-header__summary">Prepare a de-energized metal box or training enclosure with correctly selected knockouts and listed cable connectors for the approved wiring method, so that every cable entering the enclosure is sized to its opening, seated in a connector listed for the exact cable and enclosure condition, and supported without crushing the sheath or losing grounding continuity.</p>
        </header>
      </div>

      <aside class="glance" aria-labelledby="brief-title">
        <div class="tab" id="brief-title">Project Brief</div>
        <div class="glance-body">
          <div class="glance-row">
            <div class="glance-icon">▥</div>
            <div><div class="glance-label">Difficulty</div><div class="glance-value">Beginner to Intermediate</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">◷</div>
            <div><div class="glance-label">Time</div><div class="glance-value">2–3 hours</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">$</div>
            <div><div class="glance-label">Cost</div><div class="glance-value">$15–$45 for a metal enclosure or training box, an assortment of listed cable connectors, and closure plugs</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">🔧</div>
            <div><div class="glance-label">Tools</div><div class="glance-value">Knockout punch or knockout tool, hammer, screwdrivers, adjustable wrench or connector-specific tightening tool, deburring tool or half-round file, cable-pull tester by hand, camera or phone camera</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">□</div>
            <div><div class="glance-label">Materials</div><div class="glance-value">Metal box or training enclosure with concentric knockouts, listed cable connectors sized to the cable and knockout, listed closure plugs for unused openings, NM cable or raceway samples</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">▰</div>
            <div><div class="glance-label">Competencies</div><div class="glance-value">EL-025 – EL-030</div></div>
          </div>
        </div>
      </aside>
    </section>

    <section class="cue-legend" aria-labelledby="cue-legend-title">
      <div class="cue-legend-intro">
        <h2 id="cue-legend-title">Field Cue System</h2>
        <p>These cues appear at the point of work. They identify safety, code, manufacturer, and measurement issues before a knockout is enlarged, a connector is mismatched, or a cable is crushed.</p>
      </div>

      <article class="cue-legend-card cue-safety">
        <div class="icon">△</div>
        <h3>Safety Cue</h3>
        <p>Task-specific safety guidance for ordinary work hazards.</p>
      </article>

      <article class="cue-legend-card cue-critical">
        <div class="icon">✋</div>
        <h3>Critical Safety Cue</h3>
        <p>Serious injury, shock, electrocution, or arc flash is possible.</p>
      </article>

      <article class="cue-legend-card cue-field">
        <div class="icon">⛑</div>
        <h3>Field Safety Cue</h3>
        <p>Practical work-area safety: lighting, footing, access, and housekeeping.</p>
      </article>

      <article class="cue-legend-card cue-code">
        <div class="icon">▤</div>
        <h3>Code Alert</h3>
        <p>Local requirements vary. Verify permit, inspection, and jurisdictional rules.</p>
      </article>

      <article class="cue-legend-card cue-manufacturer">
        <div class="icon">▧</div>
        <h3>Manufacturer Cue</h3>
        <p>Follow product-specific instructions for connectors, punches, and enclosures.</p>
      </article>

      <article class="cue-legend-card cue-measurement">
        <div class="icon">▱</div>
        <h3>Measurement Cue</h3>
        <p>Reference-point, sizing, and verification guidance.</p>
      </article>
    </section>

    <section class="main-grid">
      <div class="left-column">
        <article class="content-block">
          <h2 class="section-title">Job Overview</h2>
          <p>This project qualifies you to remove correctly sized knockouts from a metal enclosure and install listed cable connectors for the approved wiring method. The finished work product is one de-energized enclosure with each intended knockout removed cleanly, deburred, and fitted with a connector listed for the exact cable, raceway, conductor material, size range, and enclosure condition; each cable seated and supported at the connector without a nicked conductor or a crushed sheath; and every unused opening closed with a listed closure.</p>
          <p>You will review the enclosure type, wiring method, and connector listing; verify the enclosure is disconnected from all power sources; plan cable-entry locations that preserve bending space, box fill, grounding hardware, and cover installation; select and remove the correct knockout for each connector; deburr the opening; install and tighten each connector; prepare and insert the cable; secure the cable outside the box; close unused openings; and inspect the finished assembly.</p>
          <p>This project builds directly on the box installation skills from Chapters 3 and 4 and prepares the enclosure for the NM cable routing taught in Chapter 6 and the splicing and grounding work taught in Chapters 7 and 8. A correctly sized knockout and a correctly seated connector are what keep a cable's sheath and grounding path intact from the moment it enters the box through every later termination.</p>
        </article>

        <article class="content-block">
          <h2 class="section-title">Skills You Will Demonstrate</h2>
          <ul class="checklist">
            <li><strong>EL-025</strong> — Remove box knockouts of the correct size using the approved punch, knockout tool, or controlled hand-tool procedure without enlarging or deforming the opening.</li>
            <li><strong>EL-026</strong> — Select cable connectors listed for the exact cable, raceway, conductor material, size range, and enclosure condition.</li>
            <li><strong>EL-027</strong> — Install connectors through the knockout and tighten the locknut, bushing, or threaded body using the approved tool and seating method.</li>
            <li><strong>EL-028</strong> — Protect cable sheathing while preparing and inserting the cable end through the connector.</li>
            <li><strong>EL-029</strong> — Secure cables at boxes with the required cable support outside the box at the code- and product-controlled location.</li>
            <li><strong>EL-030</strong> — Inspect connector fit, seating, sheath protection, cable support, and grounding continuity, and correct any distorted knockout, damaged connector, or crushed cable.</li>
          </ul>
        </article>

        <article class="content-block">
          <h2 class="section-title">Where This Skill Fits</h2>
          <p>Chapter 3 and Chapter 4 installed and supported the box itself. This project prepares that box to receive cable: every knockout removed here is a permanent opening in the enclosure, and every connector installed here is the only protection the cable sheath has as it passes through the metal edge. Chapter 6 assumes an enclosure already fitted with correctly sized, correctly seated connectors before any cable is pulled through framing. Chapter 8 assumes the metal connectors and raceway fittings installed here provide bonding continuity as part of the equipment-grounding path.</p>
          <p>An oversized or torn-out knockout cannot be restored to a listed condition; it must be treated as a defect and corrected before proceeding, which is why this chapter separates knockout removal from connector installation as distinct, inspected steps.</p>
        </article>

        <article class="content-block">
          <h2 class="section-title">Scope and Intended Use</h2>
          <p>This project covers:</p>
          <ul class="checklist">
            <li>reviewing the enclosure type, wiring method, cable or raceway type, conductor count, connector listing, environmental rating, and grounding requirement</li>
            <li>verifying the enclosure is disconnected from all power sources before any knockout or connector work begins</li>
            <li>planning cable-entry locations that preserve bending space, box fill, grounding hardware, device clearance, and cover installation</li>
            <li>selecting and removing the correct knockout size for each listed connector without enlarging or deforming the opening</li>
            <li>selecting, installing, and tightening a connector listed for the exact cable, raceway, conductor material, size range, and enclosure condition</li>
            <li>preparing and inserting the cable end without nicking conductors or removing excessive sheath, then securing the required cable support outside the box</li>
            <li>closing unused openings with listed closures and inspecting the finished assembly</li>
          </ul>
          <p>This project does <strong>not</strong> authorize the learner to:</p>
          <ul class="checklist">
            <li>work on an enclosure that has not been verified disconnected from all power sources</li>
            <li>enlarge, redrill, or force open a knockout beyond its manufactured size</li>
            <li>substitute an unlisted connector, an incompatible conductor-material connector, or a connector not rated for the enclosure's environmental condition</li>
            <li>leave a cable connector loose, an unused opening uncovered, or a cable unsupported at the required location</li>
          </ul>
          <p>Any enclosure, knockout, or connector condition that fails inspection in this chapter must be corrected before the cable routing project in Chapter 6 begins.</p>
        </article>

        <aside class="toolbox toolbox-note">
          <h4>Trade Note</h4>
          <p>A knockout removed with the wrong tool or excessive force often tears past its scored edge, leaving an oversized or misshapen opening that no listed connector can seat correctly. Once a knockout is torn out, the enclosure has a permanent defect at that location; treat an enlarged or deformed knockout as a failed component, not a condition to work around with tape, oversized connectors, or field-improvised bushings.</p>
        </aside>
      </div>

      <aside class="right-column">
        <div class="table-card">
          <h2 class="title-rule">Common Tools and Equipment</h2>
          <table aria-label="Common tools and equipment for this project">
            <thead>
              <tr><th colspan="2">Item</th><th>Purpose</th></tr>
            </thead>
            <tbody>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Knockout punch or knockout tool</td><td>Removing a scored knockout cleanly at its manufactured size</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Hammer and screwdriver or pliers</td><td>Controlled hand-tool removal of a scored knockout when a punch is not used</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Deburring tool or half-round file</td><td>Removing sharp edges from the opening without enlarging it</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Adjustable wrench or connector-specific tightening tool</td><td>Seating locknuts and bushings to the connector manufacturer's method</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Cable-preparation tool (cable ripper or utility knife)</td><td>Preparing the cable end without nicking conductors</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Tape measure</td><td>Confirming sheath insertion length and cable-support spacing</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Camera or phone camera</td><td>Photographing connector seating and cable support before closing the enclosure</td></tr>
            </tbody>
          </table>

          <h2 class="title-rule" style="margin-top:20px;">PPE and Materials</h2>
          <table aria-label="PPE and materials for this project">
            <thead>
              <tr><th colspan="2">Item</th><th>Purpose</th></tr>
            </thead>
            <tbody>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Eye protection</td><td>Worn during knockout removal, deburring, and connector tightening</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Work gloves</td><td>Worn when handling sheet-metal edges and freshly removed knockouts</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Listed cable connectors sized to the cable and knockout</td><td>Providing a listed, supported opening for each cable entry</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Listed closure plugs</td><td>Closing unused knockout openings</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Cable staples or listed cable support hardware</td><td>Securing the cable outside the box at the required distance</td></tr>
            </tbody>
          </table>
          <p style="font-size:14px; color:#334456; margin-top:8px;"><strong>Required PPE for this project:</strong> eye protection during knockout removal, deburring, and connector tightening; work gloves when handling sheet-metal edges.</p>
        </div>

        <aside class="note-box">
          <h3 class="note-title">Setup Standard</h3>
          <p>Do not remove a knockout or install a connector until the enclosure has been verified disconnected from all power sources and the cable-entry plan has been established. A knockout removed at the wrong location cannot be relocated; verify the plan against box fill, bending space, grounding hardware, and cover clearance before removing any knockout.</p>
        </aside>

        <aside class="toolbox toolbox-tip">
          <h4>Shop Tip</h4>
          <p>Remove only the knockout you are ready to fit with a connector in the same work session. An open, unfitted knockout left in an enclosure is an unclosed opening and a stop-work condition if the enclosure is set aside before the connector is installed.</p>
        </aside>
      </aside>
    </section>

    <article class="content-block">
      <h2 class="section-title">Reference Conventions</h2>
      <p>Establish these references before any knockout is removed, and do not change the defined cable-entry plan mid-project.</p>

      <table aria-label="Reference conventions for this project">
        <thead>
          <tr><th>Term</th><th>Definition</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">Scored knockout</td><td>The manufactured, pre-sized circular opening in the enclosure wall, defined by a scored line and designed to be removed as a unit</td></tr>
          <tr><td class="item-cell">Concentric ring</td><td>A stepped, nested knockout allowing selection of more than one connector size at a single location</td></tr>
          <tr><td class="item-cell">Listed connector</td><td>A cable or raceway connector identified by its listing for the exact cable type, conductor material, size range, and enclosure environmental condition</td></tr>
          <tr><td class="item-cell">Locknut or bushing</td><td>The threaded component tightened against the inside or outside of the enclosure wall to seat and secure the connector</td></tr>
          <tr><td class="item-cell">Cable support point</td><td>The location outside the box, at the code- and product-controlled distance, where the cable is stapled or otherwise secured</td></tr>
          <tr><td class="item-cell">Closure plug</td><td>A listed device installed in an unused knockout opening to restore the enclosure's rated closure</td></tr>
        </tbody>
      </table>

      <div class="project-panel">
        <h3>Enclosure and Connector Record</h3>
        <p>Before removing any knockout, record the enclosure and planned connectors directly on the Knockout and Connector Verification Worksheet:</p>
        <p>Enclosure type and location: ______ &nbsp;&nbsp;&nbsp; Wiring method: ______ &nbsp;&nbsp;&nbsp; Number of planned cable entries: ______</p>
        <p>Enclosure verified disconnected: ______ (Yes/No) &nbsp;&nbsp;&nbsp; Connector types and sizes planned: ______ &nbsp;&nbsp;&nbsp; Date started: ____________ &nbsp;&nbsp;&nbsp; Builder name: ____________</p>
      </div>
    </article>

    <article class="content-block">
      <h2 class="section-title">Prerequisites</h2>
      <ul class="checklist">
        <li>Completion of Chapter 1's isolation, lockout, and verified de-energization procedure for any enclosure that is or could become part of an energized system</li>
        <li>A box installed and inspected under Chapter 3 or Chapter 4, or an approved training enclosure of equivalent construction</li>
        <li>The approved wiring method, cable or raceway type, conductor count, and connector listing information for the assigned enclosure</li>
        <li>The tools, equipment, materials, and PPE listed in the tables above</li>
        <li>A stop-work decision authority — the learner, supervisor, or licensed electrician who will be notified if a stop-work condition is found</li>
      </ul>
    </article>

    <article class="content-block">
      <h2 class="section-title">Common Field Fundamentals</h2>
      <p>A knockout and its connector are a matched pair: the connector is listed for a specific knockout size, and a connector installed in the wrong size opening cannot seat, tighten, or protect the cable sheath as intended. Confirm the connector before removing the knockout, not after.</p>

      <div class="zone-grid" aria-label="Knockout and connector overview">
        <div class="zone-card"><strong>Enclosure review</strong><span>Wiring method, cable type, conductor count, and connector listing confirmed before any knockout is touched</span></div>
        <div class="zone-card"><strong>De-energized verification</strong><span>Enclosure confirmed disconnected from all power sources before work begins</span></div>
        <div class="zone-card"><strong>Entry planning</strong><span>Cable-entry locations planned to preserve bending space, box fill, grounding hardware, and cover clearance</span></div>
        <div class="zone-card"><strong>Knockout removal</strong><span>Correct size selected and removed cleanly without enlarging or deforming the opening</span></div>
        <div class="zone-card"><strong>Connector selection</strong><span>Listed for the exact cable, raceway, conductor material, size range, and enclosure condition</span></div>
        <div class="zone-card"><strong>Connector seating</strong><span>Locknut, bushing, or threaded body installed and tightened by the approved method</span></div>
        <div class="zone-card"><strong>Cable preparation and support</strong><span>Sheath protected through the connector and cable secured at the required distance outside the box</span></div>
        <div class="zone-card"><strong>Closure and inspection</strong><span>Unused openings closed with listed plugs; finished assembly inspected before concealment</span></div>
      </div>

      <h3 class="wo-sub">Knockout Sizing and Connector Compatibility</h3>
      <p>Every knockout removed in this chapter is selected to match one specific listed connector. Concentric or eccentric knockouts allow more than one size at a single location; remove only the ring that matches the intended connector, working from the innermost ring outward if a smaller size is later found to be incorrect. A connector must never be forced into an opening larger than its listed size, and a knockout must never be enlarged by filing, drilling, or cutting to fit an oversized connector.</p>

      <aside class="cue cue-measurement">
        <h4>Measurement Cue — Match the Knockout to the Listed Connector Before Removal</h4>
        <p>Confirm the connector's listed knockout size against the enclosure's knockout markings before punching or knocking out any opening. Removing the wrong size cannot be corrected by adjustment; the enclosure must be replaced or the location changed if the wrong knockout is removed.</p>
      </aside>

      <aside class="cue cue-critical">
        <h4>Critical Safety Cue — Verify the Enclosure Is Disconnected Before Any Knockout or Connector Work</h4>
        <p>Confirm that the enclosure is disconnected from all power sources using the Chapter 1 lockout and verified de-energization procedure before removing a knockout, installing a connector, or handling any cable end. Treat any enclosure of unknown status as energized until verified otherwise.</p>
      </aside>

      <aside class="cue cue-field">
        <h4>Field Safety Cue — Sharp Edges at Knockouts and Connectors</h4>
        <p>Freshly removed knockouts and unfiled openings have sharp edges capable of cutting skin or cable sheath. Wear work gloves when handling removed knockouts, deburr every opening before inserting a connector, and inspect the connector for a smooth, unbroken bushing or throat before pulling cable through it.</p>
      </aside>

      <aside class="cue cue-code">
        <h4>Code Alert — Connector Listing Must Match Enclosure Environment</h4>
        <p>A connector listed for a dry-location interior enclosure is not automatically suitable for a damp, wet, or corrosive location. Confirm the connector's listing against the enclosure's environmental condition, and verify local permit and inspection requirements before selecting a connector for anything other than a standard dry interior enclosure.</p>
      </aside>

      <aside class="cue cue-manufacturer">
        <h4>Manufacturer Instruction Cue — Connector Assembly and Tightening Method</h4>
        <p>Follow the connector manufacturer's instructions for disassembly, insertion direction, locknut or bushing tightening method, and required tool. A connector tightened with the wrong method or tool may not seat fully, leaving the cable unsupported and the grounding path uncertain.</p>
      </aside>
    </article>

    <article class="work-order" id="make-knockouts-and-install-cable-connectors">
      <header class="work-order__header">
        <p class="work-order__competency-code">EL-025 – EL-030</p>
        <p class="work-order__type">Enclosure Preparation / Knockout Removal / Cable Connector Installation Qualification</p>
        <h2 class="work-order__title">Make Knockouts and Install Cable Connectors</h2>
      </header>

      <div class="work-order__meta">
        <p><strong>Difficulty:</strong> Beginner to Intermediate</p>
        <p><strong>Estimated Time:</strong> 2–3 hours</p>
        <p><strong>Estimated Cost:</strong> $15–$45</p>
        <p><strong>Finished Work:</strong> One de-energized enclosure with correctly sized knockouts removed, listed connectors installed and tightened, cable sheath protected and supported, and unused openings closed</p>
      </div>

      <div class="work-order-body">
        <h3 class="wo-sub">A. Finished-Project Specification</h3>
        <p><strong>Quantity:</strong> one metal box or training enclosure with each intended knockout removed at the correct size, fitted with a connector listed for the exact cable, raceway, conductor material, size range, and enclosure condition, tightened by the approved method, with cable sheath protected through the connector, cable secured at the required support point outside the box, and all unused openings closed with listed closures.</p>

        <h3 class="wo-sub">B. Component Schedule</h3>
        <table aria-label="Component schedule for knockouts and connectors">
          <thead>
            <tr><th>Component</th><th>Quantity</th><th>Material</th><th>Finished Size</th><th>Preparation</th></tr>
          </thead>
          <tbody>
            <tr><td class="item-cell">Metal enclosure</td><td>1</td><td>Listed metal box or training enclosure</td><td>Per approved plan</td><td>Verified disconnected from all power sources</td></tr>
            <tr><td class="item-cell">Knockout opening</td><td>1 per cable entry</td><td>Manufactured scored knockout in enclosure wall</td><td>Matched to listed connector size</td><td>Removed cleanly and deburred</td></tr>
            <tr><td class="item-cell">Cable connector</td><td>1 per cable entry</td><td>Listed for cable type, conductor material, and enclosure condition</td><td>Matched to knockout and cable diameter</td><td>Disassembled per manufacturer instructions before insertion</td></tr>
            <tr><td class="item-cell">Locknut or bushing</td><td>1 per connector (or as supplied)</td><td>Connector manufacturer's listed component</td><td>Matched to connector body</td><td>Tightened by approved method</td></tr>
            <tr><td class="item-cell">Closure plug</td><td>1 per unused opening</td><td>Listed for the enclosure knockout size</td><td>Matched to unused knockout size</td><td>Seated and secured</td></tr>
            <tr><td class="item-cell">Cable support (staple or clamp)</td><td>As required by cable count and route</td><td>Listed for the cable type</td><td>Matched to cable diameter</td><td>Installed outside the box at the required distance</td></tr>
          </tbody>
        </table>

        <h3 class="wo-sub">C. Material Takeoff</h3>
        <ul class="checklist">
          <li><strong>Enclosure:</strong> one metal box or training enclosure with concentric or single-size knockouts sized for the planned connectors.</li>
          <li><strong>Connectors:</strong> one listed cable connector per planned cable entry, sized and typed to the cable and enclosure condition.</li>
          <li><strong>Closures:</strong> one listed closure plug per unused knockout opening.</li>
          <li><strong>Cable support hardware:</strong> listed staples or cable clamps sufficient for the required support point at each cable entry.</li>
          <li><strong>Cable or raceway samples:</strong> lengths of NM cable or raceway sufficient to demonstrate preparation and insertion at each connector.</li>
        </ul>

        <h3 class="wo-sub">D. Reference Conventions</h3>
        <p>Use the reference terms defined in the Reference Conventions table above: scored knockout, concentric ring, listed connector, locknut or bushing, cable support point, and closure plug. Do not remove a knockout or install a connector without first confirming these terms against the specific enclosure and connector in hand.</p>

        <h3 class="wo-sub">E. Acceptance Standards</h3>
        <table aria-label="Acceptance standards for knockouts and connectors">
          <thead>
            <tr><th>Check</th><th>Standard</th></tr>
          </thead>
          <tbody>
            <tr><td class="item-cell">Knockout removal</td><td>Correct size removed cleanly, without tearing past the scored line or enlarging the opening</td></tr>
            <tr><td class="item-cell">Deburring</td><td>Opening free of sharp edges without enlargement or deformation</td></tr>
            <tr><td class="item-cell">Connector selection</td><td>Listed for the exact cable, raceway, conductor material, size range, and enclosure condition</td></tr>
            <tr><td class="item-cell">Connector seating</td><td>Locknut, bushing, or threaded body fully tightened by the manufacturer-approved method and tool</td></tr>
            <tr><td class="item-cell">Sheath protection</td><td>No nicked conductors or excessive sheath removal; correct sheath insertion length through the connector</td></tr>
            <tr><td class="item-cell">Cable withdrawal check</td><td>Cable cannot be withdrawn from the connector under the approved hand check</td></tr>
            <tr><td class="item-cell">Cable support</td><td>Required cable support installed outside the box at the code- and product-controlled location</td></tr>
            <tr><td class="item-cell">Closure of unused openings</td><td>Every unused knockout closed with a listed closure plug</td></tr>
          </tbody>
        </table>

        <h3 class="wo-sub">F. Enclosure Review and De-Energized Verification</h3>
        <ol class="step-block">
          <li><strong>Review the enclosure type, wiring method, cable or raceway type, conductor count, connector listing, environmental rating, and grounding requirement.</strong> Record these on the Knockout and Connector Verification Worksheet before proceeding.</li>
          <li><strong>Verify that the enclosure is disconnected from all power sources.</strong> Apply the Chapter 1 lockout and verified de-energization procedure if the enclosure is or could become part of an energized system.</li>
          <li><strong>Inspect the enclosure for sharp edges, corrosion, missing parts, damaged threads, and prohibited openings.</strong> Correct or replace the enclosure before proceeding if any defect is found.</li>
        </ol>

        <h3 class="wo-sub">G. Cable-Entry Planning</h3>
        <ol class="step-block">
          <li><strong>Plan cable-entry locations to preserve conductor bending space, box fill, grounding hardware, device clearance, and cover installation.</strong> Mark each planned entry location on the enclosure before removing any knockout.</li>
          <li><strong>Select the correct knockout size for each listed connector.</strong> Confirm the connector's listed knockout size against the enclosure's knockout markings before proceeding.</li>
        </ol>

        <h3 class="wo-sub">H. Knockout Removal</h3>
        <ol class="step-block">
          <li><strong>Support the enclosure on a stable work surface.</strong> Confirm the enclosure cannot shift or roll during knockout removal.</li>
          <li><strong>Remove the selected knockout using the approved punch, knockout tool, or controlled hand-tool procedure.</strong> Follow the tool manufacturer's instructions for setup and operation.</li>
          <li><strong>Remove only the intended knockout and protect adjacent concentric rings.</strong> Stop immediately if an adjacent ring begins to loosen or deform.</li>
          <li><strong>Deburr the opening without enlarging or deforming it.</strong> Inspect the opening under adequate light for remaining sharp edges before proceeding.</li>
        </ol>

        <h3 class="wo-sub">I. Connector Selection and Installation</h3>
        <ol class="step-block">
          <li><strong>Select a connector listed for the exact cable, raceway, conductor material, size range, and enclosure condition.</strong> Confirm the connector's marked listing against the project's wiring method and environmental requirement.</li>
          <li><strong>Disassemble the connector only as required by its instructions.</strong> Keep all removed parts identified and available for reassembly.</li>
          <li><strong>Insert the connector through the opening in the correct direction.</strong> Confirm the connector's orientation matches its listed installation method.</li>
          <li><strong>Install and tighten the locknut, bushing, or threaded body using the approved tool and seating method.</strong> Confirm full engagement before proceeding.</li>
          <li><strong>Orient connector screws or clamps for access.</strong> Position the connector so its clamp screws remain reachable after the cable is installed.</li>
        </ol>

        <h3 class="wo-sub">J. Cable Preparation and Insertion</h3>
        <ol class="step-block">
          <li><strong>Prepare the cable end without nicking conductors or removing excessive sheath.</strong> Inspect the prepared end under adequate light before inserting it into the connector.</li>
          <li><strong>Insert enough sheath through the connector to satisfy the listed installation and box requirements.</strong> Confirm the sheath insertion length against the connector manufacturer's instructions.</li>
          <li><strong>Tighten the connector clamp evenly without crushing the cable or damaging insulation.</strong> Inspect the sheath immediately after tightening for deformation.</li>
          <li><strong>Verify that the cable cannot be withdrawn under the approved hand check.</strong> Apply a firm, steady hand-pull without force sufficient to damage the cable.</li>
        </ol>

        <h3 class="wo-sub">K. Cable Support and Enclosure Closure</h3>
        <ol class="step-block">
          <li><strong>Install the required cable support outside the box at the code- and product-controlled location.</strong> Confirm the support point matches the connector and cable manufacturer's stated distance.</li>
          <li><strong>Close unused openings with listed closures.</strong> Confirm each closure plug is fully seated and cannot be dislodged by hand.</li>
        </ol>

        <h3 class="wo-sub">L. Inspection and Correction</h3>
        <ol class="step-block">
          <li><strong>Inspect connector seating, locknut engagement, sheath protection, cable support, grounding continuity, and environmental rating.</strong> Complete every item on the Acceptance Standards table before concealment.</li>
          <li><strong>Replace any distorted knockout, damaged connector, or crushed cable.</strong> Do not conceal or proceed past a failed item; correct it and repeat the affected inspection step.</li>
        </ol>
      </div>
    </article>

    <article class="content-block">
      <h2 class="section-title">Common Readiness Inspection</h2>
      <p>Inspect every completed enclosure using the same checks regardless of which cable, raceway, or connector type the project involves.</p>
      <ul class="checklist readiness-list">
        <li><strong>Enclosure check:</strong> confirm the enclosure was verified disconnected from all power sources before any knockout or connector work began.</li>
        <li><strong>Knockout check:</strong> confirm each removed knockout matches its intended connector size without enlargement or deformation.</li>
        <li><strong>Connector check:</strong> confirm each connector is listed for the exact cable, raceway, conductor material, size range, and enclosure condition.</li>
        <li><strong>Seating check:</strong> confirm each locknut, bushing, or threaded body is fully tightened by the approved method.</li>
        <li><strong>Sheath check:</strong> confirm no nicked conductors, no excessive sheath removal, and correct sheath insertion length.</li>
        <li><strong>Support check:</strong> confirm required cable support is installed at the correct distance outside the box.</li>
        <li><strong>Closure check:</strong> confirm every unused opening is closed with a listed closure plug.</li>
      </ul>
      <p>Complete the Knockout and Connector Verification Worksheet in the Inspection Checklist section below before beginning Project 06.</p>
    </article>

    <article class="content-block">
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a knockout punch seated on a concentric knockout before removal.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a deburred knockout opening compared against an undeburred opening.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a listed cable connector partially disassembled, showing locknut, bushing, and body.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a cable inserted through a tightened connector with the correct sheath insertion length visible.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a completed enclosure with all connectors seated, cable supported, and unused knockouts closed with listed plugs.</figcaption>
      </figure>
    </article>

    <article class="content-block">
      <h2 class="section-title">Failure Points and Troubleshooting</h2>

      <aside class="toolbox toolbox-observation">
        <h4>The Knockout Tears Past Its Scored Line During Removal</h4>
        <p><strong>Probable cause:</strong> excessive force, an incorrect tool, or striking the knockout off-center.<br>
        <strong>Confirmation:</strong> inspect the opening for an irregular edge, a torn tab, or damage extending into the enclosure wall beyond the scored line.<br>
        <strong>Correction:</strong> do not attempt to fit a connector into the damaged opening; treat the enclosure as defective at that location and replace the enclosure or select an alternate approved location.<br>
        <strong>Reinspection:</strong> repeat knockout selection and removal on the replacement enclosure or alternate location, then reinspect for a clean, correctly sized opening.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>The Connector Will Not Seat Fully in the Knockout Opening</h4>
        <p><strong>Probable cause:</strong> a mismatch between the connector's listed size and the actual knockout removed, or a deformed opening.<br>
        <strong>Confirmation:</strong> compare the connector's marked size against the knockout diameter and inspect the opening for deformation.<br>
        <strong>Correction:</strong> install a connector of the correct listed size for the actual opening, or correct the enclosure defect before proceeding; do not force an oversized or undersized connector into the opening.<br>
        <strong>Reinspection:</strong> repeat connector installation and tightening with the correctly matched connector.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>The Cable Sheath Is Crushed or Cut After Connector Tightening</h4>
        <p><strong>Probable cause:</strong> overtightening the connector clamp, a sharp or undeburred connector throat, or insufficient sheath thickness for the connector's clamping range.<br>
        <strong>Confirmation:</strong> inspect the cable sheath immediately after tightening and compare against an unused length of the same cable.<br>
        <strong>Correction:</strong> replace the damaged cable section; do not cover a crushed or cut sheath. Reinstall the connector with correct tightening torque and confirm the connector is listed for the cable's sheath thickness.<br>
        <strong>Reinspection:</strong> repeat cable preparation, insertion, and tightening with a new cable section, then repeat the hand-pull withdrawal check.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>The Cable Can Be Withdrawn from the Connector Under the Hand Check</h4>
        <p><strong>Probable cause:</strong> an undertightened clamp, insufficient sheath inserted through the connector, or a connector not matched to the cable's outside diameter.<br>
        <strong>Confirmation:</strong> inspect the clamp tightness and measure the inserted sheath length against the connector manufacturer's instructions.<br>
        <strong>Correction:</strong> retighten the connector clamp to the approved method, or reinstall with a connector matched to the cable's outside diameter.<br>
        <strong>Reinspection:</strong> repeat the hand-pull withdrawal check after correction.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>An Unused Opening Is Discovered Without a Closure Plug at Final Inspection</h4>
        <p><strong>Probable cause:</strong> a knockout removed for a planned cable entry that was not used, or a closure step skipped during assembly.<br>
        <strong>Confirmation:</strong> compare the number of installed connectors against the number of removed knockouts.<br>
        <strong>Correction:</strong> install a listed closure plug sized to the unused opening before concealment or further work.<br>
        <strong>Reinspection:</strong> repeat the closure check across the entire enclosure.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>Grounding Continuity Cannot Be Confirmed at a Metal Connector</h4>
        <p><strong>Probable cause:</strong> a painted or corroded enclosure surface at the connector location, a loose locknut, or a connector not listed for bonding continuity in the wiring method used.<br>
        <strong>Confirmation:</strong> inspect the connector seating and the enclosure surface at the connector location for paint, corrosion, or looseness.<br>
        <strong>Correction:</strong> remove paint or corrosion only from the designated bonding location, retighten the connector, or install a bonding jumper if required by the wiring method; escalate to a qualified electrical professional if continuity cannot be confirmed after correction.<br>
        <strong>Reinspection:</strong> repeat the grounding continuity check specified in Chapter 8 before proceeding.</p>
      </aside>
    </article>

    <article class="content-block">
      <h2 class="section-title">Cleanup</h2>
      <p>This project ends with a de-energized, inspected enclosure ready for the cable-routing work of Chapter 6.</p>
      <ul class="checklist">
        <li>Confirm every intended connector is installed, seated, and tightened</li>
        <li>Confirm every unused knockout opening is closed with a listed closure plug</li>
        <li>Store removed knockout slugs and packaging separately from finished work materials</li>
        <li>Store the knockout punch, tightening tools, and PPE in a protected, undamaged condition</li>
        <li>Store the Knockout and Connector Verification Worksheet with the enclosure for reference by the Chapter 6 cable-routing project</li>
      </ul>
    </article>

    <article class="content-block shop-terms">
      <h2 class="section-title">Field Terms</h2>
      <dl class="shop-terms-list">
        <dt>Scored Knockout</dt><dd>The manufactured, pre-sized circular opening in the enclosure wall, defined by a scored line and designed to be removed as a unit.</dd>
        <dt>Concentric Ring</dt><dd>A stepped, nested knockout allowing selection of more than one connector size at a single location.</dd>
        <dt>Listed Connector</dt><dd>A cable or raceway connector identified by its listing for the exact cable type, conductor material, size range, and enclosure environmental condition.</dd>
        <dt>Locknut or Bushing</dt><dd>The threaded component tightened against the inside or outside of the enclosure wall to seat and secure the connector.</dd>
        <dt>Cable Support Point</dt><dd>The location outside the box, at the code- and product-controlled distance, where the cable is stapled or otherwise secured.</dd>
        <dt>Closure Plug</dt><dd>A listed device installed in an unused knockout opening to restore the enclosure's rated closure.</dd>
        <dt>Sheath Insertion Length</dt><dd>The measured length of cable sheath required to pass through and remain inside a connector, as controlled by the connector manufacturer's instructions.</dd>
        <dt>Hand-Pull Withdrawal Check</dt><dd>The approved firm, steady hand-pull test used to confirm a cable cannot be withdrawn from an installed connector.</dd>
      </dl>
    </article>

    <article class="content-block knowledge-check">
      <h2 class="section-title">Skill Check</h2>
      <ol>
        <li>Why must a connector's listed knockout size be confirmed before any knockout is removed, rather than after?</li>
        <li>What must be verified about an enclosure before any knockout or connector work begins?</li>
        <li>Why can an enlarged or torn-out knockout not be corrected by selecting a larger connector?</li>
        <li>What information must a listed cable connector match to be correctly selected for a given installation?</li>
        <li>Why must the cable-entry plan be established before any knockout is removed?</li>
        <li>What test confirms that a cable is correctly seated in an installed connector?</li>
        <li>Why must unused knockout openings be closed with a listed closure plug rather than left open?</li>
        <li>What conditions at a metal connector location could prevent confirmed grounding continuity?</li>
        <li>Why must a connector be tightened evenly rather than at a single point?</li>
        <li>What must the learner do if a knockout tears past its scored line during removal?</li>
      </ol>
    </article>

    <article class="content-block">
      <h2 class="section-title">Competency Rubric</h2>
      <table aria-label="Competency rubric for Chapter 5">
        <thead>
          <tr><th>Competency</th><th>Independent Pass Standard</th><th>Not Demonstrated</th><th>With Assistance</th><th>Independently</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">EL-025</td><td>Removes box knockouts of the correct size using the approved punch, knockout tool, or controlled hand-tool procedure without enlarging or deforming the opening</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">EL-026</td><td>Selects cable connectors listed for the exact cable, raceway, conductor material, size range, and enclosure condition</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">EL-027</td><td>Installs connectors through the knockout and tightens the locknut, bushing, or threaded body using the approved tool and seating method</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">EL-028</td><td>Protects cable sheathing while preparing and inserting the cable end through the connector, without nicking conductors or crushing the sheath</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">EL-029</td><td>Secures cables at boxes with the required cable support outside the box at the code- and product-controlled location</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">EL-030</td><td>Inspects connector fit, seating, sheath protection, cable support, and grounding continuity, and corrects any distorted knockout, damaged connector, or crushed cable</td><td></td><td></td><td></td></tr>
        </tbody>
      </table>
      <p>Mark one column per competency. Only <strong>Demonstrated Independently</strong> awards the competency; <strong>Demonstrated with Assistance</strong> authorizes additional supervised practice but does not complete the requirement.</p>
    </article>

    <article class="content-block">
      <h2 class="section-title">Inspection Checklist — Knockout and Connector Verification Worksheet</h2>
      <table aria-label="Knockout and connector verification worksheet">
        <thead>
          <tr><th>Item</th><th>Target Condition</th><th>Result</th><th>Pass/Fail</th><th>Correction (if any)</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">Enclosure de-energized</td><td>Verified disconnected from all power sources before work began</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Cable-entry plan</td><td>Established before any knockout removal, preserving box fill, bending space, and grounding hardware</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Knockout removal</td><td>Correct size removed cleanly without enlargement or deformation</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Connector selection</td><td>Listed for the exact cable, raceway, conductor material, size range, and enclosure condition</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Connector seating</td><td>Locknut, bushing, or threaded body fully tightened by approved method</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Sheath protection</td><td>No nicked conductors, no excessive sheath removal, correct insertion length</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Cable support</td><td>Installed outside the box at the required distance</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Closure of unused openings</td><td>Every unused knockout closed with a listed closure plug</td><td></td><td></td><td></td></tr>
        </tbody>
      </table>
      <p><strong>Unresolved defects and correction plan:</strong> ____________________________________________</p>
      <p><strong>Enclosure declared ready:</strong> ______ (Pass/Fail) &nbsp;&nbsp;&nbsp; <strong>Date:</strong> ____________ &nbsp;&nbsp;&nbsp; <strong>Builder name:</strong> ____________</p>
    </article>

    <article class="content-block">
      <h2 class="section-title">Performance Check</h2>
      <p>With every intended knockout removed, each connector selected, installed, and tightened, cable sheath protected and supported, and unused openings closed, review the finished enclosure against the Acceptance Standards table and confirm each knockout matches its connector without enlargement, each connector is listed for the exact cable, conductor material, and enclosure condition, each connector is fully seated and passes the hand-pull withdrawal check, cable support is installed at the correct location, and every unused opening carries a listed closure plug. Complete the Knockout and Connector Verification Worksheet and correct any failed item before beginning Project 06. If an item fails, identify whether the error occurred in knockout sizing, connector selection, connector seating, cable preparation, or closure before correcting it and re-running the affected check.</p>
    </article>

    <article class="content-block what-you-accomplished">
      <h2 class="section-title">Project Closeout</h2>
      <p>You have completed the fifth project in the residential electrical sequence: making knockouts and installing cable connectors. This project required you to review the enclosure and wiring method, verify the enclosure was disconnected from all power sources, plan cable-entry locations, remove correctly sized knockouts, select and install listed connectors, protect and secure the cable, close unused openings, and inspect the finished assembly (<strong>EL-025</strong> through <strong>EL-030</strong>).</p>
      <p>You now have a de-energized enclosure with every cable entry correctly sized, connected, and supported, ready for the NM cable routing taught in the next project. That readiness carries directly into Chapter 6, where the cable prepared and supported at this enclosure will be run and secured through open wood framing to reach it.</p>
      <p><strong>Keep the enclosure protected from debris and keep the Knockout and Connector Verification Worksheet with it. You will reference this exact connector seating and cable-support condition when routing cable in Chapter 6 and when splicing and grounding conductors in Chapters 7 and 8.</strong></p>
    </article>

    <footer class="chapter-nav" aria-label="Project navigation">
      <a class="nav-button prev" href="chapter-04-install-old-work-electrical-boxes.html">
        <strong>Previous</strong>
        <span>Project 04: Install Old-Work<br />Electrical Boxes</span>
      </a>
      <div class="progress">
        <div class="progress-title">Project 5 / 20</div>
        <div class="dots" aria-hidden="true">
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot active"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
        </div>
      </div>
      <a class="nav-button next" href="chapter-06-run-nm-cable-through-framed-walls.html">
        <strong>Next</strong>
        <span>Project 06: Run NM Cable<br />Through Framed Walls</span>
      </a>
    </footer>
  </main>
</body>
</html>
