<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>Project 13 — Replace a Ceiling Light Fixture</title>
  <style>
    :root {
      --navy-950: #061c33;
      --navy-900: #09243f;
      --navy-850: #0b2d52;
      --navy-800: #123b66;
      --blue-700: #075fa8;
      --blue-600: #0b74c9;
      --blue-500: #1782d7;
      --ink: #122033;
      --muted: #52606f;
      --paper: #fbfaf5;
      --paper-2: #f4f0e8;
      --line: #d8d2c7;
      --shadow: 0 14px 30px rgba(6, 28, 51, .12);
      --red: #b5282f;
      --orange: #c96525;
      --green: #5c7f35;
      --purple: #65529b;
      --teal: #1a7c83;
      --gold: #9f7328;
      --steel: #2f79a9;
      --gray: #5a6472;
      --yellow: #a3821f;
    }

    * { box-sizing: border-box; }

    body {
      margin: 0;
      color: var(--ink);
      font-family: "Inter", "Segoe UI", Arial, sans-serif;
      background:
        radial-gradient(circle at 18% 10%, rgba(9, 36, 63, .04), transparent 27%),
        radial-gradient(circle at 88% 42%, rgba(10, 116, 201, .04), transparent 30%),
        linear-gradient(0deg, rgba(255,255,255,.45), rgba(255,255,255,.45)),
        repeating-linear-gradient(90deg, rgba(6,28,51,.018) 0 1px, transparent 1px 4px),
        var(--paper);
      line-height: 1.52;
    }

    .book-header {
      background: linear-gradient(90deg, var(--navy-950), var(--navy-850));
      color: #fff;
      min-height: 58px;
      display: flex;
      align-items: center;
      padding: 0 42px;
      border-bottom: 8px solid var(--blue-600);
      box-shadow: 0 3px 16px rgba(0,0,0,.22);
      letter-spacing: .045em;
      text-transform: uppercase;
      font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif;
      font-weight: 800;
    }

    .book-header .series { color: #b8c6d5; font-size: 15px; margin-right: 22px; white-space: nowrap; }
    .book-header .divider { opacity: .55; margin-right: 22px; font-weight: 400; }
    .book-header .book-title { font-size: 15px; color: #f5f8fb; white-space: nowrap; overflow: hidden; text-overflow: ellipsis; }

    .page { max-width: 1400px; margin: 0 auto; padding: 34px 38px 0; }

    .breadcrumb { display: flex; gap: 12px; align-items: center; margin-bottom: 20px; color: var(--blue-700); font-size: 14px; font-weight: 800; }
    .breadcrumb span:not(:last-child)::after { content: "›"; margin-left: 12px; color: #66788a; font-weight: 900; }

    .hero-grid { display: grid; grid-template-columns: minmax(0, 1fr) 320px; gap: 44px; align-items: start; }
    .hero-left { display: grid; grid-template-columns: 185px minmax(0, 1fr); gap: 28px; align-items: start; }

    .chapter-stamp {
      width: 185px; height: 185px; border-radius: 12px; color: #fff; background: var(--navy-850);
      box-shadow: 0 10px 22px rgba(6, 28, 51, .18); position: relative; overflow: hidden;
      display: flex; flex-direction: column; align-items: center; justify-content: center;
      text-transform: uppercase; transform: translateY(1px);
    }
    .chapter-stamp .label { font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; letter-spacing: .16em; font-weight: 900; font-size: 24px; margin-bottom: 8px; color: rgba(255, 255, 255, .92); }
    .chapter-stamp .number { font-family: Impact, Haettenschweiler, "Arial Narrow Bold", sans-serif; font-size: 112px; line-height: .82; letter-spacing: -.06em; color: #fff; }

    .chapter-header__title { margin: 10px 0 16px; font-family: Georgia, "Times New Roman", serif; color: var(--navy-850); font-size: clamp(40px, 5.6vw, 54px); line-height: 1.05; letter-spacing: -.035em; text-transform: uppercase; text-shadow: 0 1px 0 rgba(255,255,255,.9); }
    .chapter-header__number { margin: 0; color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .12em; text-transform: uppercase; font-size: 15px; }

    .rule { width: 100%; height: 4px; background: var(--blue-600); margin: 20px 0 24px; }
    .chapter-header__summary { max-width: 560px; margin: 0; font-size: 17px; color: #152438; }

    .glance { background: rgba(255,255,255,.52); border: 1px solid var(--line); border-radius: 6px; box-shadow: var(--shadow); overflow: hidden; }
    .glance .tab { background: linear-gradient(90deg, var(--navy-850), var(--blue-600)); color: #fff; display: inline-block; padding: 9px 18px 8px; font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .06em; text-transform: uppercase; border-bottom-right-radius: 5px; }
    .glance-body { padding: 12px 22px 17px; }
    .glance-row { display: grid; grid-template-columns: 42px 1fr; gap: 12px; align-items: center; padding: 11px 0; border-bottom: 1px dashed #c9c2b8; }
    .glance-row:last-child { border-bottom: none; }
    .glance-icon { width: 34px; height: 34px; border-radius: 50%; display: grid; place-items: center; color: var(--blue-700); border: 2px solid rgba(11, 95, 168, .2); font-size: 20px; background: rgba(11,116,201,.05); }
    .glance-label { font-weight: 900; color: #1a2e44; font-size: 13px; line-height: 1.15; }
    .glance-value { font-size: 15px; color: #18273a; }

    .cue-legend { margin: 34px 0 34px; border: 1px solid var(--line); background: rgba(255,255,255,.35); box-shadow: 0 2px 9px rgba(6,28,51,.07); display: grid; grid-template-columns: 170px repeat(6, minmax(112px, 1fr)); gap: 8px; padding: 20px; }
    .cue-legend-intro h2, .section-title, .table-card h2, .note-title { margin: 0 0 10px; color: var(--blue-700); font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-weight: 900; letter-spacing: .025em; text-transform: uppercase; line-height: 1.1; }
    .cue-legend-intro h2 { font-size: 18px; }
    .cue-legend-intro p { margin: 0; font-size: 12px; color: #17273b; }

    .cue-legend-card { min-height: 150px; border: 1px solid #d4c3ac; background: rgba(255,255,255,.5); padding: 13px 11px 10px; border-radius: 3px; display: flex; flex-direction: column; justify-content: flex-start; }
    .cue-legend-card .icon { font-size: 28px; margin-bottom: 9px; font-weight: 900; }
    .cue-legend-card h3 { margin: 0 0 9px; font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-size: 14px; letter-spacing: .03em; line-height: 1.05; text-transform: uppercase; }
    .cue-legend-card p { margin: 0; font-size: 12px; color: #172437; line-height: 1.4; }

    .cue { margin: 18px 0; border-radius: 4px; padding: 14px 16px; border: 1px solid; }
    .cue h4 { margin: 0 0 6px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .04em; font-size: 14px; }
    .cue p { margin: 0; font-size: 15px; }

    .cue-safety, .cue-legend-card.cue-safety { color: var(--orange); border-color: #e2a677; background: rgba(201,101,37,.06); }
    .cue-critical, .cue-legend-card.cue-critical { color: var(--red); border-color: #c34b55; background: rgba(181,40,47,.06); }
    .cue-field, .cue-legend-card.cue-field { color: #1f91ad; border-color: #84bccc; background: rgba(31,145,173,.06); }
    .cue-code, .cue-legend-card.cue-code { color: var(--green); border-color: #a1b383; background: rgba(92,127,53,.06); }
    .cue-manufacturer, .cue-legend-card.cue-manufacturer { color: var(--purple); border-color: #a99cd2; background: rgba(101,82,155,.06); }
    .cue-measurement, .cue-legend-card.cue-measurement { color: var(--gold); border-color: #d2ae72; background: rgba(159,115,40,.06); }

    .toolbox { margin: 18px 0; border-radius: 4px; padding: 14px 16px; border-left: 6px solid; background: rgba(255,255,255,.55); box-shadow: 0 2px 8px rgba(6,28,51,.06); }
    .toolbox h4 { margin: 0 0 6px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .04em; font-size: 13px; }
    .toolbox p { margin: 0; font-size: 15px; color: #1b2d42; }
    .toolbox-note { border-color: var(--gray); } .toolbox-note h4 { color: var(--gray); }
    .toolbox-tip { border-color: var(--blue-600); } .toolbox-tip h4 { color: var(--blue-700); }
    .toolbox-mistake { border-color: var(--orange); } .toolbox-mistake h4 { color: var(--orange); }
    .toolbox-observation { border-color: var(--green); } .toolbox-observation h4 { color: var(--green); }
    .toolbox-inspection { border-color: var(--yellow); } .toolbox-inspection h4 { color: var(--yellow); }
    .toolbox-code { border-color: var(--red); } .toolbox-code h4 { color: var(--red); }

    .main-grid { display: grid; grid-template-columns: minmax(0, 1.15fr) minmax(330px, .85fr); gap: 38px; align-items: start; margin-bottom: 34px; }
    .left-column { padding: 0 2px 0 16px; }
    .right-column { border-left: 1px dotted #b8b0a4; padding-left: 36px; }

    .content-block { margin-bottom: 28px; border-bottom: 1px dotted #c7c0b5; padding-bottom: 22px; }
    .content-block:last-child { border-bottom: none; }

    .section-title { font-size: 22px; border-bottom: 3px solid var(--blue-600); padding-bottom: 6px; margin-bottom: 14px; }
    .content-block p { margin: 0 0 16px; font-size: 17px; color: #1b2d42; }

    .checklist { list-style: none; padding: 0; margin: 0; }
    .checklist li { position: relative; padding: 7px 0 7px 34px; border-bottom: 1px dotted #c7c0b5; font-size: 16px; }
    .checklist li::before { content: "✓"; position: absolute; left: 0; top: 8px; width: 21px; height: 21px; border-radius: 50%; background: var(--blue-700); color: white; font-size: 14px; line-height: 21px; text-align: center; font-weight: 900; }

    .table-card h2 { font-size: 21px; }
    .title-rule { border-bottom: 3px solid var(--blue-600); padding-bottom: 7px; margin-bottom: 20px; }

    table { width: 100%; border-collapse: collapse; background: rgba(255,255,255,.54); box-shadow: 0 2px 10px rgba(6,28,51,.08); border: 1px solid #c9c2b7; overflow: hidden; margin-bottom: 8px; }
    th { background: linear-gradient(90deg, var(--navy-850), var(--blue-700)); color: white; padding: 10px 13px; text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; font-size: 13px; letter-spacing: .045em; text-align: left; }
    td { border: 1px solid #d6d0c5; padding: 11px 14px; vertical-align: middle; font-size: 15px; background: rgba(255,255,255,.38); }
    td.icon-cell { width: 52px; text-align: center; font-size: 24px; color: var(--blue-700); }
    td.item-cell { width: 30%; font-weight: 800; color: #1b2d42; }

    .note-box { margin-top: 24px; border: 1px solid #a9c5dd; background: linear-gradient(180deg, rgba(238,247,255,.85), rgba(255,255,255,.45)); border-radius: 6px; padding: 18px 20px; box-shadow: 0 2px 8px rgba(6,28,51,.06); }
    .note-title { font-size: 16px; color: var(--blue-700); margin-bottom: 8px; }
    .note-box p { margin: 0; font-size: 16px; color: #1b2d42; }

    .work-order { margin: 34px 0 40px; border: 1px solid #c9c1b1; background: rgba(255,255,255,.5); box-shadow: var(--shadow); border-radius: 4px; overflow: hidden; }
    .work-order__header { background: linear-gradient(90deg, var(--navy-900), var(--blue-700)); color: #fff; padding: 18px 24px 16px; }
    .work-order__competency-code { display: inline-block; margin: 0 0 8px; background: rgba(255,255,255,.15); border: 1px solid rgba(255,255,255,.4); padding: 3px 10px; border-radius: 3px; font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .08em; font-size: 13px; }
    .work-order__type { margin: 0 0 4px; text-transform: uppercase; letter-spacing: .08em; font-size: 12px; color: #bcd7ef; font-weight: 800; }
    .work-order__title { margin: 0; font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-weight: 900; text-transform: uppercase; font-size: 24px; letter-spacing: .01em; }
    .work-order__meta { display: grid; grid-template-columns: repeat(4, 1fr); gap: 10px; padding: 14px 24px; background: rgba(11,116,201,.06); border-bottom: 1px solid #d3ccbc; font-size: 14px; }
    .work-order__meta p { margin: 0; }
    .work-order__competencies { padding: 16px 24px; }
    .work-order__competencies h3 { margin: 0 0 8px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; color: var(--blue-700); font-size: 14px; letter-spacing: .04em; }
    .work-order__competencies ul { margin: 0; padding-left: 20px; }
    .work-order__competencies li { font-size: 15px; margin-bottom: 4px; }

    .work-order-body { padding: 4px 24px 24px; }
    .work-order-body h3.wo-sub { color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .03em; font-size: 16px; border-bottom: 2px solid #d3ccbc; padding-bottom: 5px; margin: 22px 0 10px; }
    .work-order-body p { font-size: 15.5px; margin: 0 0 12px; }
    .work-order-body ul, .work-order-body ol { margin: 0 0 12px; padding-left: 22px; font-size: 15.5px; }
    .work-order-body li { margin-bottom: 6px; }

    .step-block { counter-reset: step; }
    .step-block li { list-style: none; position: relative; padding: 8px 0 8px 40px; border-bottom: 1px dotted #c7c0b5; counter-increment: step; }
    .step-block li::before { content: counter(step); position: absolute; left: 0; top: 8px; width: 26px; height: 26px; border-radius: 50%; background: var(--navy-850); color: #fff; font-weight: 900; font-size: 13px; text-align: center; line-height: 26px; }

    .photo-placeholder { margin: 14px 0; border: 1px dashed #b7ac97; background: rgba(255,255,255,.4); padding: 14px; border-radius: 4px; text-align: center; }
    .photo-placeholder img { max-width: 100%; }
    .photo-placeholder figcaption { font-size: 13px; color: var(--muted); margin-top: 6px; font-style: italic; }

    .related-skills, .next-project { margin-top: 16px; font-size: 14.5px; color: #223347; border-top: 1px dashed #c7c0b5; padding-top: 12px; }
    .related-skills strong, .next-project strong { color: var(--blue-700); }

    .priority-grid { display: grid; grid-template-columns: repeat(3, 1fr); gap: 10px; margin-top: 14px; }
    .priority-card { min-height: 92px; border: 1px solid #c8c0b4; background: rgba(255,255,255,.42); padding: 12px; border-top: 5px solid var(--blue-600); }
    .priority-card strong { display: block; color: var(--navy-850); text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing: .035em; margin-bottom: 5px; }
    .priority-card span { font-size: 13px; color: #334456; }

    .shop-terms-list { columns: 2; column-gap: 40px; }
    .shop-terms-list dt { font-weight: 900; color: var(--navy-850); margin-top: 10px; }
    .shop-terms-list dd { margin: 2px 0 6px; font-size: 15px; }

    .knowledge-check ol { padding-left: 22px; }
    .knowledge-check li { margin-bottom: 10px; font-size: 16px; }

    .chapter-nav { width: 100vw; margin-left: calc(50% - 50vw); background: linear-gradient(90deg, var(--navy-950), #071f38 45%, var(--navy-850)); color: white; min-height: 86px; display: grid; grid-template-columns: 240px minmax(260px, 1fr) 300px; align-items: center; padding: 12px 42px; box-shadow: 0 -6px 20px rgba(0,0,0,.2); }

    .nav-button { display: flex; flex-direction: column; gap: 2px; color: white; text-decoration: none; font-size: 13px; }
    .nav-button strong { font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; font-size: 18px; letter-spacing: .045em; }
    .nav-button.prev strong::before { content: "← "; font-size: 28px; vertical-align: -2px; }
    .nav-button.next strong::after { content: " →"; font-size: 28px; vertical-align: -2px; }
    .nav-button.next { text-align: right; }
    .nav-button.disabled { opacity: .45; pointer-events: none; }

    .progress { text-align: center; }
    .progress-title { color: #60a6e5; font-weight: 900; text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing: .08em; font-size: 18px; margin-bottom: 10px; }
    .dots { display: flex; justify-content: center; align-items: center; gap: 8px; }
    .dot { width: 11px; height: 11px; border-radius: 50%; background: rgba(255,255,255,.18); position: relative; }
    .dot::after { content: ""; position: absolute; left: 10px; top: 5px; width: 10px; height: 2px; background: rgba(255,255,255,.16); }
    .dot:last-child::after { display: none; }
    .dot.active { background: var(--blue-600); box-shadow: 0 0 0 3px rgba(11,116,201,.14); }

    @media (max-width: 1020px) {
      .hero-grid, .main-grid { grid-template-columns: 1fr; }
      .right-column { border-left: none; padding-left: 0; }
      .cue-legend { grid-template-columns: repeat(2, minmax(0, 1fr)); }
      .cue-legend-intro { grid-column: 1 / -1; }
      .chapter-nav { grid-template-columns: 1fr; gap: 12px; text-align: center; }
      .nav-button, .nav-button.next { text-align: center; }
      .work-order__meta { grid-template-columns: repeat(2, 1fr); }
      .shop-terms-list { columns: 1; }
    }

    @media (max-width: 700px) {
      .book-header { padding: 14px 18px; flex-wrap: wrap; gap: 6px; }
      .book-header .divider { display: none; }
      .page { padding: 24px 18px 0; }
      .hero-left { grid-template-columns: 1fr; }
      .chapter-stamp { width: 155px; height: 155px; }
      .chapter-stamp .label { font-size: 23px; }
      .chapter-stamp .number { font-size: 96px; }
      .cue-legend { grid-template-columns: 1fr; padding: 14px; }
      .priority-grid { grid-template-columns: 1fr; }
      .chapter-nav { padding: 18px; }
      td.item-cell { width: auto; }
      .work-order__meta { grid-template-columns: 1fr; }
    }

    .project-panel { margin: 18px 0; border: 1px solid #d3ccb9; background: rgba(255,255,255,.45); padding: 18px 20px; box-shadow: 0 2px 8px rgba(6,28,51,.07); border-radius: 4px; }
    .project-panel h3 { margin: 0 0 8px; color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .035em; font-size: 16px; border-bottom: 2px solid #d3ccbc; padding-bottom: 5px; }
    .project-panel p { margin: 0 0 12px; font-size: 15.5px; color: #1b2d42; }
    .zone-grid { display: grid; grid-template-columns: repeat(4, minmax(130px, 1fr)); gap: 10px; margin: 16px 0; }
    .zone-card { border: 1px solid #c8c0b4; background: rgba(255,255,255,.42); padding: 12px; border-top: 5px solid var(--blue-600); min-height: 108px; }
    .zone-card strong { display:block; color: var(--navy-850); text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing:.035em; margin-bottom: 5px; }
    .zone-card span { font-size: 13px; color: #334456; }
    .readiness-list li { margin-bottom: 7px; }
    .placeholder-label { font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .08em; color: var(--blue-700); font-weight: 900; font-size: 14px; }
    @media (max-width: 1020px) { .zone-grid { grid-template-columns: repeat(2, minmax(0, 1fr)); } }
    @media (max-width: 700px) { .zone-grid { grid-template-columns: 1fr; } }

  </style>
<body>
  <header class="book-header">
    <div class="series">Residential Construction and Building Trades Library</div>
    <div class="divider">|</div>
    <div class="book-title">Book 08 — Residential Electrical: Wiring, Panels, Circuits, Devices, Lighting, and Troubleshooting</div>
  </header>

  <main class="page">
    <nav class="breadcrumb" aria-label="Breadcrumb">
      <span>Residential Electrical</span>
      <span>Projects</span>
      <span>Project 13</span>
    </nav>

    <section class="hero-grid" aria-labelledby="project-title">
      <div class="hero-left">
        <aside class="chapter-stamp" aria-label="Project number">
          <div class="label">Project</div>
          <div class="number">13</div>
        </aside>

        <header class="chapter-header">
          <p class="chapter-header__number">Project 13</p>
          <h1 class="chapter-header__title" id="project-title">Replace a Ceiling Light Fixture</h1>
          <div class="rule"></div>
          <p class="chapter-header__summary">Remove an existing ceiling-mounted light fixture on a verified de-energized branch circuit, inspect the supporting outlet box, connect and mount a compatible replacement fixture, install the correct lamps, and test the fixture through a controlled restoration so the finished installation is securely supported, correctly grounded, and confirmed to operate normally.</p>
        </header>
      </div>

      <aside class="glance" aria-labelledby="brief-title">
        <div class="tab" id="brief-title">Project Brief</div>
        <div class="glance-body">
          <div class="glance-row">
            <div class="glance-icon">▥</div>
            <div><div class="glance-label">Difficulty</div><div class="glance-value">Beginner to Intermediate</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">◷</div>
            <div><div class="glance-label">Time</div><div class="glance-value">1.5–3 hours</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">$</div>
            <div><div class="glance-label">Cost</div><div class="glance-value">$30–$150 depending on the replacement fixture, plus consumables for connectors and labeling</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">🔧</div>
            <div><div class="glance-label">Tools</div><div class="glance-value">Contact voltage tester, non-contact detector, insulated screwdrivers and pliers, wire strippers, stable ladder or platform, camera or phone camera</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">□</div>
            <div><div class="glance-label">Materials</div><div class="glance-value">Listed replacement fixture matched to the existing box rating, listed wire connectors, lamps within the fixture's rated wattage, mounting hardware supplied with the fixture</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">▰</div>
            <div><div class="glance-label">Competencies</div><div class="glance-value">EL-073 – EL-078</div></div>
          </div>
        </div>
      </aside>
    </section>

    <section class="cue-legend" aria-labelledby="cue-legend-title">
      <div class="cue-legend-intro">
        <h2 id="cue-legend-title">Field Cue System</h2>
        <p>These cues appear at the point of work. They identify safety, code, manufacturer, and measurement issues before they become shock, dropped-fixture, or improper-support hazards.</p>
      </div>

      <article class="cue-legend-card cue-safety">
        <div class="icon">△</div>
        <h3>Safety Cue</h3>
        <p>Task-specific safety guidance for ordinary work hazards.</p>
      </article>

      <article class="cue-legend-card cue-critical">
        <div class="icon">✋</div>
        <h3>Critical Safety Cue</h3>
        <p>Serious injury, shock, electrocution, or dropped-fixture harm is possible.</p>
      </article>

      <article class="cue-legend-card cue-field">
        <div class="icon">⛑</div>
        <h3>Field Safety Cue</h3>
        <p>Practical work-area safety: ladder setup, lighting, footing, and housekeeping.</p>
      </article>

      <article class="cue-legend-card cue-code">
        <div class="icon">▤</div>
        <h3>Code Alert</h3>
        <p>Local requirements vary. Verify permit, inspection, and jurisdictional rules.</p>
      </article>

      <article class="cue-legend-card cue-manufacturer">
        <div class="icon">▧</div>
        <h3>Manufacturer Cue</h3>
        <p>Follow product-specific instructions for the replacement fixture, lamps, and mounting hardware.</p>
      </article>

      <article class="cue-legend-card cue-measurement">
        <div class="icon">▱</div>
        <h3>Measurement Cue</h3>
        <p>Reference-point, verification, and test-sequence guidance.</p>
      </article>
    </section>

    <section class="main-grid">
      <div class="left-column">
        <article class="content-block">
          <h2 class="section-title">Job Overview</h2>
          <p>This project qualifies you to remove an existing ceiling-mounted light fixture and install a compatible replacement on the same verified de-energized branch circuit and existing outlet box. The finished work product is one securely supported, correctly grounded, correctly connected ceiling light fixture that has been tested and confirmed to operate normally at every lamp position.</p>
          <p>You will verify that the existing box is accessible and adequately supported for the replacement fixture; de-energize the circuit using the Chapter 1 live-dead-live procedure; support and remove the old fixture without stressing conductors; inspect the box, cable entries, insulation, and grounding path; install the new mounting bracket and connect the replacement fixture's leads to the branch conductors; mount the fixture, install the approved lamps, and restore power under a controlled sequence; and confirm normal operation before closing out the project.</p>
          <p>This project builds directly on the single-pole switch and fixture wiring taught in Chapter 11 and the shutdown and verification procedure taught in Chapter 1. It prepares you for the fan-rated support work in Chapter 14, where box support requirements become more demanding because of the added weight and vibration of a rotating appliance.</p>
        </article>

        <article class="content-block">
          <h2 class="section-title">Skills You Will Demonstrate</h2>
          <ul class="checklist">
            <li><strong>EL-073</strong> — Remove an existing ceiling light fixture after supporting it and confirming a verified de-energized circuit.</li>
            <li><strong>EL-074</strong> — Inspect the existing ceiling box and its support for adequacy, damage, and suitability for the replacement fixture.</li>
            <li><strong>EL-075</strong> — Connect the replacement fixture's grounded, ungrounded, and equipment-grounding conductors according to the fixture's markings.</li>
            <li><strong>EL-076</strong> — Mount the replacement fixture's hardware and canopy securely to the box or bracket.</li>
            <li><strong>EL-077</strong> — Install bulbs or lamps within the fixture's rated type and wattage.</li>
            <li><strong>EL-078</strong> — Test the completed fixture for normal operation and identify abnormal heat, noise, flicker, or breaker operation.</li>
          </ul>
        </article>

        <article class="content-block">
          <h2 class="section-title">Where This Skill Fits</h2>
          <p>Replacing a ceiling fixture is one of the most common residential electrical service calls, and it depends entirely on the shutdown and verification discipline established in Chapter 1 and the fixture-connection skills established in Chapter 11. Unlike new-work fixture installation, this project starts with an existing, already-loaded box and an unknown history of prior connections, so inspecting the box, its support, and the conductor condition before connecting a new fixture is as important as the connection itself.</p>
          <p>The support-verification habit developed here — confirming the box and its structural attachment before trusting it with a new fixture's weight — is the same habit expanded significantly in Chapter 14, where fan-rated support becomes mandatory rather than optional.</p>
        </article>

        <article class="content-block">
          <h2 class="section-title">Scope and Intended Use</h2>
          <p>This project covers:</p>
          <ul class="checklist">
            <li>verifying that the existing outlet box is accessible, securely supported, and listed for the replacement fixture's weight</li>
            <li>de-energizing the circuit and verifying absence of voltage using the Chapter 1 live-dead-live procedure</li>
            <li>supporting, lowering, and removing the existing fixture without stressing branch conductors</li>
            <li>inspecting the box, support, cable entries, conductor insulation, and grounding path</li>
            <li>installing the new mounting bracket, connecting the replacement fixture's leads, and mounting the fixture body</li>
            <li>installing lamps within the fixture's rated type and wattage and testing the completed installation</li>
          </ul>
          <p>This project does <strong>not</strong> authorize the learner to:</p>
          <ul class="checklist">
            <li>install a replacement fixture on a box that is loose, unsupported, damaged, overloaded, or not suitable for the new fixture's weight or type</li>
            <li>install a fan, heavy pendant, or other fixture requiring fan-rated support in a box that is not listed for that purpose — this condition is addressed in Chapter 14</li>
            <li>work on exposed energized conductors or equipment at any point in this project</li>
            <li>energize the completed fixture before the required inspection and restoration sequence is complete</li>
          </ul>
          <p>Any box, support condition, or conductor defect that fails inspection in this chapter must be corrected or escalated to a qualified professional before the replacement fixture is installed.</p>
        </article>

        <aside class="toolbox toolbox-note">
          <h4>Trade Note</h4>
          <p>An existing ceiling box that supported a light fixture for years is not automatically suitable for every replacement fixture. Confirm the box's listed support rating against the new fixture's actual weight, and confirm the box remains securely fastened to framing, before connecting a single conductor. A box that already flexes, rotates, or pulls away from its support under hand pressure is a stop-work condition, not a condition to work around with extra fasteners.</p>
        </aside>
      </div>

      <aside class="right-column">
        <div class="table-card">
          <h2 class="title-rule">Common Tools and Equipment</h2>
          <table aria-label="Common tools and equipment for this project">
            <thead>
              <tr><th colspan="2">Item</th><th>Purpose</th></tr>
            </thead>
            <tbody>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Contact voltage tester</td><td>Verifying de-energization of the branch circuit before and after conductor exposure</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Non-contact voltage detector</td><td>Preliminary screening only, never the sole proof of de-energization</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Insulated screwdrivers and pliers</td><td>Removing fixture hardware and making conductor connections</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Wire strippers</td><td>Preparing fixture lead and branch conductor ends without nicking copper</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Stable ladder or platform</td><td>Providing safe, level access to the ceiling box</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Camera or phone camera</td><td>Photographing the existing connections before disconnection</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Listed wire connectors</td><td>Joining fixture leads to branch conductors within their rated range</td></tr>
            </tbody>
          </table>

          <h2 class="title-rule" style="margin-top:20px;">PPE and Materials</h2>
          <table aria-label="PPE and materials for this project">
            <thead>
              <tr><th colspan="2">Item</th><th>Purpose</th></tr>
            </thead>
            <tbody>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Eye protection</td><td>Worn during fixture removal, connection work, and testing</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Insulating gloves rated for the task</td><td>Worn during preliminary screening and conductor handling</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Closed-toe, non-conductive-sole footwear</td><td>Worn at all times during this project</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Floor protection</td><td>Protecting flooring under the ladder from tools and hardware</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Replacement fixture and manufacturer instructions</td><td>Installed exactly per the listed markings and mounting procedure</td></tr>
            </tbody>
          </table>
          <p style="font-size:14px; color:#334456; margin-top:8px;"><strong>Required PPE for this project:</strong> eye protection and insulating gloves during removal, connection, and testing; closed-toe, non-conductive-sole footwear at all times.</p>
        </div>

        <aside class="note-box">
          <h3 class="note-title">Setup Standard</h3>
          <p>Do not disconnect any conductor until the circuit has been de-energized and verified using the Chapter 1 live-dead-live procedure, and do not trust the old fixture's mounting screws to hold the fixture unsupported while conductors are disconnected. Support the fixture by hand or with a temporary support before removing the last mounting screw.</p>
        </aside>

        <aside class="toolbox toolbox-tip">
          <h4>Shop Tip</h4>
          <p>Photograph the existing connections before disconnecting anything. If the replacement fixture's wiring diagram differs from the old fixture, the photograph documents how the branch conductors were identified and connected, which protects against confusion if a problem is discovered later.</p>
        </aside>
      </aside>
    </section>

    <article class="content-block">
      <h2 class="section-title">Reference Conventions</h2>
      <p>Establish these references before removing the existing fixture, and do not change the defined scope mid-project.</p>

      <table aria-label="Reference conventions for this project">
        <thead>
          <tr><th>Term</th><th>Definition</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">Existing box</td><td>The outlet box currently supporting the fixture being replaced</td></tr>
          <tr><td class="item-cell">Replacement fixture</td><td>The new listed light fixture being installed in place of the existing fixture</td></tr>
          <tr><td class="item-cell">Fixture leads</td><td>The factory conductors extending from the replacement fixture that connect to the branch conductors</td></tr>
          <tr><td class="item-cell">Support condition</td><td>Whether the existing box is securely fastened to framing and rated for the replacement fixture's weight</td></tr>
          <tr><td class="item-cell">Live-dead-live test</td><td>Verifying the tester on a known energized source, testing the target conductors, then reverifying the tester on the known energized source, as established in Chapter 1</td></tr>
          <tr><td class="item-cell">Stop-work condition</td><td>Any observed box damage, inadequate support, conductor damage, or unresolved circuit identification that must halt the project until corrected or escalated</td></tr>
        </tbody>
      </table>

      <div class="project-panel">
        <h3>Fixture Replacement Record</h3>
        <p>Before removing the existing fixture, record the following on the Fixture Replacement Worksheet:</p>
        <p>Location: ______ &nbsp;&nbsp;&nbsp; Panel and breaker (from Chapter 1 record): ______ &nbsp;&nbsp;&nbsp; Existing fixture type: ______ &nbsp;&nbsp;&nbsp; Replacement fixture make and model: ______</p>
        <p>Box type: ______ &nbsp;&nbsp;&nbsp; Box support verified: ______ (Yes/No) &nbsp;&nbsp;&nbsp; Date started: ____________ &nbsp;&nbsp;&nbsp; Builder name: ____________</p>
      </div>
    </article>

    <article class="content-block">
      <h2 class="section-title">Prerequisites</h2>
      <ul class="checklist">
        <li>Completion of Chapter 1 (shutdown, lockout, and live-dead-live verification) and Chapter 11 (fixture and switch conductor connections)</li>
        <li>The replacement fixture, its manufacturer instructions, and its rated weight, dimensions, and lamp type identified before work begins</li>
        <li>Confirmation that the existing box is accessible and was not identified as a stop-work condition in any prior chapter</li>
        <li>A stable ladder or platform appropriate for the ceiling height and a helper for fixtures too heavy for one person to support alone</li>
        <li>Owner authorization to interrupt power to the affected circuit</li>
      </ul>
    </article>

    <article class="content-block">
      <h2 class="section-title">Common Field Fundamentals</h2>
      <p>Replacing a ceiling fixture combines the verified-dead-circuit discipline from Chapter 1 with the conductor-identification and connection skills from Chapter 11, applied to an existing installation whose prior wiring quality is unknown until inspected.</p>

      <div class="zone-grid" aria-label="Fixture replacement overview">
        <div class="zone-card"><strong>Support check</strong><span>Existing box confirmed accessible, securely fastened, and rated for the new fixture's weight</span></div>
        <div class="zone-card"><strong>De-energization</strong><span>Circuit verified dead using the Chapter 1 live-dead-live procedure before any conductor is disconnected</span></div>
        <div class="zone-card"><strong>Controlled removal</strong><span>Old fixture supported before its last mounting screw is removed and conductors are disconnected</span></div>
        <div class="zone-card"><strong>Box inspection</strong><span>Cable entries, conductor insulation, and grounding path inspected before the new fixture is connected</span></div>
        <div class="zone-card"><strong>Connection</strong><span>Fixture leads connected to branch conductors according to the fixture's markings, not by guesswork</span></div>
        <div class="zone-card"><strong>Mounting</strong><span>Fixture mounted securely to the bracket without pinching conductors or insulation</span></div>
        <div class="zone-card"><strong>Lamp installation</strong><span>Only the approved lamp type and wattage installed within the fixture's rating</span></div>
        <div class="zone-card"><strong>Testing</strong><span>Fixture operated and observed for flicker, heat, noise, or breaker operation before closeout</span></div>
      </div>

      <h3 class="wo-sub">Support Verification Before Connection</h3>
      <p>Before connecting a single conductor, confirm that the existing box remains securely fastened to framing and that its listed support rating meets or exceeds the replacement fixture's actual weight. A box that flexes, rotates, or shows signs of prior overloading is a stop-work condition. Correct or replace the box support before proceeding; do not compensate for an inadequate box by adding extra screws to a damaged or undersized support.</p>

      <aside class="cue cue-critical">
        <h4>Critical Safety Cue — Verify De-Energization Before Touching Any Conductor</h4>
        <p>Do not disconnect or touch any fixture or branch conductor until the circuit has been de-energized, locked out, and verified using the Chapter 1 live-dead-live procedure. Confirm absence of voltage again at the exposed conductors immediately before disconnecting them, even if the circuit was verified earlier in the project.</p>
      </aside>

      <aside class="cue cue-field">
        <h4>Field Safety Cue — Support the Fixture Before Removing the Last Screw</h4>
        <p>Support the existing fixture by hand or with a temporary support before removing its final mounting screw. An unsupported fixture that drops when the last screw is removed can stress or break the branch conductors and cause a fall hazard for anyone standing below.</p>
      </aside>

      <aside class="cue cue-safety">
        <h4>Safety Cue — Stable Ladder and Platform Setup</h4>
        <p>Set up the ladder or platform on a level, stable surface with a helper present for fixtures too heavy or awkward for one person. Do not overreach from the ladder to access the fixture; reposition the ladder instead.</p>
      </aside>

      <aside class="cue cue-manufacturer">
        <h4>Manufacturer Instruction Cue — Follow the Replacement Fixture's Exact Markings</h4>
        <p>Connect the replacement fixture's leads exactly according to its markings and instructions, and install only the lamp type and wattage stated on the fixture's rating label. Do not assume the replacement fixture's wiring matches the fixture being removed.</p>
      </aside>
    </article>

    <article class="work-order" id="replace-ceiling-light-fixture">
      <header class="work-order__header">
        <p class="work-order__competency-code">EL-073 – EL-078</p>
        <p class="work-order__type">Removal / Inspection / Connection / Mounting / Lamping / Testing Qualification</p>
        <h2 class="work-order__title">Replace a Ceiling Light Fixture</h2>
      </header>

      <div class="work-order__meta">
        <p><strong>Difficulty:</strong> Beginner to Intermediate</p>
        <p><strong>Estimated Time:</strong> 1.5–3 hours</p>
        <p><strong>Estimated Cost:</strong> $30–$150</p>
        <p><strong>Finished Work:</strong> One securely supported, correctly grounded, tested replacement ceiling light fixture</p>
      </div>

      <div class="work-order-body">
        <h3 class="wo-sub">A. Finished-Project Specification</h3>
        <p><strong>Quantity:</strong> one replacement ceiling light fixture installed on one existing, verified-adequate outlet box, connected to the de-energized branch circuit, mounted with the fixture's listed hardware, lamped within its rated wattage, and tested for normal operation after a controlled restoration.</p>

        <h3 class="wo-sub">B. Fixture Replacement Schedule</h3>
        <table aria-label="Fixture replacement schedule">
          <thead>
            <tr><th>Item</th><th>Target Condition</th><th>Verification Method</th></tr>
          </thead>
          <tbody>
            <tr><td class="item-cell">Box support</td><td>Existing box securely fastened to framing and rated for the replacement fixture's weight</td><td>Visual inspection and hand-pressure check</td></tr>
            <tr><td class="item-cell">De-energization</td><td>Circuit verified dead using the Chapter 1 live-dead-live procedure before conductors are disconnected</td><td>Direct observation and test record</td></tr>
            <tr><td class="item-cell">Old fixture removal</td><td>Fixture supported before final screw removal; conductors disconnected in a controlled order</td><td>Direct observation</td></tr>
            <tr><td class="item-cell">Box and conductor inspection</td><td>No damaged insulation, loose connections, corrosion, or grounding defects present</td><td>Visual inspection</td></tr>
            <tr><td class="item-cell">Fixture connection</td><td>Grounded, ungrounded, and equipment-grounding conductors connected per fixture markings</td><td>Visual inspection against fixture instructions</td></tr>
            <tr><td class="item-cell">Mounting</td><td>Fixture mounted securely to the bracket without pinched conductors</td><td>Visual inspection and hand-pressure check</td></tr>
            <tr><td class="item-cell">Lamp installation</td><td>Lamp type and wattage within the fixture's rated markings</td><td>Comparison to fixture label</td></tr>
            <tr><td class="item-cell">Operational test</td><td>Fixture operates without flicker, heat, noise, or breaker operation</td><td>Direct observation after restoration</td></tr>
          </tbody>
        </table>

        <h3 class="wo-sub">C. Material Takeoff</h3>
        <ul class="checklist">
          <li><strong>Fixture:</strong> one listed replacement ceiling light fixture with manufacturer instructions, mounting bracket, and hardware as supplied.</li>
          <li><strong>Connectors:</strong> listed wire connectors sized for the fixture lead and branch conductor combination.</li>
          <li><strong>Lamps:</strong> lamps matching the fixture's rated type and maximum wattage.</li>
          <li><strong>Documentation:</strong> one Fixture Replacement Worksheet, plus photographs of the existing connections and the completed installation.</li>
        </ul>

        <h3 class="wo-sub">D. Acceptance Standards</h3>
        <table aria-label="Acceptance standards for fixture replacement">
          <thead>
            <tr><th>Check</th><th>Standard</th></tr>
          </thead>
          <tbody>
            <tr><td class="item-cell">Support</td><td>Box securely fastened to framing and rated for the replacement fixture's actual weight, confirmed before connection</td></tr>
            <tr><td class="item-cell">De-energization</td><td>Live-dead-live test completed and reverified before and after conductor disconnection and connection</td></tr>
            <tr><td class="item-cell">Grounding</td><td>Equipment-grounding conductor and fixture grounding parts connected with no open or uncertain path</td></tr>
            <tr><td class="item-cell">Connections</td><td>Grounded and ungrounded conductors connected exactly per fixture markings, with no exposed copper beyond the connector</td></tr>
            <tr><td class="item-cell">Mounting</td><td>Fixture body secured to the bracket with no movement under hand pressure and no pinched conductors</td></tr>
            <tr><td class="item-cell">Lamping</td><td>Lamp type and wattage within the fixture's rated markings</td></tr>
            <tr><td class="item-cell">Operation</td><td>Fixture operates normally with no flicker, heat, noise, movement, abnormal odor, or breaker operation</td></tr>
            <tr><td class="item-cell">Documentation</td><td>Fixture Replacement Worksheet complete with fixture, support, and test entries</td></tr>
          </tbody>
        </table>

        <h3 class="wo-sub">E. Fixture and Circuit Review</h3>
        <ol class="step-block">
          <li><strong>Review the replacement fixture instructions, weight, dimensions, lamp rating, ceiling-box requirements, grounding, and circuit information.</strong> Compare the fixture's requirements against the existing box before proceeding.</li>
          <li><strong>Verify that the existing box is accessible, securely supported, and listed for the fixture.</strong> Treat a box that fails this check as a stop-work condition addressed under the Failure Points section.</li>
        </ol>

        <h3 class="wo-sub">F. De-Energization and Setup</h3>
        <ol class="step-block">
          <li><strong>De-energize the circuit and verify absence of voltage using the approved procedure.</strong> Apply the full Chapter 1 live-dead-live sequence and lockout before proceeding.</li>
          <li><strong>Protect the floor and establish a safe ladder or platform setup.</strong> Confirm the ladder or platform is stable and level before climbing.</li>
        </ol>

        <h3 class="wo-sub">G. Controlled Removal of the Existing Fixture</h3>
        <ol class="step-block">
          <li><strong>Support the existing fixture before removing mounting hardware.</strong> Use a helper or temporary support so the fixture cannot fall when the last screw is removed.</li>
          <li><strong>Lower the fixture enough to access conductors without stressing them.</strong> Do not pull on fixture leads or branch conductors to gain access.</li>
          <li><strong>Confirm absence of voltage again at the exposed conductors.</strong> Retest even if the circuit was verified earlier in the project.</li>
          <li><strong>Photograph and label the existing conductor connections.</strong> Complete this before disconnecting anything.</li>
          <li><strong>Disconnect grounding, grounded, and ungrounded conductors in a controlled order.</strong> Keep each conductor identified as it is disconnected.</li>
          <li><strong>Remove the old fixture and mounting bracket.</strong> Set the removed fixture aside without placing strain on the box.</li>
        </ol>

        <h3 class="wo-sub">H. Box Inspection and New Mounting Bracket</h3>
        <ol class="step-block">
          <li><strong>Inspect the box, support, cable entries, conductor insulation, and grounding path.</strong> Check for corrosion, damaged insulation, loose clamps, and an intact grounding path.</li>
          <li><strong>Stop work if the box is loose, unsupported, damaged, overloaded, or not suitable for the new fixture.</strong> Escalate per the Failure Points section before continuing.</li>
          <li><strong>Install the new mounting bracket using the listed screws and box holes.</strong> Use only the fastener holes and hardware specified by the bracket manufacturer.</li>
        </ol>

        <h3 class="wo-sub">I. Fixture Connection and Mounting</h3>
        <ol class="step-block">
          <li><strong>Prepare fixture leads and branch conductors to the connector requirements.</strong> Strip conductors to the length required by the listed connector without nicking copper.</li>
          <li><strong>Connect equipment grounding conductors and fixture grounding parts.</strong> Confirm a continuous path from the branch equipment-grounding conductor to the fixture's grounding point.</li>
          <li><strong>Connect grounded and ungrounded conductors according to the fixture markings.</strong> Do not rely on the old fixture's wiring pattern if the replacement fixture's markings differ.</li>
          <li><strong>Inspect all connections and fold conductors into the box without pinching.</strong> Confirm no exposed copper remains beyond each connector.</li>
          <li><strong>Mount the fixture securely to the bracket.</strong> Confirm the fixture does not move under hand pressure once mounting hardware is tightened.</li>
          <li><strong>Install the approved canopy, diffuser, and lamp type within the fixture rating.</strong> Do not install a lamp exceeding the fixture's marked maximum wattage.</li>
        </ol>

        <h3 class="wo-sub">J. Restoration and Testing</h3>
        <ol class="step-block">
          <li><strong>Complete the required inspection before energization.</strong> Confirm every item on the Fixture Replacement Schedule meets its target condition.</li>
          <li><strong>Restore power and operate the fixture.</strong> Use the controlled restoration sequence established for the circuit.</li>
          <li><strong>Inspect for flicker, noise, heat, movement, abnormal odor, or breaker operation.</strong> Observe the fixture through a full operating cycle, including any dimmer or multi-level switching.</li>
          <li><strong>De-energize before correcting any issue.</strong> Do not attempt to adjust or re-tighten a connection while the fixture is energized.</li>
          <li><strong>Document the fixture, support condition, lamp rating, and test results.</strong> Complete the Fixture Replacement Worksheet in full.</li>
        </ol>
      </div>
    </article>

    <article class="content-block">
      <h2 class="section-title">Common Readiness Inspection</h2>
      <p>Inspect every completed fixture replacement using the same checks regardless of fixture type or location.</p>
      <ul class="checklist readiness-list">
        <li><strong>Support check:</strong> confirm the box remains securely fastened to framing and rated for the installed fixture's actual weight.</li>
        <li><strong>De-energization check:</strong> confirm the live-dead-live test was completed and reverified before conductors were disconnected and connected.</li>
        <li><strong>Grounding check:</strong> confirm a continuous equipment-grounding path from the branch circuit to the fixture.</li>
        <li><strong>Connection check:</strong> confirm grounded and ungrounded conductors are connected exactly per the fixture's markings with no exposed copper.</li>
        <li><strong>Mounting check:</strong> confirm the fixture does not move under hand pressure and no conductors are pinched.</li>
        <li><strong>Lamping check:</strong> confirm the installed lamp type and wattage match the fixture's rated markings.</li>
        <li><strong>Operation check:</strong> confirm the fixture operates normally with no flicker, heat, noise, or breaker operation.</li>
      </ul>
      <p>Complete the Fixture Replacement Worksheet in the Inspection Checklist section below before beginning Project 14.</p>
    </article>

    <article class="content-block">
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: the existing fixture supported by hand while the final mounting screw is removed.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: the ceiling box and conductors exposed and inspected before the new mounting bracket is installed.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: the replacement fixture's leads connected to the branch conductors according to the fixture's markings.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: the completed fixture mounted, lamped, and operating normally.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a completed Fixture Replacement Worksheet with all fields filled in.</figcaption>
      </figure>
    </article>

    <article class="content-block">
      <h2 class="section-title">Failure Points and Troubleshooting</h2>

      <aside class="toolbox toolbox-observation">
        <h4>The Existing Box Moves, Rotates, or Feels Loose Under Hand Pressure</h4>
        <p><strong>Probable cause:</strong> a box that was never adequately fastened to framing, fasteners that have loosened over time, or a support system not rated for the weight previously installed.<br>
        <strong>Confirmation:</strong> inspect the box's fastening method and framing attachment directly, and compare the box's listed support rating to the replacement fixture's actual weight.<br>
        <strong>Correction:</strong> stop work and correct or replace the box support before installing the replacement fixture; do not compensate with additional screws into a damaged or undersized support.<br>
        <strong>Reinspection:</strong> repeat the support check with hand pressure after the correction, before reconnecting any conductor.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>The Replacement Fixture's Wiring Diagram Does Not Match the Old Fixture</h4>
        <p><strong>Probable cause:</strong> different fixture designs use different lead colors, additional switched legs, or different grounding provisions.<br>
        <strong>Confirmation:</strong> compare the replacement fixture's markings and instructions directly against the branch conductors identified in the box, not against the old fixture's photographed connections.<br>
        <strong>Correction:</strong> connect the replacement fixture strictly according to its own markings and instructions; escalate to a qualified electrical professional if the branch conductor identification cannot be confirmed.<br>
        <strong>Reinspection:</strong> repeat conductor identification and connection inspection before mounting the fixture.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>The Fixture Flickers, Buzzes, or Runs Hot After Restoration</h4>
        <p><strong>Probable cause:</strong> a loose connection, an incompatible dimmer or control, a lamp exceeding the fixture's rated wattage, or an incompatible lamp type.<br>
        <strong>Confirmation:</strong> de-energize and verify absence of voltage, then inspect all connections, the lamp rating, and any connected dimmer or control device.<br>
        <strong>Correction:</strong> correct loose connections, install the correct lamp type and wattage, or replace an incompatible control device per its manufacturer instructions.<br>
        <strong>Reinspection:</strong> restore power under the controlled sequence and repeat the operational test.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>Grounding Continuity Cannot Be Confirmed at the Fixture</h4>
        <p><strong>Probable cause:</strong> a missing or damaged equipment-grounding conductor, a grounding pigtail not connected to the fixture's grounding point, or a metal box without a bonded grounding path.<br>
        <strong>Confirmation:</strong> de-energize and inspect the grounding path from the branch circuit through the box to the fixture's grounding terminal.<br>
        <strong>Correction:</strong> restore a continuous grounding path using listed connectors and grounding hardware; do not energize the fixture with an unresolved grounding defect.<br>
        <strong>Reinspection:</strong> repeat the grounding continuity check before restoring power.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>The Fixture Will Not Fit the Existing Box or Bracket</h4>
        <p><strong>Probable cause:</strong> a replacement fixture with a canopy, bracket pattern, or weight outside the existing box's design.<br>
        <strong>Confirmation:</strong> compare the replacement fixture's mounting requirements against the existing box's listed mounting provisions.<br>
        <strong>Correction:</strong> install a compatible mounting bracket or strap supplied or approved by the fixture manufacturer for the existing box, or escalate to a qualified electrical professional if the box itself must be replaced.<br>
        <strong>Reinspection:</strong> repeat the support and mounting check with the corrected bracket before connecting conductors.</p>
      </aside>

    </article>

    <article class="content-block">
      <h2 class="section-title">Cleanup</h2>
      <p>This project ends with the replacement fixture mounted, lamped, tested, and the work area restored.</p>
      <ul class="checklist">
        <li>Confirm the old fixture, packaging, and unused hardware are removed from the work area</li>
        <li>Confirm the ladder or platform is folded and stored safely</li>
        <li>Confirm floor protection is removed and the area is clean</li>
        <li>Store the Fixture Replacement Worksheet and photographs with the project records for reference by later projects</li>
        <li>Confirm the circuit directory reflects any change in the fixture or its controls</li>
      </ul>
    </article>

    <article class="content-block shop-terms">
      <h2 class="section-title">Field Terms</h2>
      <dl class="shop-terms-list">
        <dt>Existing Box</dt><dd>The outlet box currently supporting the fixture being replaced.</dd>
        <dt>Replacement Fixture</dt><dd>The new listed light fixture being installed in place of the existing fixture.</dd>
        <dt>Fixture Leads</dt><dd>The factory conductors extending from the replacement fixture that connect to the branch conductors.</dd>
        <dt>Support Condition</dt><dd>Whether the existing box is securely fastened to framing and rated for the replacement fixture's weight.</dd>
        <dt>Live-Dead-Live Test</dt><dd>Verifying the tester on a known energized source, testing the target conductors, then reverifying the tester on the known energized source.</dd>
        <dt>Stop-Work Condition</dt><dd>Any observed box damage, inadequate support, conductor damage, or unresolved circuit identification that must halt the project until corrected or escalated.</dd>
        <dt>Fixture Replacement Worksheet</dt><dd>The document recording the location, fixture identification, box support verification, and test results.</dd>
      </dl>
    </article>

    <article class="content-block knowledge-check">
      <h2 class="section-title">Skill Check</h2>
      <ol>
        <li>Why must the existing box's support rating be confirmed against the replacement fixture's actual weight before connecting any conductor?</li>
        <li>Why must the fixture be supported before its final mounting screw is removed?</li>
        <li>Why must absence of voltage be confirmed again at the exposed conductors, even after the circuit was verified earlier in the project?</li>
        <li>Why should the replacement fixture be connected according to its own markings rather than the old fixture's photographed connections?</li>
        <li>What box or support conditions require the learner to stop work rather than proceed with installation?</li>
        <li>Why must the lamp type and wattage match the fixture's rated markings rather than the old fixture's lamp?</li>
        <li>What conditions during the operational test require the learner to de-energize before correcting the issue?</li>
        <li>Why is a continuous equipment-grounding path required at the fixture before energization?</li>
        <li>What must the learner do if the replacement fixture does not fit the existing box's mounting provisions?</li>
        <li>What information must be recorded on the Fixture Replacement Worksheet before Project 14 may begin?</li>
      </ol>
    </article>

    <article class="content-block">
      <h2 class="section-title">Competency Rubric</h2>
      <table aria-label="Competency rubric for Chapter 13">
        <thead>
          <tr><th>Competency</th><th>Independent Pass Standard</th><th>Not Demonstrated</th><th>With Assistance</th><th>Independently</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">EL-073</td><td>Removes an existing ceiling light fixture after supporting it and confirming a verified de-energized circuit</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">EL-074</td><td>Inspects the existing ceiling box and its support for adequacy, damage, and suitability for the replacement fixture</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">EL-075</td><td>Connects the replacement fixture's grounded, ungrounded, and equipment-grounding conductors according to the fixture's markings</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">EL-076</td><td>Mounts the replacement fixture's hardware and canopy securely to the box or bracket without pinching conductors</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">EL-077</td><td>Installs bulbs or lamps within the fixture's rated type and wattage</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">EL-078</td><td>Tests the completed fixture for normal operation and correctly identifies abnormal heat, noise, flicker, or breaker operation</td><td></td><td></td><td></td></tr>
        </tbody>
      </table>
      <p>Mark one column per competency. Only <strong>Demonstrated Independently</strong> awards the competency; <strong>Demonstrated with Assistance</strong> authorizes additional supervised practice but does not complete the requirement.</p>
    </article>

    <article class="content-block">
      <h2 class="section-title">Inspection Checklist — Fixture Replacement Worksheet</h2>
      <table aria-label="Fixture replacement worksheet">
        <thead>
          <tr><th>Item</th><th>Target Condition</th><th>Result</th><th>Pass/Fail</th><th>Correction (if any)</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">Box support</td><td>Securely fastened to framing and rated for the replacement fixture's weight</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">De-energization</td><td>Live-dead-live test completed and reverified before conductor work</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Grounding path</td><td>Continuous from branch circuit to fixture grounding point</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Conductor connections</td><td>Connected exactly per fixture markings with no exposed copper</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Mounting</td><td>Secure under hand pressure with no pinched conductors</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Lamping</td><td>Lamp type and wattage within the fixture's rated markings</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Operational test</td><td>Normal operation with no flicker, heat, noise, or breaker operation</td><td></td><td></td><td></td></tr>
        </tbody>
      </table>
      <p><strong>Unresolved conditions and correction plan:</strong> ____________________________________________</p>
      <p><strong>Installation declared complete:</strong> ______ (Pass/Fail) &nbsp;&nbsp;&nbsp; <strong>Date:</strong> ____________ &nbsp;&nbsp;&nbsp; <strong>Builder name:</strong> ____________</p>
    </article>

    <article class="content-block">
      <h2 class="section-title">Performance Check</h2>
      <p>With the replacement fixture mounted, connected, lamped, and tested, review the finished installation against the Acceptance Standards table and confirm the box support was verified before connection, the live-dead-live test was completed and reverified before and after conductor work, the equipment-grounding path is continuous, the conductor connections match the fixture's markings with no exposed copper, the fixture is secure under hand pressure with no pinched conductors, the lamp installed matches the fixture's rated markings, and the operational test showed no flicker, heat, noise, or breaker operation. Complete the Fixture Replacement Worksheet and correct any failed item before beginning Project 14. If an item fails, identify whether the error occurred in support verification, de-energization, connection, mounting, lamping, or testing before correcting it and re-running the affected check.</p>
    </article>

    <article class="content-block what-you-accomplished">
      <h2 class="section-title">Project Closeout</h2>
      <p>You have completed the replacement of a ceiling light fixture on a verified de-energized branch circuit. This project required you to verify the existing box's support, remove the old fixture under a controlled procedure, inspect the box and conductors, connect and mount the replacement fixture according to its own markings, install the approved lamp, and test the completed installation for normal operation (<strong>EL-073</strong> through <strong>EL-078</strong>).</p>
      <p>You now have a repeatable fixture-replacement procedure that starts from support verification rather than assumption, and a documented record you can reference for future service calls. That procedure carries directly into the next project, where box support requirements become mandatory rather than optional because of the added weight and vibration of a ceiling fan.</p>
      <p><strong>Retain your Fixture Replacement Worksheet and photographs. You will reuse this exact support-verification, de-energization, and controlled-connection sequence, with added fan-rated support requirements, in Project 14.</strong></p>
    </article>

    <footer class="chapter-nav" aria-label="Project navigation">
      <a class="nav-button prev" href="chapter-12-wire-three-way-switching-circuit.html">
        <strong>Previous</strong>
        <span>Project 12: Wire a Three-Way<br />Switching Circuit</span>
      </a>
      <div class="progress">
        <div class="progress-title">Project 13 / 20</div>
        <div class="dots" aria-hidden="true">
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot active"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
        </div>
      </div>
      <a class="nav-button next" href="chapter-14-install-ceiling-fan-rated-box-and-fan.html">
        <strong>Next</strong>
        <span>Project 14: Install a Ceiling<br />Fan-Rated Box and Fan</span>
      </a>
    </footer>
  </main>
</body>
</html>
