<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>Project 17 — Diagnose an Open, Short, or Broken Branch Circuit</title>
  <style>
    :root {
      --navy-950: #061c33;
      --navy-900: #09243f;
      --navy-850: #0b2d52;
      --navy-800: #123b66;
      --blue-700: #075fa8;
      --blue-600: #0b74c9;
      --blue-500: #1782d7;
      --ink: #122033;
      --muted: #52606f;
      --paper: #fbfaf5;
      --paper-2: #f4f0e8;
      --line: #d8d2c7;
      --shadow: 0 14px 30px rgba(6, 28, 51, .12);
      --red: #b5282f;
      --orange: #c96525;
      --green: #5c7f35;
      --purple: #65529b;
      --teal: #1a7c83;
      --gold: #9f7328;
      --steel: #2f79a9;
      --gray: #5a6472;
      --yellow: #a3821f;
    }

    * { box-sizing: border-box; }

    body {
      margin: 0;
      color: var(--ink);
      font-family: "Inter", "Segoe UI", Arial, sans-serif;
      background:
        radial-gradient(circle at 18% 10%, rgba(9, 36, 63, .04), transparent 27%),
        radial-gradient(circle at 88% 42%, rgba(10, 116, 201, .04), transparent 30%),
        linear-gradient(0deg, rgba(255,255,255,.45), rgba(255,255,255,.45)),
        repeating-linear-gradient(90deg, rgba(6,28,51,.018) 0 1px, transparent 1px 4px),
        var(--paper);
      line-height: 1.52;
    }

    .book-header {
      background: linear-gradient(90deg, var(--navy-950), var(--navy-850));
      color: #fff;
      min-height: 58px;
      display: flex;
      align-items: center;
      padding: 0 42px;
      border-bottom: 8px solid var(--blue-600);
      box-shadow: 0 3px 16px rgba(0,0,0,.22);
      letter-spacing: .045em;
      text-transform: uppercase;
      font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif;
      font-weight: 800;
    }

    .book-header .series { color: #b8c6d5; font-size: 15px; margin-right: 22px; white-space: nowrap; }
    .book-header .divider { opacity: .55; margin-right: 22px; font-weight: 400; }
    .book-header .book-title { font-size: 15px; color: #f5f8fb; white-space: nowrap; overflow: hidden; text-overflow: ellipsis; }

    .page { max-width: 1400px; margin: 0 auto; padding: 34px 38px 0; }

    .breadcrumb { display: flex; gap: 12px; align-items: center; margin-bottom: 20px; color: var(--blue-700); font-size: 14px; font-weight: 800; }
    .breadcrumb span:not(:last-child)::after { content: "›"; margin-left: 12px; color: #66788a; font-weight: 900; }

    .hero-grid { display: grid; grid-template-columns: minmax(0, 1fr) 320px; gap: 44px; align-items: start; }
    .hero-left { display: grid; grid-template-columns: 185px minmax(0, 1fr); gap: 28px; align-items: start; }

    .chapter-stamp {
      width: 185px; height: 185px; border-radius: 12px; color: #fff; background: var(--navy-850);
      box-shadow: 0 10px 22px rgba(6, 28, 51, .18); position: relative; overflow: hidden;
      display: flex; flex-direction: column; align-items: center; justify-content: center;
      text-transform: uppercase; transform: translateY(1px);
    }
    .chapter-stamp .label { font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; letter-spacing: .16em; font-weight: 900; font-size: 24px; margin-bottom: 8px; color: rgba(255, 255, 255, .92); }
    .chapter-stamp .number { font-family: Impact, Haettenschweiler, "Arial Narrow Bold", sans-serif; font-size: 112px; line-height: .82; letter-spacing: -.06em; color: #fff; }

    .chapter-header__title { margin: 10px 0 16px; font-family: Georgia, "Times New Roman", serif; color: var(--navy-850); font-size: clamp(40px, 5.6vw, 54px); line-height: 1.05; letter-spacing: -.035em; text-transform: uppercase; text-shadow: 0 1px 0 rgba(255,255,255,.9); }
    .chapter-header__number { margin: 0; color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .12em; text-transform: uppercase; font-size: 15px; }

    .rule { width: 100%; height: 4px; background: var(--blue-600); margin: 20px 0 24px; }
    .chapter-header__summary { max-width: 560px; margin: 0; font-size: 17px; color: #152438; }

    .glance { background: rgba(255,255,255,.52); border: 1px solid var(--line); border-radius: 6px; box-shadow: var(--shadow); overflow: hidden; }
    .glance .tab { background: linear-gradient(90deg, var(--navy-850), var(--blue-600)); color: #fff; display: inline-block; padding: 9px 18px 8px; font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .06em; text-transform: uppercase; border-bottom-right-radius: 5px; }
    .glance-body { padding: 12px 22px 17px; }
    .glance-row { display: grid; grid-template-columns: 42px 1fr; gap: 12px; align-items: center; padding: 11px 0; border-bottom: 1px dashed #c9c2b8; }
    .glance-row:last-child { border-bottom: none; }
    .glance-icon { width: 34px; height: 34px; border-radius: 50%; display: grid; place-items: center; color: var(--blue-700); border: 2px solid rgba(11, 95, 168, .2); font-size: 20px; background: rgba(11,116,201,.05); }
    .glance-label { font-weight: 900; color: #1a2e44; font-size: 13px; line-height: 1.15; }
    .glance-value { font-size: 15px; color: #18273a; }

    .cue-legend { margin: 34px 0 34px; border: 1px solid var(--line); background: rgba(255,255,255,.35); box-shadow: 0 2px 9px rgba(6,28,51,.07); display: grid; grid-template-columns: 170px repeat(6, minmax(112px, 1fr)); gap: 8px; padding: 20px; }
    .cue-legend-intro h2, .section-title, .table-card h2, .note-title { margin: 0 0 10px; color: var(--blue-700); font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-weight: 900; letter-spacing: .025em; text-transform: uppercase; line-height: 1.1; }
    .cue-legend-intro h2 { font-size: 18px; }
    .cue-legend-intro p { margin: 0; font-size: 12px; color: #17273b; }

    .cue-legend-card { min-height: 150px; border: 1px solid #d4c3ac; background: rgba(255,255,255,.5); padding: 13px 11px 10px; border-radius: 3px; display: flex; flex-direction: column; justify-content: flex-start; }
    .cue-legend-card .icon { font-size: 28px; margin-bottom: 9px; font-weight: 900; }
    .cue-legend-card h3 { margin: 0 0 9px; font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-size: 14px; letter-spacing: .03em; line-height: 1.05; text-transform: uppercase; }
    .cue-legend-card p { margin: 0; font-size: 12px; color: #172437; line-height: 1.4; }

    .cue { margin: 18px 0; border-radius: 4px; padding: 14px 16px; border: 1px solid; }
    .cue h4 { margin: 0 0 6px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .04em; font-size: 14px; }
    .cue p { margin: 0; font-size: 15px; }

    .cue-safety, .cue-legend-card.cue-safety { color: var(--orange); border-color: #e2a677; background: rgba(201,101,37,.06); }
    .cue-critical, .cue-legend-card.cue-critical { color: var(--red); border-color: #c34b55; background: rgba(181,40,47,.06); }
    .cue-field, .cue-legend-card.cue-field { color: #1f91ad; border-color: #84bccc; background: rgba(31,145,173,.06); }
    .cue-code, .cue-legend-card.cue-code { color: var(--green); border-color: #a1b383; background: rgba(92,127,53,.06); }
    .cue-manufacturer, .cue-legend-card.cue-manufacturer { color: var(--purple); border-color: #a99cd2; background: rgba(101,82,155,.06); }
    .cue-measurement, .cue-legend-card.cue-measurement { color: var(--gold); border-color: #d2ae72; background: rgba(159,115,40,.06); }

    .toolbox { margin: 18px 0; border-radius: 4px; padding: 14px 16px; border-left: 6px solid; background: rgba(255,255,255,.55); box-shadow: 0 2px 8px rgba(6,28,51,.06); }
    .toolbox h4 { margin: 0 0 6px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .04em; font-size: 13px; }
    .toolbox p { margin: 0; font-size: 15px; color: #1b2d42; }
    .toolbox-note { border-color: var(--gray); } .toolbox-note h4 { color: var(--gray); }
    .toolbox-tip { border-color: var(--blue-600); } .toolbox-tip h4 { color: var(--blue-700); }
    .toolbox-mistake { border-color: var(--orange); } .toolbox-mistake h4 { color: var(--orange); }
    .toolbox-observation { border-color: var(--green); } .toolbox-observation h4 { color: var(--green); }
    .toolbox-inspection { border-color: var(--yellow); } .toolbox-inspection h4 { color: var(--yellow); }
    .toolbox-code { border-color: var(--red); } .toolbox-code h4 { color: var(--red); }

    .main-grid { display: grid; grid-template-columns: minmax(0, 1.15fr) minmax(330px, .85fr); gap: 38px; align-items: start; margin-bottom: 34px; }
    .left-column { padding: 0 2px 0 16px; }
    .right-column { border-left: 1px dotted #b8b0a4; padding-left: 36px; }

    .content-block { margin-bottom: 28px; border-bottom: 1px dotted #c7c0b5; padding-bottom: 22px; }
    .content-block:last-child { border-bottom: none; }

    .section-title { font-size: 22px; border-bottom: 3px solid var(--blue-600); padding-bottom: 6px; margin-bottom: 14px; }
    .content-block p { margin: 0 0 16px; font-size: 17px; color: #1b2d42; }

    .checklist { list-style: none; padding: 0; margin: 0; }
    .checklist li { position: relative; padding: 7px 0 7px 34px; border-bottom: 1px dotted #c7c0b5; font-size: 16px; }
    .checklist li::before { content: "✓"; position: absolute; left: 0; top: 8px; width: 21px; height: 21px; border-radius: 50%; background: var(--blue-700); color: white; font-size: 14px; line-height: 21px; text-align: center; font-weight: 900; }

    .table-card h2 { font-size: 21px; }
    .title-rule { border-bottom: 3px solid var(--blue-600); padding-bottom: 7px; margin-bottom: 20px; }

    table { width: 100%; border-collapse: collapse; background: rgba(255,255,255,.54); box-shadow: 0 2px 10px rgba(6,28,51,.08); border: 1px solid #c9c2b7; overflow: hidden; margin-bottom: 8px; }
    th { background: linear-gradient(90deg, var(--navy-850), var(--blue-700)); color: white; padding: 10px 13px; text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; font-size: 13px; letter-spacing: .045em; text-align: left; }
    td { border: 1px solid #d6d0c5; padding: 11px 14px; vertical-align: middle; font-size: 15px; background: rgba(255,255,255,.38); }
    td.icon-cell { width: 52px; text-align: center; font-size: 24px; color: var(--blue-700); }
    td.item-cell { width: 30%; font-weight: 800; color: #1b2d42; }

    .note-box { margin-top: 24px; border: 1px solid #a9c5dd; background: linear-gradient(180deg, rgba(238,247,255,.85), rgba(255,255,255,.45)); border-radius: 6px; padding: 18px 20px; box-shadow: 0 2px 8px rgba(6,28,51,.06); }
    .note-title { font-size: 16px; color: var(--blue-700); margin-bottom: 8px; }
    .note-box p { margin: 0; font-size: 16px; color: #1b2d42; }

    .work-order { margin: 34px 0 40px; border: 1px solid #c9c1b1; background: rgba(255,255,255,.5); box-shadow: var(--shadow); border-radius: 4px; overflow: hidden; }
    .work-order__header { background: linear-gradient(90deg, var(--navy-900), var(--blue-700)); color: #fff; padding: 18px 24px 16px; }
    .work-order__competency-code { display: inline-block; margin: 0 0 8px; background: rgba(255,255,255,.15); border: 1px solid rgba(255,255,255,.4); padding: 3px 10px; border-radius: 3px; font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .08em; font-size: 13px; }
    .work-order__type { margin: 0 0 4px; text-transform: uppercase; letter-spacing: .08em; font-size: 12px; color: #bcd7ef; font-weight: 800; }
    .work-order__title { margin: 0; font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-weight: 900; text-transform: uppercase; font-size: 24px; letter-spacing: .01em; }
    .work-order__meta { display: grid; grid-template-columns: repeat(4, 1fr); gap: 10px; padding: 14px 24px; background: rgba(11,116,201,.06); border-bottom: 1px solid #d3ccbc; font-size: 14px; }
    .work-order__meta p { margin: 0; }
    .work-order__competencies { padding: 16px 24px; }
    .work-order__competencies h3 { margin: 0 0 8px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; color: var(--blue-700); font-size: 14px; letter-spacing: .04em; }
    .work-order__competencies ul { margin: 0; padding-left: 20px; }
    .work-order__competencies li { font-size: 15px; margin-bottom: 4px; }

    .work-order-body { padding: 4px 24px 24px; }
    .work-order-body h3.wo-sub { color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .03em; font-size: 16px; border-bottom: 2px solid #d3ccbc; padding-bottom: 5px; margin: 22px 0 10px; }
    .work-order-body p { font-size: 15.5px; margin: 0 0 12px; }
    .work-order-body ul, .work-order-body ol { margin: 0 0 12px; padding-left: 22px; font-size: 15.5px; }
    .work-order-body li { margin-bottom: 6px; }

    .step-block { counter-reset: step; }
    .step-block li { list-style: none; position: relative; padding: 8px 0 8px 40px; border-bottom: 1px dotted #c7c0b5; counter-increment: step; }
    .step-block li::before { content: counter(step); position: absolute; left: 0; top: 8px; width: 26px; height: 26px; border-radius: 50%; background: var(--navy-850); color: #fff; font-weight: 900; font-size: 13px; text-align: center; line-height: 26px; }

    .photo-placeholder { margin: 14px 0; border: 1px dashed #b7ac97; background: rgba(255,255,255,.4); padding: 14px; border-radius: 4px; text-align: center; }
    .photo-placeholder img { max-width: 100%; }
    .photo-placeholder figcaption { font-size: 13px; color: var(--muted); margin-top: 6px; font-style: italic; }

    .related-skills, .next-project { margin-top: 16px; font-size: 14.5px; color: #223347; border-top: 1px dashed #c7c0b5; padding-top: 12px; }
    .related-skills strong, .next-project strong { color: var(--blue-700); }

    .priority-grid { display: grid; grid-template-columns: repeat(3, 1fr); gap: 10px; margin-top: 14px; }
    .priority-card { min-height: 92px; border: 1px solid #c8c0b4; background: rgba(255,255,255,.42); padding: 12px; border-top: 5px solid var(--blue-600); }
    .priority-card strong { display: block; color: var(--navy-850); text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing: .035em; margin-bottom: 5px; }
    .priority-card span { font-size: 13px; color: #334456; }

    .shop-terms-list { columns: 2; column-gap: 40px; }
    .shop-terms-list dt { font-weight: 900; color: var(--navy-850); margin-top: 10px; }
    .shop-terms-list dd { margin: 2px 0 6px; font-size: 15px; }

    .knowledge-check ol { padding-left: 22px; }
    .knowledge-check li { margin-bottom: 10px; font-size: 16px; }

    .chapter-nav { width: 100vw; margin-left: calc(50% - 50vw); background: linear-gradient(90deg, var(--navy-950), #071f38 45%, var(--navy-850)); color: white; min-height: 86px; display: grid; grid-template-columns: 240px minmax(260px, 1fr) 300px; align-items: center; padding: 12px 42px; box-shadow: 0 -6px 20px rgba(0,0,0,.2); }

    .nav-button { display: flex; flex-direction: column; gap: 2px; color: white; text-decoration: none; font-size: 13px; }
    .nav-button strong { font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; font-size: 18px; letter-spacing: .045em; }
    .nav-button.prev strong::before { content: "← "; font-size: 28px; vertical-align: -2px; }
    .nav-button.next strong::after { content: " →"; font-size: 28px; vertical-align: -2px; }
    .nav-button.next { text-align: right; }
    .nav-button.disabled { opacity: .45; pointer-events: none; }

    .progress { text-align: center; }
    .progress-title { color: #60a6e5; font-weight: 900; text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing: .08em; font-size: 18px; margin-bottom: 10px; }
    .dots { display: flex; justify-content: center; align-items: center; gap: 8px; }
    .dot { width: 11px; height: 11px; border-radius: 50%; background: rgba(255,255,255,.18); position: relative; }
    .dot::after { content: ""; position: absolute; left: 10px; top: 5px; width: 10px; height: 2px; background: rgba(255,255,255,.16); }
    .dot:last-child::after { display: none; }
    .dot.active { background: var(--blue-600); box-shadow: 0 0 0 3px rgba(11,116,201,.14); }

    @media (max-width: 1020px) {
      .hero-grid, .main-grid { grid-template-columns: 1fr; }
      .right-column { border-left: none; padding-left: 0; }
      .cue-legend { grid-template-columns: repeat(2, minmax(0, 1fr)); }
      .cue-legend-intro { grid-column: 1 / -1; }
      .chapter-nav { grid-template-columns: 1fr; gap: 12px; text-align: center; }
      .nav-button, .nav-button.next { text-align: center; }
      .work-order__meta { grid-template-columns: repeat(2, 1fr); }
      .shop-terms-list { columns: 1; }
    }

    @media (max-width: 700px) {
      .book-header { padding: 14px 18px; flex-wrap: wrap; gap: 6px; }
      .book-header .divider { display: none; }
      .page { padding: 24px 18px 0; }
      .hero-left { grid-template-columns: 1fr; }
      .chapter-stamp { width: 155px; height: 155px; }
      .chapter-stamp .label { font-size: 23px; }
      .chapter-stamp .number { font-size: 96px; }
      .cue-legend { grid-template-columns: 1fr; padding: 14px; }
      .priority-grid { grid-template-columns: 1fr; }
      .chapter-nav { padding: 18px; }
      td.item-cell { width: auto; }
      .work-order__meta { grid-template-columns: 1fr; }
    }

    .project-panel { margin: 18px 0; border: 1px solid #d3ccb9; background: rgba(255,255,255,.45); padding: 18px 20px; box-shadow: 0 2px 8px rgba(6,28,51,.07); border-radius: 4px; }
    .project-panel h3 { margin: 0 0 8px; color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .035em; font-size: 16px; border-bottom: 2px solid #d3ccbc; padding-bottom: 5px; }
    .project-panel p { margin: 0 0 12px; font-size: 15.5px; color: #1b2d42; }
    .zone-grid { display: grid; grid-template-columns: repeat(4, minmax(130px, 1fr)); gap: 10px; margin: 16px 0; }
    .zone-card { border: 1px solid #c8c0b4; background: rgba(255,255,255,.42); padding: 12px; border-top: 5px solid var(--blue-600); min-height: 108px; }
    .zone-card strong { display:block; color: var(--navy-850); text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing:.035em; margin-bottom: 5px; }
    .zone-card span { font-size: 13px; color: #334456; }
    .readiness-list li { margin-bottom: 7px; }
    .placeholder-label { font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .08em; color: var(--blue-700); font-weight: 900; font-size: 14px; }
    @media (max-width: 1020px) { .zone-grid { grid-template-columns: repeat(2, minmax(0, 1fr)); } }
    @media (max-width: 700px) { .zone-grid { grid-template-columns: 1fr; } }

  </style>
<body>
  <header class="book-header">
    <div class="series">Residential Construction and Building Trades Library</div>
    <div class="divider">|</div>
    <div class="book-title">Book 08 — Residential Electrical: Wiring, Panels, Circuits, Devices, Lighting, and Troubleshooting</div>
  </header>

  <main class="page">
    <nav class="breadcrumb" aria-label="Breadcrumb">
      <span>Residential Electrical</span>
      <span>Projects</span>
      <span>Project 17</span>
    </nav>

    <section class="hero-grid" aria-labelledby="project-title">
      <div class="hero-left">
        <aside class="chapter-stamp" aria-label="Project number">
          <div class="label">Project</div>
          <div class="number">17</div>
        </aside>

        <header class="chapter-header">
          <p class="chapter-header__number">Project 17</p>
          <h1 class="chapter-header__title" id="project-title">Diagnose an Open, Short, or Broken Branch Circuit</h1>
          <div class="rule"></div>
          <p class="chapter-header__summary">Diagnose a controlled branch-circuit fault using a de-energized, isolated inspection and continuity-testing sequence, and produce a verified, documented repair plan without ever performing exposed energized troubleshooting.</p>
        </header>
      </div>

      <aside class="glance" aria-labelledby="brief-title">
        <div class="tab" id="brief-title">Project Brief</div>
        <div class="glance-body">
          <div class="glance-row">
            <div class="glance-icon">▥</div>
            <div><div class="glance-label">Difficulty</div><div class="glance-value">Intermediate</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">◷</div>
            <div><div class="glance-label">Time</div><div class="glance-value">2–4 hours, depending on the number of boxes inspected before the fault is isolated</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">$</div>
            <div><div class="glance-label">Cost</div><div class="glance-value">$0–$40 for replacement connectors, jumper leads, or labeling supplies if a repair is separately authorized</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">🔧</div>
            <div><div class="glance-label">Tools</div><div class="glance-value">Adequately rated contact voltage tester, digital multimeter with continuity/resistance function, non-contact voltage detector, insulated hand tools, flashlight or headlamp, jumper leads rated for the diagnostic setup, breaker lockout device and tags, camera or phone camera</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">□</div>
            <div><div class="glance-label">Materials</div><div class="glance-value">Branch-Circuit Diagnostic Worksheet, lockout hasp and padlock, warning tags, labeling supplies for identified conductors</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">▰</div>
            <div><div class="glance-label">Competencies</div><div class="glance-value">EL-097 – EL-102</div></div>
          </div>
        </div>
      </aside>
    </section>

    <section class="cue-legend" aria-labelledby="cue-legend-title">
      <div class="cue-legend-intro">
        <h2 id="cue-legend-title">Field Cue System</h2>
        <p>These cues appear at the point of work. They identify safety, code, manufacturer, and measurement issues that determine whether a diagnostic test is valid and safe to perform.</p>
      </div>

      <article class="cue-legend-card cue-safety">
        <div class="icon">△</div>
        <h3>Safety Cue</h3>
        <p>Task-specific safety guidance for ordinary work hazards.</p>
      </article>

      <article class="cue-legend-card cue-critical">
        <div class="icon">✋</div>
        <h3>Critical Safety Cue</h3>
        <p>Serious injury, shock, electrocution, or arc flash is possible.</p>
      </article>

      <article class="cue-legend-card cue-field">
        <div class="icon">⛑</div>
        <h3>Field Safety Cue</h3>
        <p>Practical work-area safety: lighting, footing, access, and housekeeping.</p>
      </article>

      <article class="cue-legend-card cue-code">
        <div class="icon">▤</div>
        <h3>Code Alert</h3>
        <p>Local requirements vary. Verify permit, inspection, and jurisdictional rules.</p>
      </article>

      <article class="cue-legend-card cue-manufacturer">
        <div class="icon">▧</div>
        <h3>Manufacturer Cue</h3>
        <p>Follow product-specific instructions for meters, testers, and connectors.</p>
      </article>

      <article class="cue-legend-card cue-measurement">
        <div class="icon">▱</div>
        <h3>Measurement Cue</h3>
        <p>Reference-point, verification, and test-sequence guidance.</p>
      </article>
    </section>

    <section class="main-grid">
      <div class="left-column">
        <article class="content-block">
          <h2 class="section-title">Job Overview</h2>
          <p>This project qualifies you to diagnose a controlled branch-circuit fault — an open conductor, a short circuit, a ground fault, or a broken connection — using a de-energized, isolated inspection and continuity-testing sequence, and to produce a documented repair plan. The finished work product is one completed Branch-Circuit Diagnostic Record: a symptom report, a classified fault type, an identified fault location with supporting evidence, and a repair plan ready for separate authorization.</p>
          <p>You will record the reported symptom and affected loads; de-energize and verify absence of voltage on the affected circuit using the live-dead-live procedure taught in Chapter 1; compare the circuit map and wiring diagram against the actual affected loads; inspect accessible boxes in source-to-load order for loose terminals, damaged insulation, and broken conductors; isolate loads and branch sections; test continuity and resistance only on confirmed de-energized and isolated conductors; identify the last confirmed good point and the first confirmed failed point; and prepare a repair plan identifying the fault location, the supporting evidence, the required materials, and the retest method.</p>
          <p>This project builds directly on the isolation and verification sequence from Chapter 1, the circuit-mapping and directory skills from Chapter 2, and the box, cable, splice, and grounding inspection skills from Chapters 3 through 8. It prepares you for Chapter 18, where the same de-energized diagnostic discipline is applied specifically to receptacle and switch failures.</p>
        </article>

        <article class="content-block">
          <h2 class="section-title">Skills You Will Demonstrate</h2>
          <ul class="checklist">
            <li><strong>EL-097</strong> — Identify and record the reported symptom, affected loads, timing, and conditions associated with a branch-circuit fault.</li>
            <li><strong>EL-098</strong> — Isolate the affected circuit section and de-energized branch conductors for safe diagnostic access.</li>
            <li><strong>EL-099</strong> — Test continuity and resistance on confirmed de-energized and isolated conductors to classify the fault.</li>
            <li><strong>EL-100</strong> — Locate loose connections, failed splices, and damaged terminations contributing to the fault.</li>
            <li><strong>EL-101</strong> — Identify physical and visual indicators of damaged cable, including nail and screw penetration, crushing, and heat or water damage.</li>
            <li><strong>EL-102</strong> — Document a complete, evidence-based repair plan and retest method for the diagnosed fault.</li>
          </ul>
        </article>

        <article class="content-block">
          <h2 class="section-title">Where This Skill Fits</h2>
          <p>Diagnostic work depends entirely on the isolation and verification discipline established in Chapter 1. A branch circuit suspected of a fault is not a circuit to probe while energized; it is a circuit to isolate, verify de-energized by the live-dead-live test, and only then open and test with continuity or resistance functions. Continuity and resistance testing performed on an energized circuit can damage the meter, produce a false reading, or expose the tester to a hazardous condition.</p>
          <p>This project also depends on the circuit map and directory produced in Chapter 2, since accurate identification of the affected loads and the panel breaker is the starting point for isolating the fault. The box inspection, splice, and grounding skills from Chapters 3 through 8 supply the visual and physical indicators used here to identify loose connections, failed splices, and damaged cable.</p>
        </article>

        <article class="content-block">
          <h2 class="section-title">Scope and Intended Use</h2>
          <p>This project covers:</p>
          <ul class="checklist">
            <li>recording the reported symptom, affected loads, timing, recent work, breaker behavior, weather, and intermittent conditions</li>
            <li>de-energizing and verifying absence of voltage on the affected circuit before opening any box or equipment</li>
            <li>classifying the symptom as a likely open conductor, short circuit, ground fault, failed device, loose connection, damaged cable, or unresolved condition</li>
            <li>inspecting accessible device and junction boxes in source-to-load order</li>
            <li>isolating loads and branch sections and testing continuity or resistance only on confirmed de-energized and isolated conductors</li>
            <li>identifying the last confirmed good point and the first confirmed failed point</li>
            <li>preparing a documented repair plan for separate authorization</li>
          </ul>
          <p>This project does <strong>not</strong> authorize the learner to:</p>
          <ul class="checklist">
            <li>perform continuity or resistance testing on an energized circuit</li>
            <li>energize an isolated, suspected-damaged conductor in order to locate a fault</li>
            <li>proceed with a repair that involves concealed damage, aluminum wiring outside the approved scope, shared-neutral uncertainty, panel defects, or an inaccessible junction outside the project scope</li>
            <li>perform the repair itself without separate authorization; this project produces a diagnostic record and repair plan only, unless the assigned scope explicitly includes the correction</li>
          </ul>
          <p>Any condition identified in the Failure Points section that indicates concealed damage, an unidentified shared circuit, or a defect beyond the project scope must be escalated to a qualified electrical professional before further work continues.</p>
        </article>

        <aside class="toolbox toolbox-note">
          <h4>Trade Note</h4>
          <p>A fault diagnosis is only as reliable as the isolation behind it. Before any continuity or resistance test is taken, confirm that every capacitor, electronic device, surge protector, lamp, and other connected equipment has been disconnected from the section under test — a connected load or electronic component can produce a misleading reading that looks like a fault when none exists, or can mask a real fault.</p>
        </aside>
      </div>

      <aside class="right-column">
        <div class="table-card">
          <h2 class="title-rule">Common Tools and Equipment</h2>
          <table aria-label="Common tools and equipment for this project">
            <thead>
              <tr><th colspan="2">Item</th><th>Purpose</th></tr>
            </thead>
            <tbody>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Contact voltage tester</td><td>Verifying absence of voltage on the affected circuit before any box or equipment is opened</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Digital multimeter with continuity/resistance function</td><td>Testing isolated, de-energized conductor paths to classify open, short, or ground-fault conditions</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Non-contact voltage detector</td><td>Preliminary screening only, never the sole proof that a conductor is de-energized</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Jumper leads rated for the diagnostic setup</td><td>Creating a controlled, de-energized test path between identified endpoints</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Breaker lockout device, hasp, and padlock</td><td>Controlling the identified breaker throughout the diagnostic procedure</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Insulated hand tools</td><td>Opening boxes and covers and handling conductors during inspection</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Flashlight or headlamp</td><td>Inspecting boxes, splices, and framing routes in poorly lit spaces</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Camera or phone camera</td><td>Photographing symptom conditions, inspected boxes, and identified fault evidence</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Branch-Circuit Diagnostic Worksheet</td><td>Recording symptom, classification, evidence, meter settings, and repair plan</td></tr>
            </tbody>
          </table>

          <h2 class="title-rule" style="margin-top:20px;">PPE and Materials</h2>
          <table aria-label="PPE and materials for this project">
            <thead>
              <tr><th colspan="2">Item</th><th>Purpose</th></tr>
            </thead>
            <tbody>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Eye protection</td><td>Worn during breaker operation, cover removal, and box inspection</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Insulating gloves rated for the task</td><td>Worn during cover removal and conductor handling until de-energization is verified</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Closed-toe, non-conductive-sole footwear</td><td>Worn at all times during this project</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Labeling supplies</td><td>Identifying conductor ends and endpoints used in each continuity test</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Lockout hasp, padlock, and tags</td><td>Physically preventing and clearly marking the controlled breaker throughout diagnosis</td></tr>
            </tbody>
          </table>
          <p style="font-size:14px; color:#334456; margin-top:8px;"><strong>Required PPE for this project:</strong> eye protection and insulating gloves whenever operating a breaker or removing a cover; closed-toe, non-conductive-sole footwear at all times.</p>
        </div>

        <aside class="note-box">
          <h3 class="note-title">Setup Standard</h3>
          <p>Do not open any box, remove any device, or connect a meter to any conductor until the affected circuit has been de-energized and verified dead by the live-dead-live procedure from Chapter 1. Continuity and resistance functions must never be used on an energized circuit. If any part of the isolation cannot be confirmed, stop and re-verify before testing.</p>
        </aside>

        <aside class="toolbox toolbox-tip">
          <h4>Shop Tip</h4>
          <p>Work from the panel toward the load, one confirmed point at a time. Testing at random locations without recording the last confirmed good point and the first confirmed failed point wastes time and can lead to a repair at the wrong location.</p>
        </aside>
      </aside>
    </section>

    <article class="content-block">
      <h2 class="section-title">Reference Conventions</h2>
      <p>Establish these references before any diagnostic testing begins, and do not change the defined circuit boundary mid-project.</p>

      <table aria-label="Reference conventions for this project">
        <thead>
          <tr><th>Term</th><th>Definition</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">Affected circuit</td><td>The single branch circuit or clearly bounded section reported to have the symptom, as confirmed against the circuit map and panel directory</td></tr>
          <tr><td class="item-cell">Last confirmed good point</td><td>The most load-side location at which the conductor path has tested continuous and correctly isolated from other conductors</td></tr>
          <tr><td class="item-cell">First confirmed failed point</td><td>The most source-side location at which the conductor path fails a continuity, resistance, or isolation test</td></tr>
          <tr><td class="item-cell">Open conductor</td><td>A conductor path that shows no continuity between two points that should be electrically connected</td></tr>
          <tr><td class="item-cell">Short circuit</td><td>An unintended low-resistance path between two conductors that should be isolated from each other, such as ungrounded to grounded</td></tr>
          <tr><td class="item-cell">Ground fault</td><td>An unintended low-resistance path between an ungrounded or grounded conductor and the equipment-grounding conductor or a grounded metal part</td></tr>
          <tr><td class="item-cell">Stop-work condition</td><td>Any observed hazard, unresolved isolation, or unidentified condition that must halt the project until corrected or escalated, defined in this chapter's failure-point section</td></tr>
        </tbody>
      </table>

      <div class="project-panel">
        <h3>Symptom and Circuit Record</h3>
        <p>Before de-energizing any circuit, record the reported symptom and the affected circuit directly on the Branch-Circuit Diagnostic Worksheet:</p>
        <p>Reported symptom: ______ &nbsp;&nbsp;&nbsp; Affected loads: ______ &nbsp;&nbsp;&nbsp; Panel: ______ &nbsp;&nbsp;&nbsp; Breaker identifier: ______</p>
        <p>Recent work performed: ______ &nbsp;&nbsp;&nbsp; Breaker behavior (tripped/not tripped): ______ &nbsp;&nbsp;&nbsp; Intermittent (Yes/No): ______ &nbsp;&nbsp;&nbsp; Date started: ____________ &nbsp;&nbsp;&nbsp; Builder name: ____________</p>
      </div>
    </article>

    <article class="content-block">
      <h2 class="section-title">Prerequisites</h2>
      <ul class="checklist">
        <li>Completion of Chapter 1 isolation, lockout, and live-dead-live verification, and Chapter 2 circuit mapping and directory skills</li>
        <li>The existing circuit map, wiring diagram, and panel directory for the affected area, if available</li>
        <li>Authorization from the property owner or responsible party to interrupt power to the affected circuit for the diagnostic period</li>
        <li>An adequately rated contact voltage tester, digital multimeter with continuity/resistance function, and lockout equipment listed in the Tools, Equipment, Materials, and PPE tables above</li>
        <li>A stop-work decision authority — the learner, supervisor, or licensed electrician who will be notified if a stop-work condition is found</li>
      </ul>
    </article>

    <article class="content-block">
      <h2 class="section-title">Common Field Fundamentals</h2>
      <p>Every diagnostic sequence in this chapter follows the same order: record the symptom, isolate and verify de-energization, classify the likely fault type, inspect in source-to-load order, test only isolated conductors, and identify the boundary between the last confirmed good point and the first confirmed failed point.</p>

      <div class="zone-grid" aria-label="Branch-circuit diagnostic overview">
        <div class="zone-card"><strong>Symptom record</strong><span>Reported condition, affected loads, timing, and recent work documented before isolation begins</span></div>
        <div class="zone-card"><strong>Isolation</strong><span>Circuit de-energized and verified dead using the Chapter 1 live-dead-live procedure</span></div>
        <div class="zone-card"><strong>Classification</strong><span>Symptom classified as likely open, short, ground fault, failed device, loose connection, damaged cable, or unresolved</span></div>
        <div class="zone-card"><strong>Source-to-load inspection</strong><span>Accessible boxes inspected in logical order from the panel toward the load</span></div>
        <div class="zone-card"><strong>Isolated testing</strong><span>Continuity and resistance tested only on confirmed de-energized, disconnected conductor paths</span></div>
        <div class="zone-card"><strong>Boundary identification</strong><span>Last confirmed good point and first confirmed failed point recorded for every test</span></div>
        <div class="zone-card"><strong>Framing-route inspection</strong><span>Route checked for nails, screws, crushing, rodents, heat, or water damage</span></div>
        <div class="zone-card"><strong>Repair plan</strong><span>Fault location, evidence, materials, permit needs, and retest method documented for separate authorization</span></div>
      </div>

      <h3 class="wo-sub">Isolated Testing and Fault Classification</h3>
      <p>Continuity and resistance functions measure resistance directly, which requires that no voltage be present on the conductor being tested and that the conductor be disconnected from any parallel path that could produce a false reading. A capacitor, electronic device, surge protector, lamp, or other connected equipment left in the circuit during testing can indicate a false open or false continuity. Disconnect all such equipment before testing, and test one conductor path at a time between two clearly identified endpoints.</p>

      <aside class="cue cue-measurement">
        <h4>Measurement Cue — Test One Conductor Path at a Time Between Identified Endpoints</h4>
        <p>Identify both endpoints of each conductor path before connecting the meter. Record the last confirmed good point and the first confirmed failed point for every test performed, and use jumper leads only as part of an approved, de-energized diagnostic setup.</p>
      </aside>

      <aside class="cue cue-critical">
        <h4>Critical Safety Cue — Never Use Continuity or Resistance Functions on an Energized Circuit</h4>
        <p>De-energize and verify absence of voltage using the live-dead-live procedure before connecting a continuity or resistance meter to any conductor. Do not energize an isolated, suspected-damaged conductor in order to locate a fault. Treat every conductor as energized until the required test proves otherwise.</p>
      </aside>

      <aside class="cue cue-field">
        <h4>Field Safety Cue — Emergency Conditions Take Priority Over Diagnosis</h4>
        <p>Inspect for fire, smoke, heat, water, or damaged equipment before beginning any diagnostic step. A symptom accompanied by an emergency condition is not a diagnostic project; address the emergency condition first and involve the appropriate emergency response before continuing.</p>
      </aside>

      <aside class="cue cue-manufacturer">
        <h4>Manufacturer Instruction Cue — Meter Setup and Range Selection</h4>
        <p>Select the continuity or resistance range and setup specified by the meter manufacturer for the conductor and expected resistance range being tested. A meter that is damaged, out of calibration, or set to the wrong function is a stop-work condition, not a device to be used anyway.</p>
      </aside>
    </article>

    <article class="work-order" id="diagnose-open-short-or-broken-branch-circuit">
      <header class="work-order__header">
        <p class="work-order__competency-code">EL-097 – EL-102</p>
        <p class="work-order__type">De-Energized Diagnostic / Continuity Testing / Repair-Plan Qualification</p>
        <h2 class="work-order__title">Diagnose an Open, Short, or Broken Branch Circuit</h2>
      </header>

      <div class="work-order__meta">
        <p><strong>Difficulty:</strong> Intermediate</p>
        <p><strong>Estimated Time:</strong> 2–4 hours</p>
        <p><strong>Estimated Cost:</strong> $0–$40</p>
        <p><strong>Finished Work:</strong> One completed Branch-Circuit Diagnostic Record with classified fault, identified location, supporting evidence, and repair plan</p>
      </div>

      <div class="work-order-body">
        <h3 class="wo-sub">A. Finished-Project Specification</h3>
        <p><strong>Quantity:</strong> one defined affected circuit, isolated and verified de-energized, inspected in source-to-load order, tested by continuity or resistance only at confirmed isolated conductor paths, with the last confirmed good point and first confirmed failed point identified, and documented on one completed Branch-Circuit Diagnostic Worksheet with a repair plan ready for separate authorization.</p>

        <h3 class="wo-sub">B. Diagnostic Schedule</h3>
        <table aria-label="Branch-circuit diagnostic schedule">
          <thead>
            <tr><th>Item</th><th>Target Condition</th><th>Verification Method</th></tr>
          </thead>
          <tbody>
            <tr><td class="item-cell">Symptom record</td><td>Reported condition, affected loads, timing, and recent work documented in writing</td><td>Written record on worksheet</td></tr>
            <tr><td class="item-cell">Circuit isolation</td><td>Affected circuit de-energized and verified dead by the live-dead-live procedure before any box is opened</td><td>Direct observation and test record</td></tr>
            <tr><td class="item-cell">Fault classification</td><td>Symptom classified as likely open, short, ground fault, failed device, loose connection, damaged cable, or unresolved</td><td>Written classification with supporting evidence</td></tr>
            <tr><td class="item-cell">Source-to-load inspection</td><td>Every accessible box inspected in logical order before testing begins</td><td>Visual inspection and written findings</td></tr>
            <tr><td class="item-cell">Isolated continuity testing</td><td>Continuity and resistance tested only on confirmed de-energized, isolated conductor paths, one path at a time</td><td>Direct observation and meter readings recorded</td></tr>
            <tr><td class="item-cell">Boundary identification</td><td>Last confirmed good point and first confirmed failed point identified for the fault</td><td>Written record with test sequence</td></tr>
            <tr><td class="item-cell">Repair plan</td><td>Fault location, evidence, required materials, permit needs, and retest method documented</td><td>Written repair plan on worksheet</td></tr>
          </tbody>
        </table>

        <h3 class="wo-sub">C. Material Takeoff</h3>
        <ul class="checklist">
          <li><strong>Testing equipment:</strong> one adequately rated contact voltage tester, one digital multimeter with continuity/resistance function, and one non-contact voltage detector for preliminary screening only.</li>
          <li><strong>Diagnostic setup materials:</strong> jumper leads rated for the de-energized diagnostic setup and labeling supplies for identified conductor ends.</li>
          <li><strong>Lockout materials:</strong> a breaker lockout device, hasp, and padlock, plus warning tags identifying the controlled breaker, reason, and responsible person.</li>
          <li><strong>Documentation:</strong> one Branch-Circuit Diagnostic Worksheet per project, plus photographs of the symptom condition, inspected boxes, and identified fault evidence.</li>
        </ul>

        <h3 class="wo-sub">D. Acceptance Standards</h3>
        <table aria-label="Acceptance standards for branch-circuit diagnosis">
          <thead>
            <tr><th>Check</th><th>Standard</th></tr>
          </thead>
          <tbody>
            <tr><td class="item-cell">Isolation and verification</td><td>Affected circuit de-energized and verified dead by the live-dead-live procedure before any box, device, or conductor is disturbed</td></tr>
            <tr><td class="item-cell">Fault classification</td><td>Symptom correctly classified as open, short, ground fault, failed device, loose connection, damaged cable, or unresolved, with supporting evidence recorded</td></tr>
            <tr><td class="item-cell">Testing discipline</td><td>Every continuity or resistance test performed only on a confirmed de-energized, isolated conductor path with connected equipment disconnected</td></tr>
            <tr><td class="item-cell">Fault location</td><td>Last confirmed good point and first confirmed failed point identified and consistent with the recorded test sequence</td></tr>
            <tr><td class="item-cell">Escalation</td><td>Concealed damage, aluminum wiring outside scope, shared-neutral uncertainty, panel defects, or inaccessible junctions identified and escalated rather than worked around</td></tr>
            <tr><td class="item-cell">Documentation</td><td>Branch-Circuit Diagnostic Worksheet complete with symptom, classification, test record, evidence, and repair plan entries</td></tr>
            <tr><td class="item-cell">Procedure</td><td>Symptom recording, isolation, classification, inspection, testing, and repair-plan documentation completed independently and in sequence</td></tr>
          </tbody>
        </table>

        <h3 class="wo-sub">E. Symptom Recording and Emergency Screening</h3>
        <ol class="step-block">
          <li><strong>Record the reported symptom, affected loads, timing, recent work, breaker behavior, weather, and intermittent conditions.</strong> Write the full symptom report before proceeding to Step 2.</li>
          <li><strong>Inspect for fire, smoke, heat, water, damaged equipment, or other emergency conditions.</strong> Stop and address any emergency condition before continuing the diagnostic sequence.</li>
        </ol>

        <h3 class="wo-sub">F. Circuit Isolation and Comparison</h3>
        <ol class="step-block">
          <li><strong>De-energize and control the circuit before opening boxes or equipment.</strong> Apply the identified breaker's lockout and tag using the Chapter 1 procedure.</li>
          <li><strong>Verify absence of voltage using the approved live-dead-live procedure.</strong> Confirm the tester on a known energized source, test the target conductors, and reverify the tester.</li>
          <li><strong>Compare the circuit map, wiring diagram, and panel directory with actual affected loads.</strong> Note any discrepancy between the documented circuit and the observed symptom.</li>
          <li><strong>Classify the symptom as likely open conductor, short circuit, ground fault, failed device, loose connection, damaged cable, or unresolved.</strong> Record the classification and the evidence supporting it.</li>
        </ol>

        <h3 class="wo-sub">G. Source-to-Load Box Inspection</h3>
        <ol class="step-block">
          <li><strong>Inspect accessible device and junction boxes in logical source-to-load order.</strong> Begin at the panel end of the circuit and proceed toward the reported load.</li>
          <li><strong>Look for loose terminals, backstab failures, scorched insulation, broken conductors, incorrect splices, damaged connectors, and moisture.</strong> Record every observed condition, even if it is not the confirmed fault.</li>
        </ol>

        <h3 class="wo-sub">H. Isolation for Testing</h3>
        <ol class="step-block">
          <li><strong>Separate loads and branch sections as required for safe isolation.</strong> Disconnect splices or terminations needed to isolate the conductor path under test.</li>
          <li><strong>Confirm that capacitors, electronic devices, surge protectors, lamps, and connected equipment are disconnected before resistance testing.</strong> Remove or disconnect every such device from the test path.</li>
        </ol>

        <h3 class="wo-sub">I. Continuity and Resistance Testing</h3>
        <ol class="step-block">
          <li><strong>Use continuity or resistance testing only on confirmed de-energized and isolated conductors.</strong> Do not connect the meter until isolation is confirmed.</li>
          <li><strong>Test one conductor path at a time using identified endpoints.</strong> Label each endpoint before testing.</li>
          <li><strong>Check for unintended continuity between ungrounded, grounded, and equipment-grounding conductors.</strong> Record any unintended continuity as a short circuit or ground fault indicator.</li>
          <li><strong>Use jumper leads only as approved for the de-energized diagnostic setup.</strong> Remove jumper leads immediately after the associated test.</li>
        </ol>

        <h3 class="wo-sub">J. Fault Location and Framing-Route Inspection</h3>
        <ol class="step-block">
          <li><strong>Identify the last confirmed good point and first confirmed failed point.</strong> Record both locations and the test evidence supporting each.</li>
          <li><strong>Inspect the framing route for nails, screws, crushing, rodents, heat, water, or renovation damage.</strong> Document any physical damage found along the route between the two identified points.</li>
          <li><strong>Do not energize an isolated damaged conductor to locate a fault.</strong> Complete all remaining diagnosis using de-energized testing only.</li>
        </ol>

        <h3 class="wo-sub">K. Repair Planning and Escalation</h3>
        <ol class="step-block">
          <li><strong>Determine whether the repair can be made at an accessible box or requires cable replacement and building access.</strong> Record the determination and its basis.</li>
          <li><strong>Stop work for concealed damage, aluminum wiring outside the approved scope, shared-neutral uncertainty, panel defects, or inaccessible junctions outside the project scope.</strong> Escalate per the Failure Points section before continuing.</li>
          <li><strong>Prepare a repair plan identifying fault location, evidence, circuit isolation, required materials, permit needs, and retest method.</strong> Complete every field on the Branch-Circuit Diagnostic Worksheet.</li>
          <li><strong>Complete the authorized repair only when separately approved.</strong> Do not proceed to correction without separate authorization for the repair scope.</li>
          <li><strong>Inspect, reassemble, and test the circuit according to the controlled restoration procedure.</strong> Follow the same isolation and verification discipline used during diagnosis.</li>
          <li><strong>Document findings, meter settings, isolated conductors, repair, and final results.</strong> Complete the worksheet before closing the project.</li>
        </ol>
      </div>
    </article>

    <article class="content-block">
      <h2 class="section-title">Common Readiness Inspection</h2>
      <p>Inspect every completed diagnostic project using the same checks regardless of which circuit or fault type is involved.</p>
      <ul class="checklist readiness-list">
        <li><strong>Symptom check:</strong> confirm the reported symptom, affected loads, timing, and recent work are fully recorded before isolation began.</li>
        <li><strong>Isolation check:</strong> confirm the affected circuit was de-energized and verified dead by the live-dead-live procedure before any box was opened.</li>
        <li><strong>Classification check:</strong> confirm the symptom was classified with supporting evidence recorded.</li>
        <li><strong>Inspection check:</strong> confirm accessible boxes were inspected in source-to-load order with findings recorded.</li>
        <li><strong>Testing check:</strong> confirm every continuity or resistance test was performed only on a confirmed de-energized, isolated conductor path.</li>
        <li><strong>Boundary check:</strong> confirm the last confirmed good point and first confirmed failed point are recorded and consistent with the test sequence.</li>
        <li><strong>Documentation check:</strong> confirm the Branch-Circuit Diagnostic Worksheet is fully completed with a repair plan.</li>
      </ul>
      <p>Complete the Branch-Circuit Diagnostic Worksheet in the Inspection Checklist section below before beginning Project 18.</p>
    </article>

    <article class="content-block">
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a technician recording the reported symptom and affected loads on the diagnostic worksheet.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a multimeter set to continuity function testing an isolated, de-energized conductor path between two labeled endpoints.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: an inspected junction box showing a loose terminal or damaged splice identified as fault evidence.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a framing route inspected for nail or screw penetration between the last confirmed good point and the first confirmed failed point.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a completed Branch-Circuit Diagnostic Worksheet with classification, test record, and repair plan filled in.</figcaption>
      </figure>
    </article>

    <article class="content-block">
      <h2 class="section-title">Failure Points and Troubleshooting</h2>

      <aside class="toolbox toolbox-observation">
        <h4>The Meter Shows Continuity Where None Should Exist</h4>
        <p><strong>Probable cause:</strong> an unintended connection between two conductors that should be isolated, such as a short circuit, a ground fault, or a connected device left in the test path.<br>
        <strong>Confirmation:</strong> disconnect all capacitors, electronic devices, and connected equipment from the test path and repeat the test at the same two endpoints.<br>
        <strong>Correction:</strong> if unintended continuity persists after all connected equipment is removed, treat it as a confirmed short circuit or ground fault and narrow the location by testing progressively smaller sections of the path.<br>
        <strong>Reinspection:</strong> repeat the isolated continuity test at each narrowed section until the fault location is confirmed.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>The Meter Shows No Continuity Where Continuity Is Expected</h4>
        <p><strong>Probable cause:</strong> an open conductor, a failed splice, a broken connector, or a conductor damaged along the framing route.<br>
        <strong>Confirmation:</strong> inspect every accessible splice and termination along the path, and inspect the framing route for nail or screw penetration, crushing, or heat and water damage.<br>
        <strong>Correction:</strong> identify the last confirmed good point and the first confirmed failed point, and narrow the open location by testing progressively smaller sections between them.<br>
        <strong>Reinspection:</strong> repeat the isolated continuity test at each narrowed section until the open location is confirmed.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>The Symptom Cannot Be Reproduced During Testing</h4>
        <p><strong>Probable cause:</strong> an intermittent fault caused by thermal expansion, vibration, a marginal connection, or a condition dependent on load or weather.<br>
        <strong>Confirmation:</strong> re-inspect every accessible termination for marginal tightness, and compare the conditions reported at the time of the symptom with the conditions present during testing.<br>
        <strong>Correction:</strong> correct every marginal termination found even if it does not reproduce the symptom during testing, and document the circuit for continued observation if no fault is confirmed.<br>
        <strong>Reinspection:</strong> repeat the full continuity and resistance sequence after corrections and document the circuit as unresolved if the symptom is not reproduced.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>The Affected Loads Do Not Match the Existing Circuit Directory</h4>
        <p><strong>Probable cause:</strong> an inaccurate or outdated panel directory, an undocumented multiwire or shared-neutral condition, or prior unrecorded circuit modifications.<br>
        <strong>Confirmation:</strong> re-trace the affected loads back to the panel using the Chapter 2 mapping procedure before continuing the diagnosis.<br>
        <strong>Correction:</strong> update the circuit directory to reflect the confirmed loads, and treat any unresolved multiwire or shared-neutral uncertainty as a stop-work condition requiring escalation.<br>
        <strong>Reinspection:</strong> repeat the isolation and verification sequence using the corrected circuit identification.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>Concealed Damage or an Inaccessible Junction Is Discovered</h4>
        <p><strong>Probable cause:</strong> cable or splice damage located inside a finished wall, ceiling, or other concealed space beyond the accessible box inspection.<br>
        <strong>Confirmation:</strong> confirm the last confirmed good point and first confirmed failed point bracket the concealed location, without attempting to open the concealed space beyond the project scope.<br>
        <strong>Correction:</strong> stop work and escalate the concealed condition for a separately authorized repair scope, which may require building access beyond this project.<br>
        <strong>Reinspection:</strong> repeat the isolation and verification sequence once the escalated repair has been authorized and completed.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>Aluminum Wiring, Panel Defects, or Other Out-of-Scope Conditions Are Found</h4>
        <p><strong>Probable cause:</strong> aluminum branch wiring outside the approved scope, a defective panel bus or breaker, or another condition not covered by this project's authorized scope.<br>
        <strong>Confirmation:</strong> identify and document the specific out-of-scope condition observed during inspection.<br>
        <strong>Correction:</strong> stop work at the affected component and escalate to a qualified electrical professional before continuing any further diagnosis or repair at that location.<br>
        <strong>Reinspection:</strong> resume diagnosis only after the qualified professional has addressed the out-of-scope condition.</p>
      </aside>
    </article>

    <article class="content-block">
      <h2 class="section-title">Cleanup</h2>
      <p>This project ends with the circuit either restored under the controlled restoration procedure or left locked out and documented pending a separately authorized repair.</p>
      <ul class="checklist">
        <li>Confirm all jumper leads used during isolated testing have been removed from the circuit</li>
        <li>Confirm all disconnected splices and terminations are either restored or clearly labeled as pending repair</li>
        <li>Confirm the lockout device, hasp, and padlock remain in place if the repair has not yet been authorized</li>
        <li>Store the multimeter, contact voltage tester, and insulated tools in a protected, undamaged condition</li>
        <li>Store the Branch-Circuit Diagnostic Worksheet with the panel directory and prior project records for reference by the repair project or Project 18</li>
      </ul>
    </article>

    <article class="content-block shop-terms">
      <h2 class="section-title">Field Terms</h2>
      <dl class="shop-terms-list">
        <dt>Affected Circuit</dt><dd>The single branch circuit or clearly bounded section reported to have the symptom, confirmed against the circuit map and panel directory.</dd>
        <dt>Last Confirmed Good Point</dt><dd>The most load-side location at which the conductor path has tested continuous and correctly isolated from other conductors.</dd>
        <dt>First Confirmed Failed Point</dt><dd>The most source-side location at which the conductor path fails a continuity, resistance, or isolation test.</dd>
        <dt>Open Conductor</dt><dd>A conductor path that shows no continuity between two points that should be electrically connected.</dd>
        <dt>Short Circuit</dt><dd>An unintended low-resistance path between two conductors that should be isolated from each other.</dd>
        <dt>Ground Fault</dt><dd>An unintended low-resistance path between an ungrounded or grounded conductor and the equipment-grounding conductor or a grounded metal part.</dd>
        <dt>Isolated Conductor Path</dt><dd>A confirmed de-energized conductor disconnected from parallel paths and connected equipment before continuity or resistance testing.</dd>
        <dt>Branch-Circuit Diagnostic Worksheet</dt><dd>The document recording symptom, classification, inspection findings, test results, fault location, and repair plan.</dd>
      </dl>
    </article>

    <article class="content-block knowledge-check">
      <h2 class="section-title">Skill Check</h2>
      <ol>
        <li>Why must an affected circuit be de-energized and verified dead before any continuity or resistance test is performed?</li>
        <li>What must be disconnected from a conductor path before testing, and why can leaving it connected produce a false reading?</li>
        <li>How does a short circuit differ from a ground fault in terms of which conductors are involved?</li>
        <li>Why is testing in source-to-load order more effective than testing at random locations?</li>
        <li>What must be recorded for every continuity or resistance test performed during the diagnosis?</li>
        <li>What physical evidence along a framing route can indicate a damaged cable causing an open conductor?</li>
        <li>Why must an isolated, suspected-damaged conductor never be energized to locate a fault?</li>
        <li>What conditions found during diagnosis require escalation to a qualified electrical professional rather than continued fieldwork?</li>
        <li>What must a completed repair plan identify before a repair may be authorized?</li>
        <li>Why is comparing the circuit map and panel directory against the actual affected loads an essential early step?</li>
      </ol>
    </article>

    <article class="content-block">
      <h2 class="section-title">Competency Rubric</h2>
      <table aria-label="Competency rubric for Chapter 17">
        <thead>
          <tr><th>Competency</th><th>Independent Pass Standard</th><th>Not Demonstrated</th><th>With Assistance</th><th>Independently</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">EL-097</td><td>Records the reported symptom, affected loads, timing, and conditions associated with the branch-circuit fault in complete written form</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">EL-098</td><td>Isolates the affected circuit section and verifies de-energization by the complete live-dead-live procedure before opening any box</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">EL-099</td><td>Tests continuity and resistance only on confirmed de-energized and isolated conductors and correctly classifies the resulting fault type</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">EL-100</td><td>Locates loose connections, failed splices, and damaged terminations contributing to the fault, with supporting evidence recorded</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">EL-101</td><td>Identifies physical and visual indicators of damaged cable along the framing route between the confirmed good and failed points</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">EL-102</td><td>Documents a complete, evidence-based repair plan and retest method on the Branch-Circuit Diagnostic Worksheet</td><td></td><td></td><td></td></tr>
        </tbody>
      </table>
      <p>Mark one column per competency. Only <strong>Demonstrated Independently</strong> awards the competency; <strong>Demonstrated with Assistance</strong> authorizes additional supervised practice but does not complete the requirement.</p>
    </article>

    <article class="content-block">
      <h2 class="section-title">Inspection Checklist — Branch-Circuit Diagnostic Worksheet</h2>
      <table aria-label="Branch-circuit diagnostic worksheet">
        <thead>
          <tr><th>Item</th><th>Target Condition</th><th>Result</th><th>Pass/Fail</th><th>Correction (if any)</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">Symptom record</td><td>Reported condition, affected loads, timing, and recent work documented before isolation</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Circuit isolation</td><td>Affected circuit de-energized and verified dead by the live-dead-live procedure</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Fault classification</td><td>Symptom classified with supporting evidence recorded</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Source-to-load inspection</td><td>Every accessible box inspected in order with findings recorded</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Isolated continuity testing</td><td>Every test performed on a confirmed de-energized, isolated conductor path</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Boundary identification</td><td>Last confirmed good point and first confirmed failed point recorded</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Repair plan</td><td>Fault location, evidence, materials, permit needs, and retest method documented</td><td></td><td></td><td></td></tr>
        </tbody>
      </table>
      <p><strong>Unresolved conditions and escalation notes:</strong> ____________________________________________</p>
      <p><strong>Diagnostic record declared complete:</strong> ______ (Pass/Fail) &nbsp;&nbsp;&nbsp; <strong>Date:</strong> ____________ &nbsp;&nbsp;&nbsp; <strong>Builder name:</strong> ____________</p>
    </article>

    <article class="content-block">
      <h2 class="section-title">Performance Check</h2>
      <p>With the symptom recorded, the circuit isolated and verified de-energized, the fault classified, accessible boxes inspected in source-to-load order, isolated continuity and resistance tests completed, and the fault boundary identified, review the finished diagnostic record against the Acceptance Standards table and confirm the circuit was verified dead before any box was opened, every test was performed only on a confirmed isolated conductor path, the last confirmed good point and first confirmed failed point are consistent with the recorded test sequence, and any concealed damage or out-of-scope condition was escalated rather than worked around. Complete the Branch-Circuit Diagnostic Worksheet and correct any failed item before beginning Project 18. If an item fails, identify whether the error occurred in isolation, classification, inspection, testing discipline, or documentation before correcting it and re-running the affected check.</p>
    </article>

    <article class="content-block what-you-accomplished">
      <h2 class="section-title">Project Closeout</h2>
      <p>You have completed a de-energized diagnostic project: identifying an open, short, or broken branch circuit through isolated inspection and continuity testing. This project required you to record the reported symptom, isolate and verify the affected circuit dead, classify the likely fault type, inspect accessible boxes in source-to-load order, test only confirmed isolated conductors, identify the fault boundary, and document a complete, evidence-based repair plan (<strong>EL-097</strong> through <strong>EL-102</strong>).</p>
      <p>You now have a repeatable diagnostic sequence built directly on the isolation, verification, and mapping skills from earlier chapters. That sequence carries directly into the next project: applying the same de-energized diagnostic discipline specifically to dead receptacles, reversed polarity, open grounds, and faulty switches.</p>
      <p><strong>Keep the completed Branch-Circuit Diagnostic Worksheet with the panel directory and prior project records. You will reuse this exact isolation, testing, and documentation sequence, applied to specific device failures, in Project 18.</strong></p>
    </article>

    <footer class="chapter-nav" aria-label="Project navigation">
      <a class="nav-button prev" href="chapter-16-install-afci-or-gfci-circuit-protection.html">
        <strong>Previous</strong>
        <span>Project 16: Install AFCI or<br />GFCI Circuit Protection</span>
      </a>
      <div class="progress">
        <div class="progress-title">Project 17 / 20</div>
        <div class="dots" aria-hidden="true">
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot active"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
        </div>
      </div>
      <a class="nav-button next" href="chapter-18-troubleshoot-receptacle-and-switch-failures.html">
        <strong>Next</strong>
        <span>Project 18: Troubleshoot Receptacle<br />and Switch Failures</span>
      </a>
    </footer>
  </main>
</body>
</html>
