<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>Project 06 — Run NM Cable Through Framed Walls</title>
  <style>
    :root {
      --navy-950: #061c33;
      --navy-900: #09243f;
      --navy-850: #0b2d52;
      --navy-800: #123b66;
      --blue-700: #075fa8;
      --blue-600: #0b74c9;
      --blue-500: #1782d7;
      --ink: #122033;
      --muted: #52606f;
      --paper: #fbfaf5;
      --paper-2: #f4f0e8;
      --line: #d8d2c7;
      --shadow: 0 14px 30px rgba(6, 28, 51, .12);
      --red: #b5282f;
      --orange: #c96525;
      --green: #5c7f35;
      --purple: #65529b;
      --teal: #1a7c83;
      --gold: #9f7328;
      --steel: #2f79a9;
      --gray: #5a6472;
      --yellow: #a3821f;
    }

    * { box-sizing: border-box; }

    body {
      margin: 0;
      color: var(--ink);
      font-family: "Inter", "Segoe UI", Arial, sans-serif;
      background:
        radial-gradient(circle at 18% 10%, rgba(9, 36, 63, .04), transparent 27%),
        radial-gradient(circle at 88% 42%, rgba(10, 116, 201, .04), transparent 30%),
        linear-gradient(0deg, rgba(255,255,255,.45), rgba(255,255,255,.45)),
        repeating-linear-gradient(90deg, rgba(6,28,51,.018) 0 1px, transparent 1px 4px),
        var(--paper);
      line-height: 1.52;
    }

    .book-header {
      background: linear-gradient(90deg, var(--navy-950), var(--navy-850));
      color: #fff;
      min-height: 58px;
      display: flex;
      align-items: center;
      padding: 0 42px;
      border-bottom: 8px solid var(--blue-600);
      box-shadow: 0 3px 16px rgba(0,0,0,.22);
      letter-spacing: .045em;
      text-transform: uppercase;
      font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif;
      font-weight: 800;
    }

    .book-header .series { color: #b8c6d5; font-size: 15px; margin-right: 22px; white-space: nowrap; }
    .book-header .divider { opacity: .55; margin-right: 22px; font-weight: 400; }
    .book-header .book-title { font-size: 15px; color: #f5f8fb; white-space: nowrap; overflow: hidden; text-overflow: ellipsis; }

    .page { max-width: 1400px; margin: 0 auto; padding: 34px 38px 0; }

    .breadcrumb { display: flex; gap: 12px; align-items: center; margin-bottom: 20px; color: var(--blue-700); font-size: 14px; font-weight: 800; }
    .breadcrumb span:not(:last-child)::after { content: "›"; margin-left: 12px; color: #66788a; font-weight: 900; }

    .hero-grid { display: grid; grid-template-columns: minmax(0, 1fr) 320px; gap: 44px; align-items: start; }
    .hero-left { display: grid; grid-template-columns: 185px minmax(0, 1fr); gap: 28px; align-items: start; }

    .chapter-stamp {
      width: 185px; height: 185px; border-radius: 12px; color: #fff; background: var(--navy-850);
      box-shadow: 0 10px 22px rgba(6, 28, 51, .18); position: relative; overflow: hidden;
      display: flex; flex-direction: column; align-items: center; justify-content: center;
      text-transform: uppercase; transform: translateY(1px);
    }
    .chapter-stamp .label { font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; letter-spacing: .16em; font-weight: 900; font-size: 24px; margin-bottom: 8px; color: rgba(255, 255, 255, .92); }
    .chapter-stamp .number { font-family: Impact, Haettenschweiler, "Arial Narrow Bold", sans-serif; font-size: 112px; line-height: .82; letter-spacing: -.06em; color: #fff; }

    .chapter-header__title { margin: 10px 0 16px; font-family: Georgia, "Times New Roman", serif; color: var(--navy-850); font-size: clamp(40px, 5.6vw, 54px); line-height: 1.05; letter-spacing: -.035em; text-transform: uppercase; text-shadow: 0 1px 0 rgba(255,255,255,.9); }
    .chapter-header__number { margin: 0; color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .12em; text-transform: uppercase; font-size: 15px; }

    .rule { width: 100%; height: 4px; background: var(--blue-600); margin: 20px 0 24px; }
    .chapter-header__summary { max-width: 560px; margin: 0; font-size: 17px; color: #152438; }

    .glance { background: rgba(255,255,255,.52); border: 1px solid var(--line); border-radius: 6px; box-shadow: var(--shadow); overflow: hidden; }
    .glance .tab { background: linear-gradient(90deg, var(--navy-850), var(--blue-600)); color: #fff; display: inline-block; padding: 9px 18px 8px; font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .06em; text-transform: uppercase; border-bottom-right-radius: 5px; }
    .glance-body { padding: 12px 22px 17px; }
    .glance-row { display: grid; grid-template-columns: 42px 1fr; gap: 12px; align-items: center; padding: 11px 0; border-bottom: 1px dashed #c9c2b8; }
    .glance-row:last-child { border-bottom: none; }
    .glance-icon { width: 34px; height: 34px; border-radius: 50%; display: grid; place-items: center; color: var(--blue-700); border: 2px solid rgba(11, 95, 168, .2); font-size: 20px; background: rgba(11,116,201,.05); }
    .glance-label { font-weight: 900; color: #1a2e44; font-size: 13px; line-height: 1.15; }
    .glance-value { font-size: 15px; color: #18273a; }

    .cue-legend { margin: 34px 0 34px; border: 1px solid var(--line); background: rgba(255,255,255,.35); box-shadow: 0 2px 9px rgba(6,28,51,.07); display: grid; grid-template-columns: 170px repeat(6, minmax(112px, 1fr)); gap: 8px; padding: 20px; }
    .cue-legend-intro h2, .section-title, .table-card h2, .note-title { margin: 0 0 10px; color: var(--blue-700); font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-weight: 900; letter-spacing: .025em; text-transform: uppercase; line-height: 1.1; }
    .cue-legend-intro h2 { font-size: 18px; }
    .cue-legend-intro p { margin: 0; font-size: 12px; color: #17273b; }

    .cue-legend-card { min-height: 150px; border: 1px solid #d4c3ac; background: rgba(255,255,255,.5); padding: 13px 11px 10px; border-radius: 3px; display: flex; flex-direction: column; justify-content: flex-start; }
    .cue-legend-card .icon { font-size: 28px; margin-bottom: 9px; font-weight: 900; }
    .cue-legend-card h3 { margin: 0 0 9px; font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-size: 14px; letter-spacing: .03em; line-height: 1.05; text-transform: uppercase; }
    .cue-legend-card p { margin: 0; font-size: 12px; color: #172437; line-height: 1.4; }

    .cue { margin: 18px 0; border-radius: 4px; padding: 14px 16px; border: 1px solid; }
    .cue h4 { margin: 0 0 6px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .04em; font-size: 14px; }
    .cue p { margin: 0; font-size: 15px; }

    .cue-safety, .cue-legend-card.cue-safety { color: var(--orange); border-color: #e2a677; background: rgba(201,101,37,.06); }
    .cue-critical, .cue-legend-card.cue-critical { color: var(--red); border-color: #c34b55; background: rgba(181,40,47,.06); }
    .cue-field, .cue-legend-card.cue-field { color: #1f91ad; border-color: #84bccc; background: rgba(31,145,173,.06); }
    .cue-code, .cue-legend-card.cue-code { color: var(--green); border-color: #a1b383; background: rgba(92,127,53,.06); }
    .cue-manufacturer, .cue-legend-card.cue-manufacturer { color: var(--purple); border-color: #a99cd2; background: rgba(101,82,155,.06); }
    .cue-measurement, .cue-legend-card.cue-measurement { color: var(--gold); border-color: #d2ae72; background: rgba(159,115,40,.06); }

    .toolbox { margin: 18px 0; border-radius: 4px; padding: 14px 16px; border-left: 6px solid; background: rgba(255,255,255,.55); box-shadow: 0 2px 8px rgba(6,28,51,.06); }
    .toolbox h4 { margin: 0 0 6px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .04em; font-size: 13px; }
    .toolbox p { margin: 0; font-size: 15px; color: #1b2d42; }
    .toolbox-note { border-color: var(--gray); } .toolbox-note h4 { color: var(--gray); }
    .toolbox-tip { border-color: var(--blue-600); } .toolbox-tip h4 { color: var(--blue-700); }
    .toolbox-mistake { border-color: var(--orange); } .toolbox-mistake h4 { color: var(--orange); }
    .toolbox-observation { border-color: var(--green); } .toolbox-observation h4 { color: var(--green); }
    .toolbox-inspection { border-color: var(--yellow); } .toolbox-inspection h4 { color: var(--yellow); }
    .toolbox-code { border-color: var(--red); } .toolbox-code h4 { color: var(--red); }

    .main-grid { display: grid; grid-template-columns: minmax(0, 1.15fr) minmax(330px, .85fr); gap: 38px; align-items: start; margin-bottom: 34px; }
    .left-column { padding: 0 2px 0 16px; }
    .right-column { border-left: 1px dotted #b8b0a4; padding-left: 36px; }

    .content-block { margin-bottom: 28px; border-bottom: 1px dotted #c7c0b5; padding-bottom: 22px; }
    .content-block:last-child { border-bottom: none; }

    .section-title { font-size: 22px; border-bottom: 3px solid var(--blue-600); padding-bottom: 6px; margin-bottom: 14px; }
    .content-block p { margin: 0 0 16px; font-size: 17px; color: #1b2d42; }

    .checklist { list-style: none; padding: 0; margin: 0; }
    .checklist li { position: relative; padding: 7px 0 7px 34px; border-bottom: 1px dotted #c7c0b5; font-size: 16px; }
    .checklist li::before { content: "✓"; position: absolute; left: 0; top: 8px; width: 21px; height: 21px; border-radius: 50%; background: var(--blue-700); color: white; font-size: 14px; line-height: 21px; text-align: center; font-weight: 900; }

    .table-card h2 { font-size: 21px; }
    .title-rule { border-bottom: 3px solid var(--blue-600); padding-bottom: 7px; margin-bottom: 20px; }

    table { width: 100%; border-collapse: collapse; background: rgba(255,255,255,.54); box-shadow: 0 2px 10px rgba(6,28,51,.08); border: 1px solid #c9c2b7; overflow: hidden; margin-bottom: 8px; }
    th { background: linear-gradient(90deg, var(--navy-850), var(--blue-700)); color: white; padding: 10px 13px; text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; font-size: 13px; letter-spacing: .045em; text-align: left; }
    td { border: 1px solid #d6d0c5; padding: 11px 14px; vertical-align: middle; font-size: 15px; background: rgba(255,255,255,.38); }
    td.icon-cell { width: 52px; text-align: center; font-size: 24px; color: var(--blue-700); }
    td.item-cell { width: 30%; font-weight: 800; color: #1b2d42; }

    .note-box { margin-top: 24px; border: 1px solid #a9c5dd; background: linear-gradient(180deg, rgba(238,247,255,.85), rgba(255,255,255,.45)); border-radius: 6px; padding: 18px 20px; box-shadow: 0 2px 8px rgba(6,28,51,.06); }
    .note-title { font-size: 16px; color: var(--blue-700); margin-bottom: 8px; }
    .note-box p { margin: 0; font-size: 16px; color: #1b2d42; }

    .work-order { margin: 34px 0 40px; border: 1px solid #c9c1b1; background: rgba(255,255,255,.5); box-shadow: var(--shadow); border-radius: 4px; overflow: hidden; }
    .work-order__header { background: linear-gradient(90deg, var(--navy-900), var(--blue-700)); color: #fff; padding: 18px 24px 16px; }
    .work-order__competency-code { display: inline-block; margin: 0 0 8px; background: rgba(255,255,255,.15); border: 1px solid rgba(255,255,255,.4); padding: 3px 10px; border-radius: 3px; font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .08em; font-size: 13px; }
    .work-order__type { margin: 0 0 4px; text-transform: uppercase; letter-spacing: .08em; font-size: 12px; color: #bcd7ef; font-weight: 800; }
    .work-order__title { margin: 0; font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-weight: 900; text-transform: uppercase; font-size: 24px; letter-spacing: .01em; }
    .work-order__meta { display: grid; grid-template-columns: repeat(4, 1fr); gap: 10px; padding: 14px 24px; background: rgba(11,116,201,.06); border-bottom: 1px solid #d3ccbc; font-size: 14px; }
    .work-order__meta p { margin: 0; }
    .work-order__competencies { padding: 16px 24px; }
    .work-order__competencies h3 { margin: 0 0 8px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; color: var(--blue-700); font-size: 14px; letter-spacing: .04em; }
    .work-order__competencies ul { margin: 0; padding-left: 20px; }
    .work-order__competencies li { font-size: 15px; margin-bottom: 4px; }

    .work-order-body { padding: 4px 24px 24px; }
    .work-order-body h3.wo-sub { color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .03em; font-size: 16px; border-bottom: 2px solid #d3ccbc; padding-bottom: 5px; margin: 22px 0 10px; }
    .work-order-body p { font-size: 15.5px; margin: 0 0 12px; }
    .work-order-body ul, .work-order-body ol { margin: 0 0 12px; padding-left: 22px; font-size: 15.5px; }
    .work-order-body li { margin-bottom: 6px; }

    .step-block { counter-reset: step; }
    .step-block li { list-style: none; position: relative; padding: 8px 0 8px 40px; border-bottom: 1px dotted #c7c0b5; counter-increment: step; }
    .step-block li::before { content: counter(step); position: absolute; left: 0; top: 8px; width: 26px; height: 26px; border-radius: 50%; background: var(--navy-850); color: #fff; font-weight: 900; font-size: 13px; text-align: center; line-height: 26px; }

    .photo-placeholder { margin: 14px 0; border: 1px dashed #b7ac97; background: rgba(255,255,255,.4); padding: 14px; border-radius: 4px; text-align: center; }
    .photo-placeholder img { max-width: 100%; }
    .photo-placeholder figcaption { font-size: 13px; color: var(--muted); margin-top: 6px; font-style: italic; }

    .related-skills, .next-project { margin-top: 16px; font-size: 14.5px; color: #223347; border-top: 1px dashed #c7c0b5; padding-top: 12px; }
    .related-skills strong, .next-project strong { color: var(--blue-700); }

    .priority-grid { display: grid; grid-template-columns: repeat(3, 1fr); gap: 10px; margin-top: 14px; }
    .priority-card { min-height: 92px; border: 1px solid #c8c0b4; background: rgba(255,255,255,.42); padding: 12px; border-top: 5px solid var(--blue-600); }
    .priority-card strong { display: block; color: var(--navy-850); text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing: .035em; margin-bottom: 5px; }
    .priority-card span { font-size: 13px; color: #334456; }

    .shop-terms-list { columns: 2; column-gap: 40px; }
    .shop-terms-list dt { font-weight: 900; color: var(--navy-850); margin-top: 10px; }
    .shop-terms-list dd { margin: 2px 0 6px; font-size: 15px; }

    .knowledge-check ol { padding-left: 22px; }
    .knowledge-check li { margin-bottom: 10px; font-size: 16px; }

    .chapter-nav { width: 100vw; margin-left: calc(50% - 50vw); background: linear-gradient(90deg, var(--navy-950), #071f38 45%, var(--navy-850)); color: white; min-height: 86px; display: grid; grid-template-columns: 240px minmax(260px, 1fr) 300px; align-items: center; padding: 12px 42px; box-shadow: 0 -6px 20px rgba(0,0,0,.2); }

    .nav-button { display: flex; flex-direction: column; gap: 2px; color: white; text-decoration: none; font-size: 13px; }
    .nav-button strong { font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; font-size: 18px; letter-spacing: .045em; }
    .nav-button.prev strong::before { content: "← "; font-size: 28px; vertical-align: -2px; }
    .nav-button.next strong::after { content: " →"; font-size: 28px; vertical-align: -2px; }
    .nav-button.next { text-align: right; }
    .nav-button.disabled { opacity: .45; pointer-events: none; }

    .progress { text-align: center; }
    .progress-title { color: #60a6e5; font-weight: 900; text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing: .08em; font-size: 18px; margin-bottom: 10px; }
    .dots { display: flex; justify-content: center; align-items: center; gap: 8px; }
    .dot { width: 11px; height: 11px; border-radius: 50%; background: rgba(255,255,255,.18); position: relative; }
    .dot::after { content: ""; position: absolute; left: 10px; top: 5px; width: 10px; height: 2px; background: rgba(255,255,255,.16); }
    .dot:last-child::after { display: none; }
    .dot.active { background: var(--blue-600); box-shadow: 0 0 0 3px rgba(11,116,201,.14); }

    @media (max-width: 1020px) {
      .hero-grid, .main-grid { grid-template-columns: 1fr; }
      .right-column { border-left: none; padding-left: 0; }
      .cue-legend { grid-template-columns: repeat(2, minmax(0, 1fr)); }
      .cue-legend-intro { grid-column: 1 / -1; }
      .chapter-nav { grid-template-columns: 1fr; gap: 12px; text-align: center; }
      .nav-button, .nav-button.next { text-align: center; }
      .work-order__meta { grid-template-columns: repeat(2, 1fr); }
      .shop-terms-list { columns: 1; }
    }

    @media (max-width: 700px) {
      .book-header { padding: 14px 18px; flex-wrap: wrap; gap: 6px; }
      .book-header .divider { display: none; }
      .page { padding: 24px 18px 0; }
      .hero-left { grid-template-columns: 1fr; }
      .chapter-stamp { width: 155px; height: 155px; }
      .chapter-stamp .label { font-size: 23px; }
      .chapter-stamp .number { font-size: 96px; }
      .cue-legend { grid-template-columns: 1fr; padding: 14px; }
      .priority-grid { grid-template-columns: 1fr; }
      .chapter-nav { padding: 18px; }
      td.item-cell { width: auto; }
      .work-order__meta { grid-template-columns: 1fr; }
    }

    .project-panel { margin: 18px 0; border: 1px solid #d3ccb9; background: rgba(255,255,255,.45); padding: 18px 20px; box-shadow: 0 2px 8px rgba(6,28,51,.07); border-radius: 4px; }
    .project-panel h3 { margin: 0 0 8px; color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .035em; font-size: 16px; border-bottom: 2px solid #d3ccbc; padding-bottom: 5px; }
    .project-panel p { margin: 0 0 12px; font-size: 15.5px; color: #1b2d42; }
    .zone-grid { display: grid; grid-template-columns: repeat(4, minmax(130px, 1fr)); gap: 10px; margin: 16px 0; }
    .zone-card { border: 1px solid #c8c0b4; background: rgba(255,255,255,.42); padding: 12px; border-top: 5px solid var(--blue-600); min-height: 108px; }
    .zone-card strong { display:block; color: var(--navy-850); text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing:.035em; margin-bottom: 5px; }
    .zone-card span { font-size: 13px; color: #334456; }
    .readiness-list li { margin-bottom: 7px; }
    .placeholder-label { font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .08em; color: var(--blue-700); font-weight: 900; font-size: 14px; }
    @media (max-width: 1020px) { .zone-grid { grid-template-columns: repeat(2, minmax(0, 1fr)); } }
    @media (max-width: 700px) { .zone-grid { grid-template-columns: 1fr; } }

  </style>
<body>
  <header class="book-header">
    <div class="series">Residential Construction and Building Trades Library</div>
    <div class="divider">|</div>
    <div class="book-title">Book 08 — Residential Electrical: Wiring, Panels, Circuits, Devices, Lighting, and Troubleshooting</div>
  </header>

  <main class="page">
    <nav class="breadcrumb" aria-label="Breadcrumb">
      <span>Residential Electrical</span>
      <span>Projects</span>
      <span>Project 06</span>
    </nav>

    <section class="hero-grid" aria-labelledby="project-title">
      <div class="hero-left">
        <aside class="chapter-stamp" aria-label="Project number">
          <div class="label">Project</div>
          <div class="number">06</div>
        </aside>

        <header class="chapter-header">
          <p class="chapter-header__number">Project 06</p>
          <h1 class="chapter-header__title" id="project-title">Run NM Cable Through Framed Walls</h1>
          <div class="rule"></div>
          <p class="chapter-header__summary">Route and secure one approved NM cable branch through open wood framing between designated boxes, drilling within permitted framing zones, protecting the cable from physical damage, maintaining bend radius, and leaving a labeled, inspection-ready rough-wiring run.</p>
        </header>
      </div>

      <aside class="glance" aria-labelledby="brief-title">
        <div class="tab" id="brief-title">Project Brief</div>
        <div class="glance-body">
          <div class="glance-row">
            <div class="glance-icon">▥</div>
            <div><div class="glance-label">Difficulty</div><div class="glance-value">Beginner to Intermediate</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">◷</div>
            <div><div class="glance-label">Time</div><div class="glance-value">3–5 hours</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">$</div>
            <div><div class="glance-label">Cost</div><div class="glance-value">$40–$120 for NM cable, staples, bushings, nail plates, and fireblocking material for one branch run</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">🔧</div>
            <div><div class="glance-label">Tools</div><div class="glance-value">Right-angle or standard drill with the specified bit, cable-pulling tools, NM cable stripper, diagonal cutters, hammer or cable stapler, tape measure, framing square, camera or phone camera, verified voltage tester</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">□</div>
            <div><div class="glance-label">Materials</div><div class="glance-value">Approved NM cable, listed cable staples, steel protection plates, bushings, cable labels, listed fireblocking system where required</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">▰</div>
            <div><div class="glance-label">Competencies</div><div class="glance-value">EL-031 – EL-036</div></div>
          </div>
        </div>
      </aside>
    </section>

    <section class="cue-legend" aria-labelledby="cue-legend-title">
      <div class="cue-legend-intro">
        <h2 id="cue-legend-title">Field Cue System</h2>
        <p>These cues appear at the point of work. They identify safety, code, manufacturer, and measurement issues before they become structural damage, damaged cable, or a failed rough inspection.</p>
      </div>

      <article class="cue-legend-card cue-safety">
        <div class="icon">△</div>
        <h3>Safety Cue</h3>
        <p>Task-specific safety guidance for ordinary work hazards.</p>
      </article>

      <article class="cue-legend-card cue-critical">
        <div class="icon">✋</div>
        <h3>Critical Safety Cue</h3>
        <p>Serious injury, shock, or contact with a hidden utility is possible.</p>
      </article>

      <article class="cue-legend-card cue-field">
        <div class="icon">⛑</div>
        <h3>Field Safety Cue</h3>
        <p>Practical work-area safety: footing, drilling control, and housekeeping.</p>
      </article>

      <article class="cue-legend-card cue-code">
        <div class="icon">▤</div>
        <h3>Code Alert</h3>
        <p>Local requirements vary. Verify permit, inspection, and jurisdictional rules.</p>
      </article>

      <article class="cue-legend-card cue-manufacturer">
        <div class="icon">▧</div>
        <h3>Manufacturer Cue</h3>
        <p>Follow product-specific instructions for cable, connectors, and fireblocking systems.</p>
      </article>

      <article class="cue-legend-card cue-measurement">
        <div class="icon">▱</div>
        <h3>Measurement Cue</h3>
        <p>Reference-point, drilling-zone, spacing, and bend-radius guidance.</p>
      </article>
    </section>

    <section class="main-grid">
      <div class="left-column">
        <article class="content-block">
          <h2 class="section-title">Job Overview</h2>
          <p>This project qualifies you to route and secure one approved nonmetallic-sheathed (NM) cable branch through open wood framing, connecting the boxes installed in Chapters 3 and 4 along a route defined by the approved circuit plan. The finished work product is one protected, supported, labeled cable run — drilled through the permitted zone of each framing member, free of damage, inserted into each box with the correct free conductor length, stapled or supported at the required intervals, protected with steel plates where the route is too close to the framing face, and fully documented before it is concealed.</p>
          <p>You will confirm the circuit is de-energized where required, mark the route and each framing penetration, drill only within the permitted zone using a controlled technique, pull cable without kinks or crushing, insert the cable into each box connector without damaging the sheath, staple and support the cable to the manufacturer's and code-controlled spacing, install protection plates and fireblocking where required, and photograph and document the completed run before any wall finish conceals it.</p>
          <p>This project builds directly on the boxes installed in Chapters 3 and 4 and the connectors and knockouts prepared in Chapter 5. It is performed only on a de-energized circuit, and the completed, protected, and documented cable run becomes the foundation for the splicing, pigtailing, and grounding work in Chapters 7 and 8.</p>
        </article>

        <article class="content-block">
          <h2 class="section-title">Skills You Will Demonstrate</h2>
          <ul class="checklist">
            <li><strong>EL-031</strong> — Drill framing members within the permitted zone using a controlled technique that avoids structural damage and hidden utilities.</li>
            <li><strong>EL-032</strong> — Route NM cable through framing between designated boxes according to the approved circuit plan.</li>
            <li><strong>EL-033</strong> — Protect cable from physical damage using bushings, protection plates, and correct routing distance from the framing face.</li>
            <li><strong>EL-034</strong> — Staple and support cable at the correct spacing without flattening, cutting, or otherwise damaging the sheath.</li>
            <li><strong>EL-035</strong> — Maintain the minimum bend radius and required free conductor length at each box.</li>
            <li><strong>EL-036</strong> — Inspect the completed rough wiring for route, support, protection, bend radius, and sheath condition, and document the run before concealment.</li>
          </ul>
        </article>

        <article class="content-block">
          <h2 class="section-title">Where This Skill Fits</h2>
          <p>Chapter 3 and Chapter 4 established the boxes; Chapter 5 prepared the knockouts and connectors that receive the cable. This project is the physical connection between those boxes — the run that will carry every ungrounded, grounded, and equipment-grounding conductor to the splices in Chapter 7, the grounding and bonding work in Chapter 8, and every device and fixture installed in Chapters 9 through 15. A cable run that is damaged, undersupported, over-bent, or undocumented cannot be corrected later without opening finished walls, so this chapter's inspection and photography steps are treated as a required, non-optional part of the work rather than an afterthought.</p>
          <p>The de-energized work condition and live-dead-live discipline established in Chapter 1 governs this entire chapter. Every associated circuit and nearby conductor must be verified de-energized before drilling or routing begins, exactly as in the earlier projects in this book.</p>
        </article>

        <article class="content-block">
          <h2 class="section-title">Scope and Intended Use</h2>
          <p>This project covers:</p>
          <ul class="checklist">
            <li>reviewing the approved circuit plan, cable type and size, box locations, route, conductor count, derating conditions, fireblocking, and inspection requirements</li>
            <li>verifying that all associated circuits and nearby conductors are de-energized before drilling or routing</li>
            <li>inspecting framing for structural restrictions, engineered members, plumbing, ducts, gas piping, blocking, and previous wiring</li>
            <li>marking the cable route and each framing penetration, and confirming that holes are within the permitted drilling zone</li>
            <li>drilling straight, smooth holes of the correct size, removing splinters, and installing bushings or edge protection where required</li>
            <li>pulling, routing, and securing NM cable between the designated boxes without exceeding minimum bend radius, damaging sheath, or leaving inadequate free conductor length</li>
            <li>installing steel protection plates and approved fireblocking materials where required</li>
            <li>labeling both cable ends and photographing and documenting the completed route before concealment</li>
          </ul>
          <p>This project does <strong>not</strong> authorize the learner to:</p>
          <ul class="checklist">
            <li>drill engineered lumber, trusses, headers, beams, or other restricted structural members without engineering or manufacturer direction obtained first</li>
            <li>route or terminate cable on an energized circuit, or assume de-energization without the live-dead-live verification established in Chapter 1</li>
            <li>conceal, fireblock, or cover any cable run before required rough inspection is complete</li>
            <li>continue routing cable through framing showing structural damage, unidentified conductors, moisture, or previous wiring not accounted for in the circuit plan</li>
          </ul>
          <p>Any framing condition, drilling restriction, or cable damage identified during this project must be corrected, repaired, or escalated to a qualified professional before the run is concealed.</p>
        </article>

        <aside class="toolbox toolbox-note">
          <h4>Trade Note</h4>
          <p>The permitted drilling zone, minimum bend radius, cable-support spacing, and box-entry free-length requirement are set by the adopted electrical code and the cable manufacturer's instructions, not by convenience of the route. A route that is faster to run but crosses an unapproved drilling zone or violates the minimum bend radius is not an acceptable substitute, even if the cable appears undamaged after installation.</p>
        </aside>
      </div>

      <aside class="right-column">
        <div class="table-card">
          <h2 class="title-rule">Common Tools and Equipment</h2>
          <table aria-label="Common tools and equipment for this project">
            <thead>
              <tr><th colspan="2">Item</th><th>Purpose</th></tr>
            </thead>
            <tbody>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Right-angle or standard drill with specified bit</td><td>Drilling holes within the permitted framing zone at the size required for the approved cable count</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Cable-pulling tools and reel stand</td><td>Feeding cable from the reel without twists, kinks, crushing, or abrasion</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">NM cable stripper and diagonal cutters</td><td>Preparing cable ends for box entry without nicking conductors</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Hammer or cable stapler</td><td>Securing cable at required intervals without flattening the sheath</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Tape measure and framing square</td><td>Marking the route, drilling zone, staple spacing, and free conductor length</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Verified voltage tester</td><td>Confirming associated circuits remain de-energized throughout the work</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Camera or phone camera</td><td>Photographing the completed route before concealment</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Rough-Wiring Route Record</td><td>Recording cable type, route, protection, support, and inspection findings</td></tr>
            </tbody>
          </table>

          <h2 class="title-rule" style="margin-top:20px;">PPE and Materials</h2>
          <table aria-label="PPE and materials for this project">
            <thead>
              <tr><th colspan="2">Item</th><th>Purpose</th></tr>
            </thead>
            <tbody>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Eye protection</td><td>Worn during all drilling, cutting, and stapling operations</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Work gloves</td><td>Worn while handling cable reels, splinter-prone framing, and staples</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Hearing protection</td><td>Worn during extended drilling operations where required by the tool</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Approved NM cable</td><td>The cable type and size specified by the approved circuit plan</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Listed cable staples and steel protection plates</td><td>Securing and protecting the cable at required intervals and clearances</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Bushings and cable labels</td><td>Protecting sheath at drilled edges and identifying both cable ends by circuit and destination</td></tr>
            </tbody>
          </table>
          <p style="font-size:14px; color:#334456; margin-top:8px;"><strong>Required PPE for this project:</strong> eye protection during all drilling, cutting, and stapling; work gloves while handling cable and framing; hearing protection during extended drilling.</p>
        </div>

        <aside class="note-box">
          <h3 class="note-title">Setup Standard</h3>
          <p>Do not drill any framing member or route any cable until the associated circuit has been verified de-energized, the route and every framing penetration has been marked, and each hole location has been confirmed within the permitted drilling zone for that framing member. Work started before these confirmations are complete must stop immediately.</p>
        </aside>

        <aside class="toolbox toolbox-tip">
          <h4>Shop Tip</h4>
          <p>Control the opposite side of every drilling location before the bit breaks through. A hidden pipe, duct, or occupant on the far side of a stud or joist is invisible from the drilling side until the bit has already caused damage or contact.</p>
        </aside>
      </aside>
    </section>

    <article class="content-block">
      <h2 class="section-title">Reference Conventions</h2>
      <p>Establish these references before any framing member is drilled, and do not change the defined route mid-project.</p>

      <table aria-label="Reference conventions for this project">
        <thead>
          <tr><th>Term</th><th>Definition</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">Permitted drilling zone</td><td>The framing-member location and edge distance where a hole may be drilled under the adopted code and framing member type</td></tr>
          <tr><td class="item-cell">Cable route</td><td>The marked path the cable follows between the designated boxes, including every framing penetration</td></tr>
          <tr><td class="item-cell">Minimum bend radius</td><td>The smallest radius the cable may be bent through without damaging the conductors or insulation, set by the cable manufacturer and adopted code</td></tr>
          <tr><td class="item-cell">Free conductor length</td><td>The length of cable left extending into the box beyond the connector, sufficient for splicing and device connection</td></tr>
          <tr><td class="item-cell">Protection plate</td><td>A steel plate installed where cable is closer to the framing face than the code-permitted clearance</td></tr>
          <tr><td class="item-cell">Stop-work condition</td><td>Any observed hazard, restricted framing member, cable damage, or unidentified condition that must halt the project until corrected or escalated</td></tr>
        </tbody>
      </table>

      <div class="project-panel">
        <h3>Route and Circuit Record</h3>
        <p>Before drilling any framing member, record the defined route and circuit directly on the Rough-Wiring Route Record:</p>
        <p>Circuit / cable identifier: ______ &nbsp;&nbsp;&nbsp; Origin box: ______ &nbsp;&nbsp;&nbsp; Destination box: ______ &nbsp;&nbsp;&nbsp; Cable type and size: ______</p>
        <p>Framing members crossed: ______ &nbsp;&nbsp;&nbsp; De-energization verified: ______ (Yes/No) &nbsp;&nbsp;&nbsp; Date started: ____________ &nbsp;&nbsp;&nbsp; Builder name: ____________</p>
      </div>
    </article>

    <article class="content-block">
      <h2 class="section-title">Prerequisites</h2>
      <ul class="checklist">
        <li>Completed Chapter 1 electrically safe work condition for every associated circuit and nearby conductor along the planned route</li>
        <li>Completed Chapter 3 or Chapter 4 boxes installed at every origin and destination point on the route</li>
        <li>Completed Chapter 5 knockouts and cable connectors installed and ready to receive cable at each box</li>
        <li>The approved circuit plan showing cable type and size, box locations, route, conductor count, derating conditions, and fireblocking requirements</li>
        <li>A stop-work decision authority — the learner, supervisor, or licensed electrician who will be notified if a stop-work condition is found</li>
      </ul>
    </article>

    <article class="content-block">
      <h2 class="section-title">Common Field Fundamentals</h2>
      <p>Every cable run in this book follows the same sequence: verify de-energized, mark the route, drill within the permitted zone, pull and route the cable without damage, secure and protect it, and document the completed run before concealment. Learning that sequence here carries directly into every later chapter that adds devices, splices, and grounding to this same run.</p>

      <div class="zone-grid" aria-label="Rough-wiring overview">
        <div class="zone-card"><strong>De-energized condition</strong><span>Associated circuits and nearby conductors verified de-energized before drilling begins</span></div>
        <div class="zone-card"><strong>Route marking</strong><span>Cable route and every framing penetration marked before any hole is drilled</span></div>
        <div class="zone-card"><strong>Permitted drilling zone</strong><span>Each hole confirmed within the code-permitted location for that framing member type</span></div>
        <div class="zone-card"><strong>Controlled drilling</strong><span>Straight, smooth holes sized for the approved cable count, with the opposite side controlled</span></div>
        <div class="zone-card"><strong>Cable protection</strong><span>Bushings, protection plates, and correct clearance from the framing face</span></div>
        <div class="zone-card"><strong>Support and bend radius</strong><span>Cable stapled at required spacing without exceeding minimum bend radius</span></div>
        <div class="zone-card"><strong>Box entry</strong><span>Correct free conductor length and undamaged sheath at every box connector</span></div>
        <div class="zone-card"><strong>Documentation</strong><span>Route, protection, support, and inspection findings recorded before concealment</span></div>
      </div>

      <h3 class="wo-sub">Drilling Zones, Engineered Members, and Utility Control</h3>
      <p>Every hole drilled in this chapter must fall within the permitted zone for the framing member type being drilled. Engineered lumber, trusses, headers, beams, or other restricted structural members require engineering or manufacturer direction before any hole is drilled; do not assume an engineered member may be drilled using the same zone as dimensional lumber. Before drilling, control the opposite side of every location to prevent contact with hidden utilities or people on the far side of the framing member.</p>

      <aside class="cue cue-measurement">
        <h4>Measurement Cue — Confirm the Permitted Drilling Zone Before Every Hole</h4>
        <p>Confirm that each marked hole location is within the permitted drilling zone for that specific framing member before drilling. Do not drill a location that is faster or more convenient if it falls outside the permitted zone, and do not estimate the zone from memory when the framing member type has not been confirmed.</p>
      </aside>

      <aside class="cue cue-critical">
        <h4>Critical Safety Cue — Verify De-Energization Before Drilling or Routing Cable</h4>
        <p>Verify that all associated circuits and nearby conductors are de-energized using the live-dead-live procedure from Chapter 1 before drilling any framing member or routing any cable. Do not assume a circuit is de-energized because a related breaker was opened for a different project. Treat every existing cable encountered during drilling as energized until it has been positively identified and verified.</p>
      </aside>

      <aside class="cue cue-field">
        <h4>Field Safety Cue — Control the Far Side of Every Drilled Hole</h4>
        <p>Control the opposite side of each drilling location before the bit breaks through, to prevent contact with hidden utilities or people on the far side. Stop drilling immediately if the bit encounters unexpected resistance, metal, or a change in material that does not match the expected framing member.</p>
      </aside>

      <aside class="cue cue-manufacturer">
        <h4>Manufacturer Instruction Cue — Engineered Lumber and Restricted Structural Members</h4>
        <p>Obtain engineering or manufacturer direction before drilling engineered lumber, trusses, headers, beams, or other restricted structural members. A permitted zone for dimensional lumber does not apply to an engineered member, and drilling an engineered member outside its approved zone is a stop-work condition requiring engineering review before continuing.</p>
      </aside>
    </article>

    <article class="work-order" id="run-nm-cable-through-framed-walls">
      <header class="work-order__header">
        <p class="work-order__competency-code">EL-031 – EL-036</p>
        <p class="work-order__type">Framing Penetration / Cable Routing / Protection and Support / Rough-Wiring Inspection Qualification</p>
        <h2 class="work-order__title">Run NM Cable Through Framed Walls</h2>
      </header>

      <div class="work-order__meta">
        <p><strong>Difficulty:</strong> Beginner to Intermediate</p>
        <p><strong>Estimated Time:</strong> 3–5 hours</p>
        <p><strong>Estimated Cost:</strong> $40–$120</p>
        <p><strong>Finished Work:</strong> One protected, supported, labeled NM cable run installed through approved framing locations and ready for rough inspection and termination</p>
      </div>

      <div class="work-order-body">
        <h3 class="wo-sub">A. Finished-Project Specification</h3>
        <p><strong>Quantity:</strong> one approved NM cable branch routed between the designated origin and destination boxes, drilled only within the permitted zone of each framing member crossed, protected with bushings and steel plates where required, supported by listed staples at the required spacing, terminated into each box connector with the correct free conductor length and undamaged sheath, labeled at both ends, and documented on one completed Rough-Wiring Route Record before concealment.</p>

        <h3 class="wo-sub">B. Rough-Wiring Schedule</h3>
        <table aria-label="Rough-wiring schedule">
          <thead>
            <tr><th>Item</th><th>Target Condition</th><th>Verification Method</th></tr>
          </thead>
          <tbody>
            <tr><td class="item-cell">De-energized condition</td><td>All associated circuits and nearby conductors verified de-energized before drilling or routing</td><td>Live-dead-live test per Chapter 1</td></tr>
            <tr><td class="item-cell">Framing penetration</td><td>Every hole located within the permitted drilling zone for its framing member type</td><td>Visual confirmation against the approved zone before drilling</td></tr>
            <tr><td class="item-cell">Cable route</td><td>Cable routed between the correct origin and destination boxes without prohibited proximity or excessive bend</td><td>Route comparison against the approved circuit plan</td></tr>
            <tr><td class="item-cell">Protection</td><td>Bushings and steel plates installed wherever cable is closer to the framing face than permitted</td><td>Visual inspection of every penetration and shallow run</td></tr>
            <tr><td class="item-cell">Support</td><td>Cable stapled at the required spacing without flattening or cutting the sheath</td><td>Visual and hand inspection of staple condition and spacing</td></tr>
            <tr><td class="item-cell">Box entry</td><td>Correct free conductor length at each box with sheath maintained as required and no damage to conductors</td><td>Visual inspection at each box</td></tr>
          </tbody>
        </table>

        <h3 class="wo-sub">C. Material Takeoff</h3>
        <ul class="checklist">
          <li><strong>Cable:</strong> the approved NM cable type and size specified by the circuit plan, in a quantity sufficient for the full route plus the free conductor length required at each box.</li>
          <li><strong>Support and protection materials:</strong> listed cable staples, steel protection plates, and bushings sufficient for every penetration and support point on the route.</li>
          <li><strong>Fireblocking materials:</strong> the approved fireblocking system for any penetration requiring it, used only after the required inspection stage.</li>
          <li><strong>Documentation:</strong> one Rough-Wiring Route Record per cable run, cable labels for both ends, and photographs of the route before concealment.</li>
        </ul>

        <h3 class="wo-sub">D. Acceptance Standards</h3>
        <table aria-label="Acceptance standards for rough wiring">
          <thead>
            <tr><th>Check</th><th>Standard</th></tr>
          </thead>
          <tbody>
            <tr><td class="item-cell">Drilling zone</td><td>Every hole located within the permitted drilling zone for its framing member type, with engineered members drilled only under engineering or manufacturer direction</td></tr>
            <tr><td class="item-cell">Hole condition</td><td>Holes straight, smooth, sized for the approved cable count, deburred, with edge protection installed where required</td></tr>
            <tr><td class="item-cell">Cable condition</td><td>Cable free of twists, kinks, crushing, or abrasion from the reel to every box entry</td></tr>
            <tr><td class="item-cell">Bend radius</td><td>No bend along the route smaller than the minimum bend radius specified by the cable manufacturer and adopted code</td></tr>
            <tr><td class="item-cell">Protection</td><td>Steel protection plates installed wherever cable is closer to the framing face than the code-permitted clearance</td></tr>
            <tr><td class="item-cell">Support spacing</td><td>Staples or supports installed at the required spacing from box entries and along the route, without flattening or cutting sheath</td></tr>
            <tr><td class="item-cell">Box entry</td><td>Correct free conductor length at each box, sheath maintained inside the box as required, no nicked or cut conductors</td></tr>
            <tr><td class="item-cell">Labeling and documentation</td><td>Both cable ends labeled by circuit and destination, and the completed route photographed and recorded before concealment</td></tr>
          </tbody>
        </table>

        <h3 class="wo-sub">E. Plan Review and De-Energization</h3>
        <ol class="step-block">
          <li><strong>Review the approved circuit plan, cable type and size, box locations, route, conductor count, derating conditions, fireblocking, and inspection requirements.</strong> Confirm the route matches the boxes installed in Chapters 3 and 4 and the connectors prepared in Chapter 5.</li>
          <li><strong>Verify that all associated circuits and nearby conductors are de-energized where required.</strong> Use the live-dead-live procedure from Chapter 1 at every box and panel location affected by the route.</li>
        </ol>

        <h3 class="wo-sub">F. Framing Inspection and Route Marking</h3>
        <ol class="step-block">
          <li><strong>Inspect framing for structural restrictions, engineered members, plumbing, ducts, gas piping, blocking, and previous wiring.</strong> Record every restriction or existing utility found along the planned route.</li>
          <li><strong>Mark the cable route and each framing penetration.</strong> Use the approved circuit plan as the controlling reference for every mark.</li>
          <li><strong>Confirm that holes are within the permitted drilling zone for each framing member.</strong> Reject and re-mark any location that falls outside the permitted zone before drilling begins.</li>
          <li><strong>Obtain engineering or manufacturer direction before drilling engineered lumber, trusses, headers, beams, or restricted structural members.</strong> Do not drill a restricted member without this direction, regardless of route convenience.</li>
        </ol>

        <h3 class="wo-sub">G. Controlled Drilling</h3>
        <ol class="step-block">
          <li><strong>Select the correct drill bit and inspect the drill.</strong> Confirm the bit size matches the approved cable count without excessive clearance.</li>
          <li><strong>Control the opposite side of each drilling location to prevent contact with hidden utilities or people.</strong> Do not proceed until the far side is confirmed clear.</li>
          <li><strong>Drill straight, smooth holes large enough for the approved cable count without excessive clearance.</strong> Stop immediately if the bit encounters unexpected resistance or material.</li>
          <li><strong>Remove splinters and inspect holes for sharp edges.</strong> Correct any hole with a sharp or damaged edge before routing cable through it.</li>
          <li><strong>Install bushings or edge protection where required.</strong> Confirm the bushing or protection is seated and will not be displaced during cable pulling.</li>
        </ol>

        <h3 class="wo-sub">H. Cable Pulling and Routing</h3>
        <ol class="step-block">
          <li><strong>Pull cable from the reel in a manner that prevents twists, kinks, crushing, and abrasion.</strong> Inspect the cable continuously during the pull for any developing damage.</li>
          <li><strong>Route the cable through framing without exceeding the minimum bend radius.</strong> Confirm every bend against the manufacturer's and code-specified minimum before proceeding to the next section.</li>
          <li><strong>Leave the required free conductor length at each box.</strong> Measure and mark the required length before cutting the cable at each box location.</li>
        </ol>

        <h3 class="wo-sub">I. Box Entry and Support</h3>
        <ol class="step-block">
          <li><strong>Insert the cable through the listed box connector or integral clamp without damaging the sheath.</strong> Confirm the connector installed in Chapter 5 accepts the cable without forcing.</li>
          <li><strong>Maintain sheath inside the box as required.</strong> Confirm the sheath extends to the point required by the connector and box instructions.</li>
          <li><strong>Secure cable with listed staples or supports without flattening or cutting the sheath.</strong> Inspect each staple immediately after driving it for correct seating and sheath condition.</li>
          <li><strong>Maintain required spacing from box entries and along the cable route.</strong> Measure staple spacing against the code- and product-controlled interval rather than estimating by eye.</li>
        </ol>

        <h3 class="wo-sub">J. Protection, Fireblocking, and Documentation</h3>
        <ol class="step-block">
          <li><strong>Install steel protection plates where cable is too close to the framing face.</strong> Confirm plate placement covers the full width of the shallow run.</li>
          <li><strong>Maintain separation from heat sources, sharp edges, access openings, and incompatible systems.</strong> Correct any route segment that fails this separation before continuing.</li>
          <li><strong>Seal fireblocking penetrations only with the approved system and after required inspection stages.</strong> Do not fireblock a penetration before the associated rough inspection has passed.</li>
          <li><strong>Label both cable ends by circuit and destination.</strong> Confirm labels remain legible and attached.</li>
          <li><strong>Inspect cable type, route, support, bend radius, protection plates, box entry, free length, and sheath condition.</strong> Correct any item that fails inspection before proceeding to photography.</li>
          <li><strong>Replace damaged cable rather than covering cuts, crushed sections, or severe kinks.</strong> Do not attempt a field repair on damaged NM cable insulation or sheath.</li>
          <li><strong>Photograph and document the route before concealment.</strong> Complete every field on the Rough-Wiring Route Record before the run is fireblocked, closed, or covered.</li>
        </ol>
      </div>
    </article>

    <article class="content-block">
      <h2 class="section-title">Common Readiness Inspection</h2>
      <p>Inspect every completed cable run using the same checks regardless of which circuit or route the project involves.</p>
      <ul class="checklist readiness-list">
        <li><strong>De-energization check:</strong> confirm all associated circuits and nearby conductors were verified de-energized before drilling or routing began.</li>
        <li><strong>Drilling-zone check:</strong> confirm every hole was located within the permitted drilling zone for its framing member type, with engineered members drilled only under engineering direction.</li>
        <li><strong>Cable-condition check:</strong> confirm the cable is free of twists, kinks, crushing, and abrasion along the entire route.</li>
        <li><strong>Bend-radius check:</strong> confirm no bend along the route is smaller than the specified minimum.</li>
        <li><strong>Protection check:</strong> confirm bushings and steel plates are installed wherever required by clearance or edge condition.</li>
        <li><strong>Support check:</strong> confirm staples are installed at the required spacing without flattening or cutting the sheath.</li>
        <li><strong>Box-entry check:</strong> confirm the correct free conductor length and undamaged sheath at every box.</li>
        <li><strong>Documentation check:</strong> confirm the Rough-Wiring Route Record and photographs are complete before concealment.</li>
      </ul>
      <p>Complete the Rough-Wiring Route Record in the Inspection Checklist section below before beginning Project 07.</p>
    </article>

    <article class="content-block">
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a marked framing member showing the permitted drilling zone and the confirmed hole location.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: cable being pulled from the reel and routed through a drilled framing member without kinks.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a steel protection plate installed where cable is closer to the framing face than permitted.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: cable stapled at the correct spacing entering a box connector with the required free conductor length.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a completed Rough-Wiring Route Record with all fields filled in, alongside the labeled cable ends.</figcaption>
      </figure>
    </article>

    <article class="content-block">
      <h2 class="section-title">Failure Points and Troubleshooting</h2>

      <aside class="toolbox toolbox-observation">
        <h4>A Drilled Hole Is Found Outside the Permitted Zone</h4>
        <p><strong>Probable cause:</strong> the route was marked without confirming the permitted zone for the specific framing member type, or an engineered member was treated as dimensional lumber.<br>
        <strong>Confirmation:</strong> measure the hole location against the permitted zone for the actual framing member type and identify whether the member is engineered.<br>
        <strong>Correction:</strong> stop routing cable through the affected hole; obtain engineering or manufacturer direction for an engineered member, or reroute through a correctly located hole for dimensional lumber; repair the framing member if required by that direction.<br>
        <strong>Reinspection:</strong> confirm the corrected or relocated hole against the permitted zone before routing cable through it.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>The Cable Shows a Kink, Crush, or Abrasion During or After Pulling</h4>
        <p><strong>Probable cause:</strong> the cable was pulled too quickly, dragged around a sharp edge, or crushed against framing during routing.<br>
        <strong>Confirmation:</strong> inspect the damaged section closely under adequate light and compare it against the acceptance standard for sheath and insulation condition.<br>
        <strong>Correction:</strong> cut out and replace the damaged section rather than covering it; do not conceal a kinked, crushed, or abraded section under the assumption that the conductors inside remain undamaged.<br>
        <strong>Reinspection:</strong> repeat the cable-condition check along the full replaced section before proceeding.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>A Bend Along the Route Is Smaller Than the Minimum Bend Radius</h4>
        <p><strong>Probable cause:</strong> the route was pulled tightly around a framing corner or box entry without accounting for the minimum bend radius.<br>
        <strong>Confirmation:</strong> measure the bend radius at the identified location against the manufacturer's and code-specified minimum.<br>
        <strong>Correction:</strong> loosen and reroute the cable through the location to achieve the minimum bend radius, adding a support point if needed to maintain the corrected path.<br>
        <strong>Reinspection:</strong> re-measure the bend radius at the corrected location and recheck adjacent support points.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>A Staple Is Found Flattening or Cutting the Sheath</h4>
        <p><strong>Probable cause:</strong> the staple was overdriven, the wrong staple size was used, or the cable was not seated flat before stapling.<br>
        <strong>Confirmation:</strong> inspect the sheath directly beneath the staple for compression, cutting, or discoloration.<br>
        <strong>Correction:</strong> remove the staple, inspect the underlying cable for damage, replace the section if the sheath or conductors are damaged, and reinstall a correctly sized staple seated without over-driving.<br>
        <strong>Reinspection:</strong> repeat the support check at the corrected location and inspect adjacent staples for the same error.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>Insufficient Free Conductor Length Is Found at a Box</h4>
        <p><strong>Probable cause:</strong> the cable was cut before the required free length was measured and marked, or the connector consumed more cable than expected.<br>
        <strong>Confirmation:</strong> measure the free conductor length actually present against the required length for the box and connector type.<br>
        <strong>Correction:</strong> if sufficient slack exists along the route, pull additional cable through to the box; if not, replace the affected cable segment back to a point where the required free length can be achieved.<br>
        <strong>Reinspection:</strong> re-measure free conductor length at the corrected box before proceeding to splicing.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>An Unidentified Existing Cable or Utility Is Encountered While Drilling or Routing</h4>
        <p><strong>Probable cause:</strong> the framing inspection in Step F did not identify an existing cable, pipe, or duct concealed within the framing bay.<br>
        <strong>Confirmation:</strong> stop work immediately and inspect the encountered utility directly without assuming its condition or function.<br>
        <strong>Correction:</strong> treat the unidentified utility as energized or active until positively identified and controlled; escalate to a qualified professional if it cannot be safely identified.<br>
        <strong>Reinspection:</strong> repeat the framing inspection for the full remaining route before resuming drilling.</p>
      </aside>
    </article>

    <article class="content-block">
      <h2 class="section-title">Cleanup</h2>
      <p>This project ends with the cable run protected, supported, and documented, and the circuit remaining de-energized and controlled until the assigned splicing project begins.</p>
      <ul class="checklist">
        <li>Confirm all cable ends remain labeled by circuit and destination</li>
        <li>Confirm all staples, protection plates, and bushings remain correctly seated along the route</li>
        <li>Remove drilling debris and splinters from the work area and dispose of them appropriately</li>
        <li>Store the drill, cutting tools, and cable reel in a protected, undamaged condition</li>
        <li>Store the Rough-Wiring Route Record and photographs with the project records for reference by later chapters</li>
      </ul>
    </article>

    <article class="content-block shop-terms">
      <h2 class="section-title">Field Terms</h2>
      <dl class="shop-terms-list">
        <dt>Permitted Drilling Zone</dt><dd>The framing-member location and edge distance where a hole may be drilled under the adopted code and framing member type.</dd>
        <dt>Cable Route</dt><dd>The marked path the cable follows between the designated boxes, including every framing penetration.</dd>
        <dt>Minimum Bend Radius</dt><dd>The smallest radius the cable may be bent through without damaging the conductors or insulation.</dd>
        <dt>Free Conductor Length</dt><dd>The length of cable left extending into the box beyond the connector, sufficient for splicing and device connection.</dd>
        <dt>Protection Plate</dt><dd>A steel plate installed where cable is closer to the framing face than the code-permitted clearance.</dd>
        <dt>Fireblocking Penetration</dt><dd>A framing or assembly penetration sealed with the approved system only after required rough inspection.</dd>
        <dt>Engineered Member</dt><dd>A truss, header, beam, or other engineered structural framing component requiring engineering or manufacturer direction before drilling.</dd>
        <dt>Rough-Wiring Route Record</dt><dd>The document recording cable type, route, protection, support, free length, and inspection findings before concealment.</dd>
      </dl>
    </article>

    <article class="content-block knowledge-check">
      <h2 class="section-title">Skill Check</h2>
      <ol>
        <li>Why must every hole be confirmed within the permitted drilling zone before drilling rather than after?</li>
        <li>What must the learner obtain before drilling an engineered lumber member, truss, header, or beam?</li>
        <li>Why must the opposite side of a drilled hole be controlled before the bit breaks through?</li>
        <li>What conditions during cable pulling require the learner to stop and inspect rather than continue?</li>
        <li>Why is a bend smaller than the minimum bend radius a defect even if the cable appears undamaged?</li>
        <li>What must the learner check before driving a staple, and what indicates a staple has been overdriven?</li>
        <li>Why must free conductor length be measured and marked before the cable is cut at a box?</li>
        <li>When is fireblocking material permitted to be installed over a cable penetration?</li>
        <li>What must the learner do if an unidentified existing cable or utility is encountered while drilling?</li>
        <li>Why must the completed route be photographed and documented before concealment?</li>
      </ol>
    </article>

    <article class="content-block">
      <h2 class="section-title">Competency Rubric</h2>
      <table aria-label="Competency rubric for Chapter 6">
        <thead>
          <tr><th>Competency</th><th>Independent Pass Standard</th><th>Not Demonstrated</th><th>With Assistance</th><th>Independently</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">EL-031</td><td>Drills framing members within the permitted zone using a controlled technique that avoids structural damage and hidden utilities</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">EL-032</td><td>Routes NM cable through framing between designated boxes according to the approved circuit plan without excessive proximity or prohibited crossing</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">EL-033</td><td>Protects cable from physical damage using bushings, protection plates, and correct routing distance from the framing face</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">EL-034</td><td>Staples and supports cable at the correct spacing without flattening, cutting, or otherwise damaging the sheath</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">EL-035</td><td>Maintains the minimum bend radius and required free conductor length at each box, confirmed by measurement</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">EL-036</td><td>Inspects the completed rough wiring for route, support, protection, bend radius, and sheath condition, and documents the run before concealment</td><td></td><td></td><td></td></tr>
        </tbody>
      </table>
      <p>Mark one column per competency. Only <strong>Demonstrated Independently</strong> awards the competency; <strong>Demonstrated with Assistance</strong> authorizes additional supervised practice but does not complete the requirement.</p>
    </article>

    <article class="content-block">
      <h2 class="section-title">Inspection Checklist — Rough-Wiring Route Record</h2>
      <table aria-label="Rough-wiring route record">
        <thead>
          <tr><th>Item</th><th>Target Condition</th><th>Result</th><th>Pass/Fail</th><th>Correction (if any)</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">De-energized condition</td><td>Verified de-energized before drilling or routing began</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Framing penetration</td><td>Every hole within the permitted zone for its framing member type</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Cable condition</td><td>Free of twists, kinks, crushing, and abrasion along the full route</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Bend radius</td><td>No bend smaller than the specified minimum</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Protection</td><td>Bushings and steel plates installed wherever required</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Support</td><td>Staples installed at required spacing without sheath damage</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Box entry</td><td>Correct free conductor length and undamaged sheath at every box</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Labeling and documentation</td><td>Both cable ends labeled and route photographed before concealment</td><td></td><td></td><td></td></tr>
        </tbody>
      </table>
      <p><strong>Unresolved conditions and correction plan:</strong> ____________________________________________</p>
      <p><strong>Cable run declared ready for concealment:</strong> ______ (Pass/Fail) &nbsp;&nbsp;&nbsp; <strong>Date:</strong> ____________ &nbsp;&nbsp;&nbsp; <strong>Builder name:</strong> ____________</p>
    </article>

    <article class="content-block">
      <h2 class="section-title">Performance Check</h2>
      <p>With the cable drilled through only permitted zones, routed without damage, protected with bushings and plates where required, supported at the correct spacing, terminated with the correct free conductor length, and labeled at both ends, review the finished route against the Acceptance Standards table and confirm every hole falls within its permitted zone, no bend is smaller than the minimum bend radius, every required protection plate and bushing is in place, staple spacing meets the required interval without sheath damage, and the completed route is photographed and recorded on the Rough-Wiring Route Record. Complete the record and correct any failed item before beginning Project 07. If an item fails, identify whether the error occurred in drilling-zone confirmation, cable handling, protection, support, or box entry before correcting it and re-running the affected check.</p>
    </article>

    <article class="content-block what-you-accomplished">
      <h2 class="section-title">Project Closeout</h2>
      <p>You have completed the sixth project in the residential electrical sequence: running NM cable through framed walls. This project required you to verify de-energization, inspect framing and mark the route, drill only within permitted zones, pull and route cable without damage, protect and support the cable at the correct spacing and bend radius, terminate it into each box with the correct free conductor length, and document the completed run before concealment (<strong>EL-031</strong> through <strong>EL-036</strong>).</p>
      <p>You now have a protected, supported, and documented cable run connecting the boxes installed in Chapters 3 and 4 through the connectors prepared in Chapter 5. That run carries directly into the next project: stripping, splicing, and pigtailing the conductors inside each box.</p>
      <p><strong>Keep the circuit de-energized and controlled, and retain your Rough-Wiring Route Record and photographs. You will reference this exact route and its documented conditions throughout the splicing, grounding, and device work in the remaining chapters of this book.</strong></p>
    </article>

    <footer class="chapter-nav" aria-label="Project navigation">
      <a class="nav-button prev" href="chapter-05-make-knockouts-and-install-cable-connectors.html">
        <strong>Previous</strong>
        <span>Project 05: Make Knockouts and<br />Install Cable Connectors</span>
      </a>
      <div class="progress">
        <div class="progress-title">Project 6 / 20</div>
        <div class="dots" aria-hidden="true">
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot active"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
        </div>
      </div>
      <a class="nav-button next" href="chapter-07-strip-splice-and-pigtail-conductors.html">
        <strong>Next</strong>
        <span>Project 07: Strip, Splice, and<br />Pigtail Conductors</span>
      </a>
    </footer>
  </main>
</body>
</html>
