<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>Project 08 — Bond Metal Boxes and Ground a Branch Circuit</title>
  <style>
    :root {
      --navy-950: #061c33;
      --navy-900: #09243f;
      --navy-850: #0b2d52;
      --navy-800: #123b66;
      --blue-700: #075fa8;
      --blue-600: #0b74c9;
      --blue-500: #1782d7;
      --ink: #122033;
      --muted: #52606f;
      --paper: #fbfaf5;
      --paper-2: #f4f0e8;
      --line: #d8d2c7;
      --shadow: 0 14px 30px rgba(6, 28, 51, .12);
      --red: #b5282f;
      --orange: #c96525;
      --green: #5c7f35;
      --purple: #65529b;
      --teal: #1a7c83;
      --gold: #9f7328;
      --steel: #2f79a9;
      --gray: #5a6472;
      --yellow: #a3821f;
    }

    * { box-sizing: border-box; }

    body {
      margin: 0;
      color: var(--ink);
      font-family: "Inter", "Segoe UI", Arial, sans-serif;
      background:
        radial-gradient(circle at 18% 10%, rgba(9, 36, 63, .04), transparent 27%),
        radial-gradient(circle at 88% 42%, rgba(10, 116, 201, .04), transparent 30%),
        linear-gradient(0deg, rgba(255,255,255,.45), rgba(255,255,255,.45)),
        repeating-linear-gradient(90deg, rgba(6,28,51,.018) 0 1px, transparent 1px 4px),
        var(--paper);
      line-height: 1.52;
    }

    .book-header {
      background: linear-gradient(90deg, var(--navy-950), var(--navy-850));
      color: #fff;
      min-height: 58px;
      display: flex;
      align-items: center;
      padding: 0 42px;
      border-bottom: 8px solid var(--blue-600);
      box-shadow: 0 3px 16px rgba(0,0,0,.22);
      letter-spacing: .045em;
      text-transform: uppercase;
      font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif;
      font-weight: 800;
    }

    .book-header .series { color: #b8c6d5; font-size: 15px; margin-right: 22px; white-space: nowrap; }
    .book-header .divider { opacity: .55; margin-right: 22px; font-weight: 400; }
    .book-header .book-title { font-size: 15px; color: #f5f8fb; white-space: nowrap; overflow: hidden; text-overflow: ellipsis; }

    .page { max-width: 1400px; margin: 0 auto; padding: 34px 38px 0; }

    .breadcrumb { display: flex; gap: 12px; align-items: center; margin-bottom: 20px; color: var(--blue-700); font-size: 14px; font-weight: 800; }
    .breadcrumb span:not(:last-child)::after { content: "›"; margin-left: 12px; color: #66788a; font-weight: 900; }

    .hero-grid { display: grid; grid-template-columns: minmax(0, 1fr) 320px; gap: 44px; align-items: start; }
    .hero-left { display: grid; grid-template-columns: 185px minmax(0, 1fr); gap: 28px; align-items: start; }

    .chapter-stamp {
      width: 185px; height: 185px; border-radius: 12px; color: #fff; background: var(--navy-850);
      box-shadow: 0 10px 22px rgba(6, 28, 51, .18); position: relative; overflow: hidden;
      display: flex; flex-direction: column; align-items: center; justify-content: center;
      text-transform: uppercase; transform: translateY(1px);
    }
    .chapter-stamp .label { font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; letter-spacing: .16em; font-weight: 900; font-size: 24px; margin-bottom: 8px; color: rgba(255, 255, 255, .92); }
    .chapter-stamp .number { font-family: Impact, Haettenschweiler, "Arial Narrow Bold", sans-serif; font-size: 112px; line-height: .82; letter-spacing: -.06em; color: #fff; }

    .chapter-header__title { margin: 10px 0 16px; font-family: Georgia, "Times New Roman", serif; color: var(--navy-850); font-size: clamp(40px, 5.6vw, 54px); line-height: 1.05; letter-spacing: -.035em; text-transform: uppercase; text-shadow: 0 1px 0 rgba(255,255,255,.9); }
    .chapter-header__number { margin: 0; color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .12em; text-transform: uppercase; font-size: 15px; }

    .rule { width: 100%; height: 4px; background: var(--blue-600); margin: 20px 0 24px; }
    .chapter-header__summary { max-width: 560px; margin: 0; font-size: 17px; color: #152438; }

    .glance { background: rgba(255,255,255,.52); border: 1px solid var(--line); border-radius: 6px; box-shadow: var(--shadow); overflow: hidden; }
    .glance .tab { background: linear-gradient(90deg, var(--navy-850), var(--blue-600)); color: #fff; display: inline-block; padding: 9px 18px 8px; font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .06em; text-transform: uppercase; border-bottom-right-radius: 5px; }
    .glance-body { padding: 12px 22px 17px; }
    .glance-row { display: grid; grid-template-columns: 42px 1fr; gap: 12px; align-items: center; padding: 11px 0; border-bottom: 1px dashed #c9c2b8; }
    .glance-row:last-child { border-bottom: none; }
    .glance-icon { width: 34px; height: 34px; border-radius: 50%; display: grid; place-items: center; color: var(--blue-700); border: 2px solid rgba(11, 95, 168, .2); font-size: 20px; background: rgba(11,116,201,.05); }
    .glance-label { font-weight: 900; color: #1a2e44; font-size: 13px; line-height: 1.15; }
    .glance-value { font-size: 15px; color: #18273a; }

    .cue-legend { margin: 34px 0 34px; border: 1px solid var(--line); background: rgba(255,255,255,.35); box-shadow: 0 2px 9px rgba(6,28,51,.07); display: grid; grid-template-columns: 170px repeat(6, minmax(112px, 1fr)); gap: 8px; padding: 20px; }
    .cue-legend-intro h2, .section-title, .table-card h2, .note-title { margin: 0 0 10px; color: var(--blue-700); font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-weight: 900; letter-spacing: .025em; text-transform: uppercase; line-height: 1.1; }
    .cue-legend-intro h2 { font-size: 18px; }
    .cue-legend-intro p { margin: 0; font-size: 12px; color: #17273b; }

    .cue-legend-card { min-height: 150px; border: 1px solid #d4c3ac; background: rgba(255,255,255,.5); padding: 13px 11px 10px; border-radius: 3px; display: flex; flex-direction: column; justify-content: flex-start; }
    .cue-legend-card .icon { font-size: 28px; margin-bottom: 9px; font-weight: 900; }
    .cue-legend-card h3 { margin: 0 0 9px; font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-size: 14px; letter-spacing: .03em; line-height: 1.05; text-transform: uppercase; }
    .cue-legend-card p { margin: 0; font-size: 12px; color: #172437; line-height: 1.4; }

    .cue { margin: 18px 0; border-radius: 4px; padding: 14px 16px; border: 1px solid; }
    .cue h4 { margin: 0 0 6px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .04em; font-size: 14px; }
    .cue p { margin: 0; font-size: 15px; }

    .cue-safety, .cue-legend-card.cue-safety { color: var(--orange); border-color: #e2a677; background: rgba(201,101,37,.06); }
    .cue-critical, .cue-legend-card.cue-critical { color: var(--red); border-color: #c34b55; background: rgba(181,40,47,.06); }
    .cue-field, .cue-legend-card.cue-field { color: #1f91ad; border-color: #84bccc; background: rgba(31,145,173,.06); }
    .cue-code, .cue-legend-card.cue-code { color: var(--green); border-color: #a1b383; background: rgba(92,127,53,.06); }
    .cue-manufacturer, .cue-legend-card.cue-manufacturer { color: var(--purple); border-color: #a99cd2; background: rgba(101,82,155,.06); }
    .cue-measurement, .cue-legend-card.cue-measurement { color: var(--gold); border-color: #d2ae72; background: rgba(159,115,40,.06); }

    .toolbox { margin: 18px 0; border-radius: 4px; padding: 14px 16px; border-left: 6px solid; background: rgba(255,255,255,.55); box-shadow: 0 2px 8px rgba(6,28,51,.06); }
    .toolbox h4 { margin: 0 0 6px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .04em; font-size: 13px; }
    .toolbox p { margin: 0; font-size: 15px; color: #1b2d42; }
    .toolbox-note { border-color: var(--gray); } .toolbox-note h4 { color: var(--gray); }
    .toolbox-tip { border-color: var(--blue-600); } .toolbox-tip h4 { color: var(--blue-700); }
    .toolbox-mistake { border-color: var(--orange); } .toolbox-mistake h4 { color: var(--orange); }
    .toolbox-observation { border-color: var(--green); } .toolbox-observation h4 { color: var(--green); }
    .toolbox-inspection { border-color: var(--yellow); } .toolbox-inspection h4 { color: var(--yellow); }
    .toolbox-code { border-color: var(--red); } .toolbox-code h4 { color: var(--red); }

    .main-grid { display: grid; grid-template-columns: minmax(0, 1.15fr) minmax(330px, .85fr); gap: 38px; align-items: start; margin-bottom: 34px; }
    .left-column { padding: 0 2px 0 16px; }
    .right-column { border-left: 1px dotted #b8b0a4; padding-left: 36px; }

    .content-block { margin-bottom: 28px; border-bottom: 1px dotted #c7c0b5; padding-bottom: 22px; }
    .content-block:last-child { border-bottom: none; }

    .section-title { font-size: 22px; border-bottom: 3px solid var(--blue-600); padding-bottom: 6px; margin-bottom: 14px; }
    .content-block p { margin: 0 0 16px; font-size: 17px; color: #1b2d42; }

    .checklist { list-style: none; padding: 0; margin: 0; }
    .checklist li { position: relative; padding: 7px 0 7px 34px; border-bottom: 1px dotted #c7c0b5; font-size: 16px; }
    .checklist li::before { content: "✓"; position: absolute; left: 0; top: 8px; width: 21px; height: 21px; border-radius: 50%; background: var(--blue-700); color: white; font-size: 14px; line-height: 21px; text-align: center; font-weight: 900; }

    .table-card h2 { font-size: 21px; }
    .title-rule { border-bottom: 3px solid var(--blue-600); padding-bottom: 7px; margin-bottom: 20px; }

    table { width: 100%; border-collapse: collapse; background: rgba(255,255,255,.54); box-shadow: 0 2px 10px rgba(6,28,51,.08); border: 1px solid #c9c2b7; overflow: hidden; margin-bottom: 8px; }
    th { background: linear-gradient(90deg, var(--navy-850), var(--blue-700)); color: white; padding: 10px 13px; text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; font-size: 13px; letter-spacing: .045em; text-align: left; }
    td { border: 1px solid #d6d0c5; padding: 11px 14px; vertical-align: middle; font-size: 15px; background: rgba(255,255,255,.38); }
    td.icon-cell { width: 52px; text-align: center; font-size: 24px; color: var(--blue-700); }
    td.item-cell { width: 30%; font-weight: 800; color: #1b2d42; }

    .note-box { margin-top: 24px; border: 1px solid #a9c5dd; background: linear-gradient(180deg, rgba(238,247,255,.85), rgba(255,255,255,.45)); border-radius: 6px; padding: 18px 20px; box-shadow: 0 2px 8px rgba(6,28,51,.06); }
    .note-title { font-size: 16px; color: var(--blue-700); margin-bottom: 8px; }
    .note-box p { margin: 0; font-size: 16px; color: #1b2d42; }

    .work-order { margin: 34px 0 40px; border: 1px solid #c9c1b1; background: rgba(255,255,255,.5); box-shadow: var(--shadow); border-radius: 4px; overflow: hidden; }
    .work-order__header { background: linear-gradient(90deg, var(--navy-900), var(--blue-700)); color: #fff; padding: 18px 24px 16px; }
    .work-order__competency-code { display: inline-block; margin: 0 0 8px; background: rgba(255,255,255,.15); border: 1px solid rgba(255,255,255,.4); padding: 3px 10px; border-radius: 3px; font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .08em; font-size: 13px; }
    .work-order__type { margin: 0 0 4px; text-transform: uppercase; letter-spacing: .08em; font-size: 12px; color: #bcd7ef; font-weight: 800; }
    .work-order__title { margin: 0; font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-weight: 900; text-transform: uppercase; font-size: 24px; letter-spacing: .01em; }
    .work-order__meta { display: grid; grid-template-columns: repeat(4, 1fr); gap: 10px; padding: 14px 24px; background: rgba(11,116,201,.06); border-bottom: 1px solid #d3ccbc; font-size: 14px; }
    .work-order__meta p { margin: 0; }
    .work-order__competencies { padding: 16px 24px; }
    .work-order__competencies h3 { margin: 0 0 8px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; color: var(--blue-700); font-size: 14px; letter-spacing: .04em; }
    .work-order__competencies ul { margin: 0; padding-left: 20px; }
    .work-order__competencies li { font-size: 15px; margin-bottom: 4px; }

    .work-order-body { padding: 4px 24px 24px; }
    .work-order-body h3.wo-sub { color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .03em; font-size: 16px; border-bottom: 2px solid #d3ccbc; padding-bottom: 5px; margin: 22px 0 10px; }
    .work-order-body p { font-size: 15.5px; margin: 0 0 12px; }
    .work-order-body ul, .work-order-body ol { margin: 0 0 12px; padding-left: 22px; font-size: 15.5px; }
    .work-order-body li { margin-bottom: 6px; }

    .step-block { counter-reset: step; }
    .step-block li { list-style: none; position: relative; padding: 8px 0 8px 40px; border-bottom: 1px dotted #c7c0b5; counter-increment: step; }
    .step-block li::before { content: counter(step); position: absolute; left: 0; top: 8px; width: 26px; height: 26px; border-radius: 50%; background: var(--navy-850); color: #fff; font-weight: 900; font-size: 13px; text-align: center; line-height: 26px; }

    .photo-placeholder { margin: 14px 0; border: 1px dashed #b7ac97; background: rgba(255,255,255,.4); padding: 14px; border-radius: 4px; text-align: center; }
    .photo-placeholder img { max-width: 100%; }
    .photo-placeholder figcaption { font-size: 13px; color: var(--muted); margin-top: 6px; font-style: italic; }

    .related-skills, .next-project { margin-top: 16px; font-size: 14.5px; color: #223347; border-top: 1px dashed #c7c0b5; padding-top: 12px; }
    .related-skills strong, .next-project strong { color: var(--blue-700); }

    .priority-grid { display: grid; grid-template-columns: repeat(3, 1fr); gap: 10px; margin-top: 14px; }
    .priority-card { min-height: 92px; border: 1px solid #c8c0b4; background: rgba(255,255,255,.42); padding: 12px; border-top: 5px solid var(--blue-600); }
    .priority-card strong { display: block; color: var(--navy-850); text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing: .035em; margin-bottom: 5px; }
    .priority-card span { font-size: 13px; color: #334456; }

    .shop-terms-list { columns: 2; column-gap: 40px; }
    .shop-terms-list dt { font-weight: 900; color: var(--navy-850); margin-top: 10px; }
    .shop-terms-list dd { margin: 2px 0 6px; font-size: 15px; }

    .knowledge-check ol { padding-left: 22px; }
    .knowledge-check li { margin-bottom: 10px; font-size: 16px; }

    .chapter-nav { width: 100vw; margin-left: calc(50% - 50vw); background: linear-gradient(90deg, var(--navy-950), #071f38 45%, var(--navy-850)); color: white; min-height: 86px; display: grid; grid-template-columns: 240px minmax(260px, 1fr) 300px; align-items: center; padding: 12px 42px; box-shadow: 0 -6px 20px rgba(0,0,0,.2); }

    .nav-button { display: flex; flex-direction: column; gap: 2px; color: white; text-decoration: none; font-size: 13px; }
    .nav-button strong { font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; font-size: 18px; letter-spacing: .045em; }
    .nav-button.prev strong::before { content: "← "; font-size: 28px; vertical-align: -2px; }
    .nav-button.next strong::after { content: " →"; font-size: 28px; vertical-align: -2px; }
    .nav-button.next { text-align: right; }
    .nav-button.disabled { opacity: .45; pointer-events: none; }

    .progress { text-align: center; }
    .progress-title { color: #60a6e5; font-weight: 900; text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing: .08em; font-size: 18px; margin-bottom: 10px; }
    .dots { display: flex; justify-content: center; align-items: center; gap: 8px; }
    .dot { width: 11px; height: 11px; border-radius: 50%; background: rgba(255,255,255,.18); position: relative; }
    .dot::after { content: ""; position: absolute; left: 10px; top: 5px; width: 10px; height: 2px; background: rgba(255,255,255,.16); }
    .dot:last-child::after { display: none; }
    .dot.active { background: var(--blue-600); box-shadow: 0 0 0 3px rgba(11,116,201,.14); }

    @media (max-width: 1020px) {
      .hero-grid, .main-grid { grid-template-columns: 1fr; }
      .right-column { border-left: none; padding-left: 0; }
      .cue-legend { grid-template-columns: repeat(2, minmax(0, 1fr)); }
      .cue-legend-intro { grid-column: 1 / -1; }
      .chapter-nav { grid-template-columns: 1fr; gap: 12px; text-align: center; }
      .nav-button, .nav-button.next { text-align: center; }
      .work-order__meta { grid-template-columns: repeat(2, 1fr); }
      .shop-terms-list { columns: 1; }
    }

    @media (max-width: 700px) {
      .book-header { padding: 14px 18px; flex-wrap: wrap; gap: 6px; }
      .book-header .divider { display: none; }
      .page { padding: 24px 18px 0; }
      .hero-left { grid-template-columns: 1fr; }
      .chapter-stamp { width: 155px; height: 155px; }
      .chapter-stamp .label { font-size: 23px; }
      .chapter-stamp .number { font-size: 96px; }
      .cue-legend { grid-template-columns: 1fr; padding: 14px; }
      .priority-grid { grid-template-columns: 1fr; }
      .chapter-nav { padding: 18px; }
      td.item-cell { width: auto; }
      .work-order__meta { grid-template-columns: 1fr; }
    }

    .project-panel { margin: 18px 0; border: 1px solid #d3ccb9; background: rgba(255,255,255,.45); padding: 18px 20px; box-shadow: 0 2px 8px rgba(6,28,51,.07); border-radius: 4px; }
    .project-panel h3 { margin: 0 0 8px; color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .035em; font-size: 16px; border-bottom: 2px solid #d3ccbc; padding-bottom: 5px; }
    .project-panel p { margin: 0 0 12px; font-size: 15.5px; color: #1b2d42; }
    .zone-grid { display: grid; grid-template-columns: repeat(4, minmax(130px, 1fr)); gap: 10px; margin: 16px 0; }
    .zone-card { border: 1px solid #c8c0b4; background: rgba(255,255,255,.42); padding: 12px; border-top: 5px solid var(--blue-600); min-height: 108px; }
    .zone-card strong { display:block; color: var(--navy-850); text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing:.035em; margin-bottom: 5px; }
    .zone-card span { font-size: 13px; color: #334456; }
    .readiness-list li { margin-bottom: 7px; }
    .placeholder-label { font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .08em; color: var(--blue-700); font-weight: 900; font-size: 14px; }
    @media (max-width: 1020px) { .zone-grid { grid-template-columns: repeat(2, minmax(0, 1fr)); } }
    @media (max-width: 700px) { .zone-grid { grid-template-columns: 1fr; } }

  </style>
<body>
  <header class="book-header">
    <div class="series">Residential Construction and Building Trades Library</div>
    <div class="divider">|</div>
    <div class="book-title">Book 08 — Residential Electrical: Wiring, Panels, Circuits, Devices, Lighting, and Troubleshooting</div>
  </header>

  <main class="page">
    <nav class="breadcrumb" aria-label="Breadcrumb">
      <span>Residential Electrical</span>
      <span>Projects</span>
      <span>Project 08</span>
    </nav>

    <section class="hero-grid" aria-labelledby="project-title">
      <div class="hero-left">
        <aside class="chapter-stamp" aria-label="Project number">
          <div class="label">Project</div>
          <div class="number">08</div>
        </aside>

        <header class="chapter-header">
          <p class="chapter-header__number">Project 08</p>
          <h1 class="chapter-header__title" id="project-title">Bond Metal Boxes and Ground a Branch Circuit</h1>
          <div class="rule"></div>
          <p class="chapter-header__summary">Complete and verify the equipment-grounding and metal-box bonding path for one de-energized branch-circuit assembly, using listed grounding screws, clips, and connectors, so that every device and metal enclosure installed later in this book shares one continuous, isolated, and tested grounding path back to the source.</p>
        </header>
      </div>

      <aside class="glance" aria-labelledby="brief-title">
        <div class="tab" id="brief-title">Project Brief</div>
        <div class="glance-body">
          <div class="glance-row">
            <div class="glance-icon">▥</div>
            <div><div class="glance-label">Difficulty</div><div class="glance-value">Beginner to Intermediate</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">◷</div>
            <div><div class="glance-label">Time</div><div class="glance-value">2–3 hours</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">$</div>
            <div><div class="glance-label">Cost</div><div class="glance-value">$15–$35 for grounding screws, clips, pigtail wire, and listed connectors</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">🔧</div>
            <div><div class="glance-label">Tools</div><div class="glance-value">Adequately rated contact voltage tester, insulated hand tools, wire strippers, screwdrivers, continuity-capable multimeter, flashlight or headlamp, camera or phone camera</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">□</div>
            <div><div class="glance-label">Materials</div><div class="glance-value">Listed green grounding screws, grounding clips, box-bonding pigtails, device-grounding pigtails, listed wire connectors, bare or green-insulated grounding conductor</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">▰</div>
            <div><div class="glance-label">Competencies</div><div class="glance-value">EL-043 – EL-048</div></div>
          </div>
        </div>
      </aside>
    </section>

    <section class="cue-legend" aria-labelledby="cue-legend-title">
      <div class="cue-legend-intro">
        <h2 id="cue-legend-title">Field Cue System</h2>
        <p>These cues appear at the point of work. They identify safety, code, manufacturer, and measurement issues before they become shock, arc flash, or an unproven grounding path.</p>
      </div>

      <article class="cue-legend-card cue-safety">
        <div class="icon">△</div>
        <h3>Safety Cue</h3>
        <p>Task-specific safety guidance for ordinary work hazards.</p>
      </article>

      <article class="cue-legend-card cue-critical">
        <div class="icon">✋</div>
        <h3>Critical Safety Cue</h3>
        <p>Serious injury, shock, electrocution, or arc flash is possible.</p>
      </article>

      <article class="cue-legend-card cue-field">
        <div class="icon">⛑</div>
        <h3>Field Safety Cue</h3>
        <p>Practical work-area safety: lighting, footing, access, and housekeeping.</p>
      </article>

      <article class="cue-legend-card cue-code">
        <div class="icon">▤</div>
        <h3>Code Alert</h3>
        <p>Local requirements vary. Verify permit, inspection, and jurisdictional rules.</p>
      </article>

      <article class="cue-legend-card cue-manufacturer">
        <div class="icon">▧</div>
        <h3>Manufacturer Cue</h3>
        <p>Follow product-specific instructions for grounding screws, clips, and connectors.</p>
      </article>

      <article class="cue-legend-card cue-measurement">
        <div class="icon">▱</div>
        <h3>Measurement Cue</h3>
        <p>Reference-point, verification, and continuity-test guidance.</p>
      </article>
    </section>

    <section class="main-grid">
      <div class="left-column">
        <article class="content-block">
          <h2 class="section-title">Job Overview</h2>
          <p>This project qualifies you to complete and verify the equipment-grounding and metal-box bonding path for one de-energized branch-circuit assembly. The finished work product is one metal box, correctly bonded with a listed grounding screw or clip, containing a joined equipment-grounding splice, a box-bonding pigtail, and a device-grounding pigtail where required, with continuity verified from the device yoke and metal box back to the branch equipment-grounding path by a de-energized continuity test.</p>
          <p>You will identify each equipment-grounding conductor and distinguish it from the grounded neutral conductor; install a listed grounding screw, clip, or bonding device in the metal box; join incoming and outgoing equipment-grounding conductors; add box-bonding and device-grounding pigtails; terminate them at the correct points; keep the neutral conductor isolated from the box and grounding path; and verify continuity with an approved meter before reassembling the box.</p>
          <p>This project builds directly on the box installation of Chapters 3 and 4, the connectors of Chapter 5, the cable of Chapter 6, and the splicing and pigtailing of Chapter 7. It is a prerequisite for every device installed later in this book — the duplex receptacle of Chapter 9, the GFCI receptacle of Chapter 10, the switches and fixtures of Chapters 11 through 15, and the Chapter 20 capstone all depend on a metal box that has already been correctly bonded and grounded using this exact procedure.</p>
        </article>

        <article class="content-block">
          <h2 class="section-title">Skills You Will Demonstrate</h2>
          <ul class="checklist">
            <li><strong>EL-043</strong> — Identify each equipment-grounding conductor in a branch-circuit assembly and distinguish it from the grounded neutral conductor.</li>
            <li><strong>EL-044</strong> — Install a listed grounding screw, grounding clip, or approved bonding device in a metal box.</li>
            <li><strong>EL-045</strong> — Bond a metal box by joining incoming and outgoing equipment-grounding conductors with an approved connector and pigtail.</li>
            <li><strong>EL-046</strong> — Attach device-grounding pigtails at the green grounding terminal without exceeding the terminal's listed conductor limit.</li>
            <li><strong>EL-047</strong> — Verify grounding continuity from the device yoke and metal box to the branch equipment-grounding path using a de-energized continuity test.</li>
            <li><strong>EL-048</strong> — Inspect the completed grounding path for isolation from the neutral conductor, correct termination, and continuity.</li>
          </ul>
        </article>

        <article class="content-block">
          <h2 class="section-title">Where This Skill Fits</h2>
          <p>The grounding and bonding work performed here is what makes a metal box, a device, and every later fixture in this book safe to touch under a fault condition. A box with cable connectors seated and conductors spliced, as completed in Chapters 5 through 7, is not yet a safe assembly until its metal parts are bonded and its equipment-grounding path is proven continuous. Every receptacle, switch, fixture, fan, and exterior device installed in Chapters 9 through 15 terminates its grounding conductor at the pigtail and grounding screw installed in this chapter.</p>
          <p>The de-energized continuity test taught here is the same verification method used again in the Chapter 17 diagnostic project, where an open or high-resistance grounding path is one of the conditions a learner must be able to recognize and correct.</p>
        </article>

        <article class="content-block">
          <h2 class="section-title">Scope and Intended Use</h2>
          <p>This project covers:</p>
          <ul class="checklist">
            <li>identifying equipment-grounding conductors and distinguishing them from grounded neutral conductors in a de-energized assembly</li>
            <li>installing a listed grounding screw, grounding clip, or bonding device in a metal box</li>
            <li>joining incoming and outgoing equipment-grounding conductors with an approved connector</li>
            <li>adding and terminating box-bonding and device-grounding pigtails</li>
            <li>keeping neutral conductors isolated from the metal box and equipment-grounding path downstream of the service bonding point</li>
            <li>performing a de-energized continuity test to verify the completed grounding path</li>
          </ul>
          <p>This project does <strong>not</strong> authorize the learner to:</p>
          <ul class="checklist">
            <li>perform any part of this procedure on an energized circuit</li>
            <li>use a sheet-metal screw, device mounting screw, or any unlisted fastener as the grounding connection</li>
            <li>install a neutral-to-ground jumper or bootleg ground under any circumstance</li>
            <li>energize the assembly before an open, high-resistance, or uncertain grounding path has been investigated and corrected</li>
          </ul>
          <p>Any grounding path that fails the continuity test in this chapter must be corrected before the box is reassembled or the assigned device is installed.</p>
        </article>

        <aside class="toolbox toolbox-note">
          <h4>Trade Note</h4>
          <p>A bootleg ground — a jumper connecting the neutral terminal to the grounding terminal or the metal box in place of a real equipment-grounding path — can make a plug-in tester show a false "correctly wired" result while leaving the box and device frame energized under a fault. This chapter's continuity test is designed to catch that condition, which a simple polarity tester cannot detect.</p>
        </aside>
      </div>

      <aside class="right-column">
        <div class="table-card">
          <h2 class="title-rule">Common Tools and Equipment</h2>
          <table aria-label="Common tools and equipment for this project">
            <thead>
              <tr><th colspan="2">Item</th><th>Purpose</th></tr>
            </thead>
            <tbody>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Contact voltage tester</td><td>Confirming and reconfirming the de-energized state before and during the work</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Continuity-capable multimeter</td><td>Verifying grounding continuity on the isolated, de-energized assembly</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Insulated hand tools</td><td>Reducing shock risk while working in and around the box</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Wire strippers</td><td>Preparing pigtail ends without nicking conductor strands</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Screwdrivers matched to grounding screw and terminal type</td><td>Installing grounding screws and terminating pigtails to manufacturer specification</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Flashlight or headlamp</td><td>Inspecting box interiors and conductor identification in low light</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Camera or phone camera</td><td>Photographing the completed grounding path before the cover or device is installed</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Grounding and Bonding Verification Worksheet</td><td>Recording grounding components, continuity results, and corrections</td></tr>
            </tbody>
          </table>

          <h2 class="title-rule" style="margin-top:20px;">PPE and Materials</h2>
          <table aria-label="PPE and materials for this project">
            <thead>
              <tr><th colspan="2">Item</th><th>Purpose</th></tr>
            </thead>
            <tbody>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Eye protection</td><td>Worn while stripping, splicing, and terminating conductors</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Insulating gloves rated for the task</td><td>Worn during preliminary verification and any cover or device handling</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Closed-toe, non-conductive-sole footwear</td><td>Worn at all times during this project</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Listed green grounding screws</td><td>Bonding the metal box to the equipment-grounding path</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Listed grounding clips</td><td>Alternative bonding method for boxes designed for clip-style grounding</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Box-bonding and device-grounding pigtails</td><td>Correct-material, correct-gauge conductors connecting the box and device to the grounding path</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Listed wire connectors</td><td>Joining incoming and outgoing equipment-grounding conductors and pigtails</td></tr>
            </tbody>
          </table>
          <p style="font-size:14px; color:#334456; margin-top:8px;"><strong>Required PPE for this project:</strong> eye protection while stripping and terminating conductors; insulating gloves during preliminary verification and cover or device handling; closed-toe, non-conductive-sole footwear at all times.</p>
        </div>

        <aside class="note-box">
          <h3 class="note-title">Setup Standard</h3>
          <p>Do not begin this project until the circuit has been de-energized and verified using the live-dead-live procedure from Chapter 1. Do not install a neutral-to-ground jumper or bootleg ground at any point, and do not use a sheet-metal screw, device mounting screw, or unlisted fastener as the grounding connection. Work started before de-energization is verified must stop immediately.</p>
        </aside>

        <aside class="toolbox toolbox-tip">
          <h4>Shop Tip</h4>
          <p>Arrange grounding conductors so the box and device remain bonded even when the device is removed from the box, where the design requires it. A grounding path that depends on the device being physically present is not a continuous path — it is a path that disappears the next time someone pulls the device out for service.</p>
        </aside>
      </aside>
    </section>

    <article class="content-block">
      <h2 class="section-title">Reference Conventions</h2>
      <p>Establish these references before any conductor is joined or terminated, and do not change the defined grounding scheme mid-project.</p>

      <table aria-label="Reference conventions for this project">
        <thead>
          <tr><th>Term</th><th>Definition</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">Equipment-grounding conductor</td><td>The bare or green-insulated conductor that provides a fault-current path back to the source; not the same conductor as the grounded neutral</td></tr>
          <tr><td class="item-cell">Box-bonding pigtail</td><td>The short conductor connecting the metal box's grounding screw or clip to the joined equipment-grounding conductors</td></tr>
          <tr><td class="item-cell">Device-grounding pigtail</td><td>The short conductor connecting the device's green grounding terminal to the joined equipment-grounding conductors, separate from the box-bonding pigtail where required</td></tr>
          <tr><td class="item-cell">Bonding point</td><td>The location where the box, device, and equipment-grounding conductors are joined to a common, continuous path</td></tr>
          <tr><td class="item-cell">Bootleg ground</td><td>An improper jumper connecting the neutral terminal to the grounding terminal or metal box in place of a real equipment-grounding path; never used in this project</td></tr>
          <tr><td class="item-cell">Continuity test</td><td>A de-energized resistance measurement confirming an unbroken conductive path from the device yoke and metal box to the branch equipment-grounding path</td></tr>
        </tbody>
      </table>

      <div class="project-panel">
        <h3>Grounding Assembly Record</h3>
        <p>Before joining any grounding conductor, record the assembly identity and design basis directly on the Grounding and Bonding Verification Worksheet:</p>
        <p>Work boundary (box / device location): ______ &nbsp;&nbsp;&nbsp; Box type: ______ &nbsp;&nbsp;&nbsp; Grounding method (screw / clip / bonding device): ______</p>
        <p>Wiring method and conductor material: ______ &nbsp;&nbsp;&nbsp; Device-grounding pigtail required: ______ (Yes/No) &nbsp;&nbsp;&nbsp; Date started: ____________ &nbsp;&nbsp;&nbsp; Builder name: ____________</p>
      </div>
    </article>

    <article class="content-block">
      <h2 class="section-title">Prerequisites</h2>
      <ul class="checklist">
        <li>A completed Electrical Safety-Readiness Worksheet from Chapter 1 confirming the branch circuit is isolated, locked out, and verified de-energized</li>
        <li>A metal box installed per Chapter 3 or 4, with connectors and cable installed per Chapters 5 and 6, and conductors spliced and pigtailed per Chapter 7</li>
        <li>The approved grounding design identifying conductor material and size, box type, device type, and the upstream grounding path</li>
        <li>Listed grounding screws, clips, pigtails, and connectors matched to the box, device, and conductor material</li>
        <li>A continuity-capable multimeter and the tools listed in the Tools, Equipment, Materials, and PPE tables above</li>
      </ul>
    </article>

    <article class="content-block">
      <h2 class="section-title">Common Field Fundamentals</h2>
      <p>Every metal box in this book depends on the same grounding logic: identify the equipment-grounding conductor, bond the box to it with a listed device, pigtail the device to it separately where required, and prove the path continuous before covering or energizing anything.</p>

      <div class="zone-grid" aria-label="Grounding and bonding overview">
        <div class="zone-card"><strong>Conductor ID</strong><span>Equipment-grounding conductors identified and distinguished from grounded neutral conductors</span></div>
        <div class="zone-card"><strong>Box bonding</strong><span>Listed grounding screw, clip, or bonding device installed in the metal box</span></div>
        <div class="zone-card"><strong>Splice and pigtail</strong><span>Incoming and outgoing grounding conductors joined; box and device pigtails added</span></div>
        <div class="zone-card"><strong>Termination</strong><span>Box pigtail at the grounding screw or device; device pigtail at the green terminal, one conductor per listed terminal</span></div>
        <div class="zone-card"><strong>Neutral isolation</strong><span>Neutral conductors kept isolated from the box and grounding path downstream of the service bonding point</span></div>
        <div class="zone-card"><strong>Continuity test</strong><span>De-energized meter test confirming a continuous path from yoke and box to the branch grounding path</span></div>
        <div class="zone-card"><strong>Correction</strong><span>Open, high-resistance, or uncertain paths investigated and corrected before energization</span></div>
        <div class="zone-card"><strong>Documentation</strong><span>Grounding components, continuity results, and corrections recorded on the worksheet</span></div>
      </div>

      <h3 class="wo-sub">Distinguishing Equipment-Grounding Conductors from Neutral Conductors</h3>
      <p>Identify each conductor from the approved circuit documentation before touching any terminal. The equipment-grounding conductor is bare or green-insulated and carries fault current back to the source; it is never the same conductor as the grounded neutral, and the two must remain isolated from each other downstream of the service bonding point. Confusing the two, or bonding them together at a device box, creates a bootleg ground and a false-safe condition.</p>

      <aside class="cue cue-critical">
        <h4>Critical Safety Cue — Never Install a Neutral-to-Ground Jumper or Bootleg Ground</h4>
        <p>Do not connect the neutral conductor to the grounding terminal, the metal box, or the equipment-grounding conductor at any point downstream of the service bonding point. A bootleg ground can allow a plug-in tester to show a false "correctly wired" result while leaving the box and device frame energized under a fault condition. This is a stop-work condition if discovered on existing wiring; correct it before continuing.</p>
      </aside>

      <aside class="cue cue-manufacturer">
        <h4>Manufacturer Instruction Cue — Grounding Screws, Clips, and Connectors</h4>
        <p>Use only a listed green grounding screw, grounding clip, or bonding device manufactured for equipment grounding. Never substitute a sheet-metal screw, a device mounting screw, or any unlisted fastener as the grounding connection. Follow the connector manufacturer's instructions for conductor range, stripping length, and installation method.</p>
      </aside>

      <aside class="cue cue-measurement">
        <h4>Measurement Cue — Verify Continuity, Not Just Connection</h4>
        <p>A grounding conductor that is connected but not tested has not been verified. Perform the de-energized continuity test using an approved meter and isolated test conditions, confirming continuity from the device yoke and metal box all the way to the branch equipment-grounding path. Investigate and correct any open, high-resistance, or uncertain reading before energization.</p>
      </aside>

      <aside class="cue cue-field">
        <h4>Field Safety Cue — Work Only on a Verified De-Energized Circuit</h4>
        <p>Confirm the circuit is de-energized using the live-dead-live procedure before removing any cover or touching any conductor. Re-verify de-energization if work is interrupted and resumed, or if there is any doubt about which circuit is present at the box.</p>
      </aside>
    </article>

    <article class="work-order" id="bond-metal-boxes-and-ground-branch-circuit">
      <header class="work-order__header">
        <p class="work-order__competency-code">EL-043 – EL-048</p>
        <p class="work-order__type">Grounding / Bonding / Continuity Verification Qualification</p>
        <h2 class="work-order__title">Bond Metal Boxes and Ground a Branch Circuit</h2>
      </header>

      <div class="work-order__meta">
        <p><strong>Difficulty:</strong> Beginner to Intermediate</p>
        <p><strong>Estimated Time:</strong> 2–3 hours</p>
        <p><strong>Estimated Cost:</strong> $15–$35</p>
        <p><strong>Finished Work:</strong> One de-energized metal box with a verified, continuous, correctly isolated equipment-grounding and bonding path</p>
      </div>

      <div class="work-order-body">
        <h3 class="wo-sub">A. Finished-Project Specification</h3>
        <p><strong>Quantity:</strong> one metal box assembly, bonded with a listed grounding screw, clip, or bonding device; equipment-grounding conductors joined with an approved connector; box-bonding pigtail and device-grounding pigtail installed as required by the design; continuity verified from the device yoke and metal box to the branch equipment-grounding path; and documented on one completed Grounding and Bonding Verification Worksheet.</p>

        <h3 class="wo-sub">B. Component Schedule</h3>
        <table aria-label="Component schedule for grounding and bonding">
          <thead>
            <tr><th>Component</th><th>Quantity</th><th>Material</th><th>Finished Size</th><th>Preparation</th></tr>
          </thead>
          <tbody>
            <tr><td class="item-cell">Grounding screw or clip</td><td>1 per metal box</td><td>Listed green grounding screw or grounding clip per manufacturer instructions</td><td>As supplied by manufacturer</td><td>Installed in the box's designated grounding hole or slot; not substituted with a sheet-metal or device-mounting screw</td></tr>
            <tr><td class="item-cell">Box-bonding pigtail</td><td>1 per metal box</td><td>Conductor material and gauge matching the branch equipment-grounding conductor</td><td>Length sufficient to reach the grounding screw with the required free length in the box</td><td>Stripped to the connector-controlled length; one end at the grounding screw, one end at the grounding splice</td></tr>
            <tr><td class="item-cell">Device-grounding pigtail</td><td>1 per device, where required</td><td>Conductor material and gauge matching the branch equipment-grounding conductor</td><td>Length sufficient to reach the device green terminal with the required free length</td><td>Stripped to the connector-controlled length; one end at the device green terminal, one end at the grounding splice</td></tr>
            <tr><td class="item-cell">Grounding splice connector</td><td>1 per grounding splice point</td><td>Listed wire connector rated for the conductor count, material, and gauge present</td><td>As supplied by manufacturer</td><td>Installed per manufacturer's twist, lever, push-in, or crimp method; not reused if single-use</td></tr>
          </tbody>
        </table>

        <h3 class="wo-sub">C. Material Takeoff</h3>
        <ul class="checklist">
          <li><strong>Grounding hardware:</strong> one listed green grounding screw or grounding clip per metal box, matched to the box's manufacturer instructions.</li>
          <li><strong>Pigtail conductor:</strong> sufficient bare or green-insulated conductor, matching the branch equipment-grounding conductor material and gauge, for one box-bonding pigtail and, where required, one device-grounding pigtail.</li>
          <li><strong>Connectors:</strong> listed wire connectors sized for the total conductor count and material at each grounding splice point.</li>
          <li><strong>Documentation:</strong> one Grounding and Bonding Verification Worksheet per assembly, plus a photograph of the completed grounding path before the cover or device is installed.</li>
        </ul>

        <h3 class="wo-sub">D. Acceptance Standards</h3>
        <table aria-label="Acceptance standards for grounding and bonding">
          <thead>
            <tr><th>Check</th><th>Standard</th></tr>
          </thead>
          <tbody>
            <tr><td class="item-cell">Conductor identification</td><td>Equipment-grounding conductors correctly identified and kept isolated from grounded neutral conductors throughout the assembly</td></tr>
            <tr><td class="item-cell">Box bonding</td><td>Listed grounding screw, clip, or bonding device installed in the metal box; no sheet-metal, device-mounting, or unlisted fastener used</td></tr>
            <tr><td class="item-cell">Splice condition</td><td>Incoming and outgoing equipment-grounding conductors joined with a listed connector, correctly seated with no exposed copper beyond the connector</td></tr>
            <tr><td class="item-cell">Pigtail termination</td><td>Box pigtail terminated at the grounding screw or device; device pigtail terminated at the green terminal with no more conductors under the terminal than listed</td></tr>
            <tr><td class="item-cell">Neutral isolation</td><td>No neutral-to-ground jumper or bootleg ground present anywhere in the assembly</td></tr>
            <tr><td class="item-cell">Continuity</td><td>De-energized continuity test confirms an unbroken path from the device yoke and metal box to the branch equipment-grounding path</td></tr>
            <tr><td class="item-cell">Documentation</td><td>Grounding and Bonding Verification Worksheet complete with components, continuity results, and any corrections recorded</td></tr>
          </tbody>
        </table>

        <h3 class="wo-sub">E. Design Review and Conductor Identification</h3>
        <ol class="step-block">
          <li><strong>Review the approved grounding design, wiring method, conductor material and size, box type, device type, and upstream grounding path.</strong> Record this information on the Grounding and Bonding Verification Worksheet before proceeding.</li>
          <li><strong>Verify the circuit is de-energized using the approved test procedure.</strong> Use the live-dead-live sequence from Chapter 1 at the target conductors before touching any splice or terminal.</li>
          <li><strong>Identify each equipment-grounding conductor and distinguish it from grounded neutral conductors.</strong> Confirm identification against the approved circuit documentation before proceeding.</li>
        </ol>

        <h3 class="wo-sub">F. Box Inspection and Grounding Hardware Installation</h3>
        <ol class="step-block">
          <li><strong>Inspect metal boxes, connectors, raceways, grounding screws, clips, bushings, and devices for listed grounding provisions.</strong> Confirm the box has a designated, undamaged grounding hole or slot.</li>
          <li><strong>Remove paint, debris, or corrosion only from designated bonding locations.</strong> Do not scrape or damage surfaces outside the designated bonding point.</li>
          <li><strong>Install the listed green grounding screw, grounding clip, or approved bonding device in the metal box.</strong> Seat it fully per the manufacturer's instructions.</li>
          <li><strong>Do not use a sheet-metal screw, device mounting screw, or unlisted fastener as the grounding connection.</strong> Verify this before continuing to the next step.</li>
        </ol>

        <h3 class="wo-sub">G. Grounding Splice and Pigtail Installation</h3>
        <ol class="step-block">
          <li><strong>Join incoming and outgoing equipment-grounding conductors with the approved connector.</strong> Confirm the connector is listed for the exact conductor count and material present.</li>
          <li><strong>Add a box-bonding pigtail of the correct material and size.</strong> Include it in the same grounding splice as the incoming and outgoing conductors.</li>
          <li><strong>Add a separate device-grounding pigtail where required.</strong> Confirm whether the project design requires a pigtail independent of the box-bonding pigtail before terminating either.</li>
        </ol>

        <h3 class="wo-sub">H. Termination and Neutral Isolation</h3>
        <ol class="step-block">
          <li><strong>Terminate the box pigtail under the listed grounding screw or device.</strong> Confirm the connection is tight and the conductor is fully seated.</li>
          <li><strong>Terminate the device pigtail at the green grounding terminal without placing more conductors under the terminal than listed.</strong> Check the terminal's listed conductor limit before terminating.</li>
          <li><strong>Keep neutral conductors isolated from the metal box and equipment-grounding path downstream of the service bonding point.</strong> Confirm no neutral conductor terminates at the grounding screw, box, or grounding splice.</li>
          <li><strong>Inspect metal cable connectors and raceway fittings for required bonding continuity.</strong> Confirm each connector and fitting maintains a continuous metallic path where the design requires it.</li>
          <li><strong>Arrange grounding conductors so they remain connected when the device is removed where required by the design.</strong> Confirm the box-bonding pigtail is independent of the device-grounding pigtail where this is required.</li>
        </ol>

        <h3 class="wo-sub">I. Continuity Verification and Reassembly</h3>
        <ol class="step-block">
          <li><strong>Perform a de-energized continuity test using an approved meter and isolated test conditions.</strong> Confirm the circuit remains de-energized and disconnected from other sources before testing.</li>
          <li><strong>Confirm continuity from device yoke and metal box to the branch equipment-grounding path.</strong> Record the measured result on the worksheet.</li>
          <li><strong>Investigate and correct open, high-resistance, or uncertain paths before energization.</strong> Do not proceed until the corrected path retests successfully.</li>
          <li><strong>Do not install a neutral-to-ground jumper or bootleg ground.</strong> Confirm this a second time before closing the box.</li>
          <li><strong>Reassemble the box and install the cover or assigned device.</strong> Fold conductors into the box without stressing the grounding splice or pigtails.</li>
          <li><strong>Document grounding components, continuity results, and corrections.</strong> Complete every field on the Grounding and Bonding Verification Worksheet before beginning the next project.</li>
        </ol>
      </div>
    </article>

    <article class="content-block">
      <h2 class="section-title">Common Readiness Inspection</h2>
      <p>Inspect every completed grounding assembly using the same checks regardless of which box, device, or circuit the project involves.</p>
      <ul class="checklist readiness-list">
        <li><strong>Identification check:</strong> confirm every equipment-grounding conductor was correctly identified and kept isolated from grounded neutral conductors.</li>
        <li><strong>Bonding check:</strong> confirm a listed grounding screw, clip, or bonding device is installed in the metal box, with no unlisted fastener substituted.</li>
        <li><strong>Splice check:</strong> confirm incoming, outgoing, and pigtail grounding conductors are joined with a listed connector, correctly seated with no exposed copper beyond the connector.</li>
        <li><strong>Termination check:</strong> confirm the box pigtail is terminated at the grounding screw or device, and the device pigtail is terminated at the green terminal without exceeding its listed conductor limit.</li>
        <li><strong>Isolation check:</strong> confirm no neutral-to-ground jumper or bootleg ground is present anywhere in the assembly.</li>
        <li><strong>Continuity check:</strong> confirm the de-energized continuity test shows an unbroken path from the device yoke and metal box to the branch equipment-grounding path.</li>
        <li><strong>Documentation check:</strong> confirm the Grounding and Bonding Verification Worksheet is fully completed and signed.</li>
      </ul>
      <p>Complete the Grounding and Bonding Verification Worksheet in the Inspection Checklist section below before beginning Project 09.</p>
    </article>

    <article class="content-block">
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a listed green grounding screw correctly seated in a metal box.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: incoming, outgoing, box-bonding, and device-grounding pigtail conductors joined at one listed connector.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a device-grounding pigtail terminated at the green grounding terminal of a device.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a continuity-capable multimeter testing from a device yoke to the branch equipment-grounding path.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a completed Grounding and Bonding Verification Worksheet with all fields filled in.</figcaption>
      </figure>
    </article>

    <article class="content-block">
      <h2 class="section-title">Failure Points and Troubleshooting</h2>

      <aside class="toolbox toolbox-observation">
        <h4>The Continuity Test Shows an Open Path</h4>
        <p><strong>Probable cause:</strong> a loose or missing grounding screw, an unjoined equipment-grounding conductor, a broken pigtail, or a connector that failed to seat.<br>
        <strong>Confirmation:</strong> re-verify the circuit is de-energized, then inspect the grounding screw, splice, and each pigtail termination one at a time.<br>
        <strong>Correction:</strong> reseat or replace the grounding screw, re-splice the equipment-grounding conductors with a new listed connector, and reterminate any loose pigtail.<br>
        <strong>Reinspection:</strong> repeat the de-energized continuity test from the device yoke and metal box to the branch equipment-grounding path.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>The Continuity Test Shows High Resistance</h4>
        <p><strong>Probable cause:</strong> corrosion or paint at the bonding point, a loosely tightened grounding screw, or a connector rated for a different conductor range than what is installed.<br>
        <strong>Confirmation:</strong> inspect the bonding surface for paint, corrosion, or debris, and check connector listing against the actual conductor count and size.<br>
        <strong>Correction:</strong> clean the designated bonding location, retighten the grounding screw to a firm, fully seated condition, or replace the connector with one listed for the present conductors.<br>
        <strong>Reinspection:</strong> repeat the continuity test and confirm a low-resistance result.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>A Bootleg Ground Is Discovered on Existing Wiring</h4>
        <p><strong>Probable cause:</strong> a prior installation connected the neutral terminal to the grounding terminal or metal box instead of running a real equipment-grounding conductor.<br>
        <strong>Confirmation:</strong> trace the neutral and grounding conductors separately back toward the source and confirm whether they are joined at any point downstream of the service bonding point.<br>
        <strong>Correction:</strong> remove the improper jumper immediately and install a correct equipment-grounding conductor, splice, and pigtail per this chapter's procedure; treat the discovery as a stop-work condition until corrected.<br>
        <strong>Reinspection:</strong> repeat the de-energized continuity test and confirm the neutral and grounding paths remain isolated from each other.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>The Device Loses Its Ground When Removed from the Box</h4>
        <p><strong>Probable cause:</strong> the device-grounding pigtail was omitted, or the device was wired as the only path between the box bonding and the branch grounding conductor.<br>
        <strong>Confirmation:</strong> inspect whether the box-bonding pigtail is independently connected to the grounding splice or depends on the device being present.<br>
        <strong>Correction:</strong> install a separate box-bonding pigtail terminated at the grounding screw, independent of the device-grounding pigtail, per the approved design.<br>
        <strong>Reinspection:</strong> repeat the continuity test with the device disconnected from the box to confirm the box remains bonded independently.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>A Grounding Screw or Clip Will Not Seat Fully</h4>
        <p><strong>Probable cause:</strong> a damaged or wrong-size grounding screw, a stripped hole, or debris in the designated bonding location.<br>
        <strong>Confirmation:</strong> inspect the screw, clip, and bonding hole for damage, incorrect size, or obstruction.<br>
        <strong>Correction:</strong> replace the grounding screw or clip with the correct listed part for the box, and clear any obstruction from the bonding location before reinstalling.<br>
        <strong>Reinspection:</strong> confirm the grounding screw or clip seats fully and repeat the continuity test.</p>
      </aside>
    </article>

    <article class="content-block">
      <h2 class="section-title">Cleanup</h2>
      <p>This project ends with the grounding and bonding path complete, tested, and either covered or ready for the assigned device installation.</p>
      <ul class="checklist">
        <li>Confirm the metal box remains de-energized until the assigned device or cover installation and required inspection are complete</li>
        <li>Store the continuity-capable multimeter and hand tools in a protected, undamaged condition</li>
        <li>Confirm all grounding splices and pigtails remain seated and undisturbed inside the box</li>
        <li>Store unused grounding screws, clips, pigtail stock, and connectors for the next assigned project</li>
        <li>Store the Grounding and Bonding Verification Worksheet with the Chapter 1 Electrical Safety-Readiness Worksheet for reference by later projects</li>
      </ul>
    </article>

    <article class="content-block shop-terms">
      <h2 class="section-title">Field Terms</h2>
      <dl class="shop-terms-list">
        <dt>Equipment-Grounding Conductor</dt><dd>The bare or green-insulated conductor providing a fault-current path back to the source, distinct from the grounded neutral conductor.</dd>
        <dt>Box-Bonding Pigtail</dt><dd>The short conductor connecting a metal box's grounding screw or clip to the joined equipment-grounding conductors.</dd>
        <dt>Device-Grounding Pigtail</dt><dd>The short conductor connecting a device's green grounding terminal to the joined equipment-grounding conductors, kept separate from the box-bonding pigtail where required.</dd>
        <dt>Bonding Point</dt><dd>The location where the box, device, and equipment-grounding conductors are joined to a common, continuous path.</dd>
        <dt>Bootleg Ground</dt><dd>An improper jumper connecting the neutral terminal to the grounding terminal or metal box in place of a real equipment-grounding path.</dd>
        <dt>Continuity Test</dt><dd>A de-energized resistance measurement confirming an unbroken conductive path from the device yoke and metal box to the branch equipment-grounding path.</dd>
        <dt>Service Bonding Point</dt><dd>The point at the service equipment where the grounded neutral and equipment-grounding system are connected; neutral and grounding conductors must remain isolated from each other downstream of this point.</dd>
        <dt>Grounding and Bonding Verification Worksheet</dt><dd>The document recording grounding components, continuity test results, and any corrections made during this project.</dd>
      </dl>
    </article>

    <article class="content-block knowledge-check">
      <h2 class="section-title">Skill Check</h2>
      <ol>
        <li>Why must the equipment-grounding conductor and the grounded neutral conductor remain isolated from each other downstream of the service bonding point?</li>
        <li>Why is a sheet-metal screw or device mounting screw never an acceptable substitute for a listed grounding screw?</li>
        <li>What is a bootleg ground, and why can it cause a plug-in tester to show a false "correctly wired" result?</li>
        <li>Why must a box-bonding pigtail sometimes be installed independently of a device-grounding pigtail?</li>
        <li>What must the learner do if a de-energized continuity test shows an open or high-resistance grounding path?</li>
        <li>Why is a continuity test required in addition to simply installing and terminating the grounding conductors?</li>
        <li>What conditions require paint, debris, or corrosion to be removed from a metal box before bonding?</li>
        <li>Why must the circuit be verified de-energized before this project begins, even though Chapter 1's shutdown was already completed?</li>
        <li>What information must be recorded on the Grounding and Bonding Verification Worksheet before a later chapter project may begin?</li>
        <li>Why does discovering a bootleg ground on existing wiring count as a stop-work condition?</li>
      </ol>
    </article>

    <article class="content-block">
      <h2 class="section-title">Competency Rubric</h2>
      <table aria-label="Competency rubric for Chapter 8">
        <thead>
          <tr><th>Competency</th><th>Independent Pass Standard</th><th>Not Demonstrated</th><th>With Assistance</th><th>Independently</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">EL-043</td><td>Identifies each equipment-grounding conductor in a branch-circuit assembly and distinguishes it from the grounded neutral conductor</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">EL-044</td><td>Installs a listed grounding screw, grounding clip, or approved bonding device in a metal box without substituting an unlisted fastener</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">EL-045</td><td>Bonds a metal box by joining incoming and outgoing equipment-grounding conductors with an approved connector and pigtail</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">EL-046</td><td>Attaches device-grounding pigtails at the green grounding terminal without exceeding the terminal's listed conductor limit</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">EL-047</td><td>Verifies grounding continuity from the device yoke and metal box to the branch equipment-grounding path using a de-energized continuity test</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">EL-048</td><td>Inspects the completed grounding path for isolation from the neutral conductor, correct termination, and continuity, correcting any deficiency found</td><td></td><td></td><td></td></tr>
        </tbody>
      </table>
      <p>Mark one column per competency. Only <strong>Demonstrated Independently</strong> awards the competency; <strong>Demonstrated with Assistance</strong> authorizes additional supervised practice but does not complete the requirement.</p>
    </article>

    <article class="content-block">
      <h2 class="section-title">Inspection Checklist — Grounding and Bonding Verification Worksheet</h2>
      <table aria-label="Grounding and bonding verification worksheet">
        <thead>
          <tr><th>Item</th><th>Target Condition</th><th>Result</th><th>Pass/Fail</th><th>Correction (if any)</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">Conductor identification</td><td>Equipment-grounding conductors identified and isolated from grounded neutral conductors</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Box bonding</td><td>Listed grounding screw, clip, or bonding device installed; no unlisted fastener used</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Splice condition</td><td>Incoming, outgoing, and pigtail grounding conductors joined with a listed connector, no exposed copper beyond it</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Pigtail termination</td><td>Box pigtail at grounding screw or device; device pigtail at green terminal within listed conductor limit</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Neutral isolation</td><td>No neutral-to-ground jumper or bootleg ground present</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Continuity test</td><td>Unbroken path confirmed from device yoke and metal box to branch equipment-grounding path</td><td></td><td></td><td></td></tr>
        </tbody>
      </table>
      <p><strong>Unresolved grounding conditions and correction plan:</strong> ____________________________________________</p>
      <p><strong>Grounding path declared complete:</strong> ______ (Pass/Fail) &nbsp;&nbsp;&nbsp; <strong>Date:</strong> ____________ &nbsp;&nbsp;&nbsp; <strong>Builder name:</strong> ____________</p>
    </article>

    <article class="content-block">
      <h2 class="section-title">Performance Check</h2>
      <p>With the equipment-grounding conductors identified, the metal box bonded with a listed grounding screw or clip, the box-bonding and device-grounding pigtails terminated, neutral conductors kept isolated, and continuity verified, review the finished grounding assembly against the Acceptance Standards table and confirm every equipment-grounding conductor is correctly identified and isolated from the neutral, the box is bonded with a listed device rather than an unlisted fastener, every splice and pigtail termination is correctly seated with no exposed copper beyond the connector, no neutral-to-ground jumper or bootleg ground exists anywhere in the assembly, and the de-energized continuity test confirms an unbroken path from the device yoke and metal box to the branch equipment-grounding path. Complete the Grounding and Bonding Verification Worksheet and correct any failed item before beginning Project 09. If an item fails, identify whether the error occurred in conductor identification, box bonding, splicing, termination, or neutral isolation before correcting it and re-running the affected continuity check.</p>
    </article>

    <article class="content-block what-you-accomplished">
      <h2 class="section-title">Project Closeout</h2>
      <p>You have completed the eighth project in the residential electrical sequence: bonding metal boxes and grounding a branch circuit. This project required you to identify equipment-grounding conductors and distinguish them from grounded neutral conductors, install listed grounding screws and clips, bond and pigtail the metal box and device, keep neutral conductors correctly isolated, and verify the completed grounding path with a de-energized continuity test (<strong>EL-043</strong> through <strong>EL-048</strong>).</p>
      <p>You now have a metal box with a proven, continuous, correctly isolated equipment-grounding path, ready to receive the duplex receptacle, GFCI receptacle, switches, and fixtures installed in the projects that follow. That system carries directly into the next project: installing and testing a duplex receptacle on this de-energized, grounded, inspected branch circuit.</p>
      <p><strong>Keep the circuit de-energized and locked out, and retain your Grounding and Bonding Verification Worksheet alongside your Chapter 1 Electrical Safety-Readiness Worksheet. You will reference both records before every remaining device and fixture project in this book.</strong></p>
    </article>

    <footer class="chapter-nav" aria-label="Project navigation">
      <a class="nav-button prev" href="chapter-07-strip-splice-and-pigtail-conductors.html">
        <strong>Previous</strong>
        <span>Project 07: Strip, Splice, and<br />Pigtail Conductors</span>
      </a>
      <div class="progress">
        <div class="progress-title">Project 8 / 20</div>
        <div class="dots" aria-hidden="true">
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot active"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
        </div>
      </div>
      <a class="nav-button next" href="chapter-09-install-duplex-receptacle.html">
        <strong>Next</strong>
        <span>Project 09: Install a<br />Duplex Receptacle</span>
      </a>
    </footer>
  </main>
</body>
</html>
