<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>Project 03 — Replace HVAC Filters and Service the Filter Rack</title>
  <style>
    :root {
      --navy-950: #061c33;
      --navy-900: #09243f;
      --navy-850: #0b2d52;
      --navy-800: #123b66;
      --blue-700: #075fa8;
      --blue-600: #0b74c9;
      --blue-500: #1782d7;
      --ink: #122033;
      --muted: #52606f;
      --paper: #fbfaf5;
      --paper-2: #f4f0e8;
      --line: #d8d2c7;
      --shadow: 0 14px 30px rgba(6, 28, 51, .12);
      --red: #b5282f;
      --orange: #c96525;
      --green: #5c7f35;
      --purple: #65529b;
      --teal: #1a7c83;
      --gold: #9f7328;
      --steel: #2f79a9;
      --gray: #5a6472;
      --yellow: #a3821f;
    }

    * { box-sizing: border-box; }

    body {
      margin: 0;
      color: var(--ink);
      font-family: "Inter", "Segoe UI", Arial, sans-serif;
      background:
        radial-gradient(circle at 18% 10%, rgba(9, 36, 63, .04), transparent 27%),
        radial-gradient(circle at 88% 42%, rgba(10, 116, 201, .04), transparent 30%),
        linear-gradient(0deg, rgba(255,255,255,.45), rgba(255,255,255,.45)),
        repeating-linear-gradient(90deg, rgba(6,28,51,.018) 0 1px, transparent 1px 4px),
        var(--paper);
      line-height: 1.52;
    }

    .book-header {
      background: linear-gradient(90deg, var(--navy-950), var(--navy-850));
      color: #fff;
      min-height: 58px;
      display: flex;
      align-items: center;
      padding: 0 42px;
      border-bottom: 8px solid var(--blue-600);
      box-shadow: 0 3px 16px rgba(0,0,0,.22);
      letter-spacing: .045em;
      text-transform: uppercase;
      font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif;
      font-weight: 800;
    }

    .book-header .series { color: #b8c6d5; font-size: 15px; margin-right: 22px; white-space: nowrap; }
    .book-header .divider { opacity: .55; margin-right: 22px; font-weight: 400; }
    .book-header .book-title { font-size: 15px; color: #f5f8fb; white-space: nowrap; overflow: hidden; text-overflow: ellipsis; }

    .page { max-width: 1400px; margin: 0 auto; padding: 34px 38px 0; }

    .breadcrumb { display: flex; gap: 12px; align-items: center; margin-bottom: 20px; color: var(--blue-700); font-size: 14px; font-weight: 800; }
    .breadcrumb span:not(:last-child)::after { content: "›"; margin-left: 12px; color: #66788a; font-weight: 900; }

    .hero-grid { display: grid; grid-template-columns: minmax(0, 1fr) 320px; gap: 44px; align-items: start; }
    .hero-left { display: grid; grid-template-columns: 185px minmax(0, 1fr); gap: 28px; align-items: start; }

    .chapter-stamp {
      width: 185px; height: 185px; border-radius: 12px; color: #fff; background: var(--navy-850);
      box-shadow: 0 10px 22px rgba(6, 28, 51, .18); position: relative; overflow: hidden;
      display: flex; flex-direction: column; align-items: center; justify-content: center;
      text-transform: uppercase; transform: translateY(1px);
    }
    .chapter-stamp .label { font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; letter-spacing: .16em; font-weight: 900; font-size: 24px; margin-bottom: 8px; color: rgba(255, 255, 255, .92); }
    .chapter-stamp .number { font-family: Impact, Haettenschweiler, "Arial Narrow Bold", sans-serif; font-size: 112px; line-height: .82; letter-spacing: -.06em; color: #fff; }

    .chapter-header__title { margin: 10px 0 16px; font-family: Georgia, "Times New Roman", serif; color: var(--navy-850); font-size: clamp(40px, 5.6vw, 54px); line-height: 1.05; letter-spacing: -.035em; text-transform: uppercase; text-shadow: 0 1px 0 rgba(255,255,255,.9); }
    .chapter-header__number { margin: 0; color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .12em; text-transform: uppercase; font-size: 15px; }

    .rule { width: 100%; height: 4px; background: var(--blue-600); margin: 20px 0 24px; }
    .chapter-header__summary { max-width: 560px; margin: 0; font-size: 17px; color: #152438; }

    .glance { background: rgba(255,255,255,.52); border: 1px solid var(--line); border-radius: 6px; box-shadow: var(--shadow); overflow: hidden; }
    .glance .tab { background: linear-gradient(90deg, var(--navy-850), var(--blue-600)); color: #fff; display: inline-block; padding: 9px 18px 8px; font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .06em; text-transform: uppercase; border-bottom-right-radius: 5px; }
    .glance-body { padding: 12px 22px 17px; }
    .glance-row { display: grid; grid-template-columns: 42px 1fr; gap: 12px; align-items: center; padding: 11px 0; border-bottom: 1px dashed #c9c2b8; }
    .glance-row:last-child { border-bottom: none; }
    .glance-icon { width: 34px; height: 34px; border-radius: 50%; display: grid; place-items: center; color: var(--blue-700); border: 2px solid rgba(11, 95, 168, .2); font-size: 20px; background: rgba(11,116,201,.05); }
    .glance-label { font-weight: 900; color: #1a2e44; font-size: 13px; line-height: 1.15; }
    .glance-value { font-size: 15px; color: #18273a; }

    .cue-legend { margin: 34px 0 34px; border: 1px solid var(--line); background: rgba(255,255,255,.35); box-shadow: 0 2px 9px rgba(6,28,51,.07); display: grid; grid-template-columns: 170px repeat(6, minmax(112px, 1fr)); gap: 8px; padding: 20px; }
    .cue-legend-intro h2, .section-title, .table-card h2, .note-title { margin: 0 0 10px; color: var(--blue-700); font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-weight: 900; letter-spacing: .025em; text-transform: uppercase; line-height: 1.1; }
    .cue-legend-intro h2 { font-size: 18px; }
    .cue-legend-intro p { margin: 0; font-size: 12px; color: #17273b; }

    .cue-legend-card { min-height: 150px; border: 1px solid #d4c3ac; background: rgba(255,255,255,.5); padding: 13px 11px 10px; border-radius: 3px; display: flex; flex-direction: column; justify-content: flex-start; }
    .cue-legend-card .icon { font-size: 28px; margin-bottom: 9px; font-weight: 900; }
    .cue-legend-card h3 { margin: 0 0 9px; font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-size: 14px; letter-spacing: .03em; line-height: 1.05; text-transform: uppercase; }
    .cue-legend-card p { margin: 0; font-size: 12px; color: #172437; line-height: 1.4; }

    .cue { margin: 18px 0; border-radius: 4px; padding: 14px 16px; border: 1px solid; }
    .cue h4 { margin: 0 0 6px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .04em; font-size: 14px; }
    .cue p { margin: 0; font-size: 15px; }

    .cue-safety, .cue-legend-card.cue-safety { color: var(--orange); border-color: #e2a677; background: rgba(201,101,37,.06); }
    .cue-critical, .cue-legend-card.cue-critical { color: var(--red); border-color: #c34b55; background: rgba(181,40,47,.06); }
    .cue-field, .cue-legend-card.cue-field { color: #1f91ad; border-color: #84bccc; background: rgba(31,145,173,.06); }
    .cue-code, .cue-legend-card.cue-code { color: var(--green); border-color: #a1b383; background: rgba(92,127,53,.06); }
    .cue-manufacturer, .cue-legend-card.cue-manufacturer { color: var(--purple); border-color: #a99cd2; background: rgba(101,82,155,.06); }
    .cue-measurement, .cue-legend-card.cue-measurement { color: var(--gold); border-color: #d2ae72; background: rgba(159,115,40,.06); }

    .toolbox { margin: 18px 0; border-radius: 4px; padding: 14px 16px; border-left: 6px solid; background: rgba(255,255,255,.55); box-shadow: 0 2px 8px rgba(6,28,51,.06); }
    .toolbox h4 { margin: 0 0 6px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .04em; font-size: 13px; }
    .toolbox p { margin: 0; font-size: 15px; color: #1b2d42; }
    .toolbox-note { border-color: var(--gray); } .toolbox-note h4 { color: var(--gray); }
    .toolbox-tip { border-color: var(--blue-600); } .toolbox-tip h4 { color: var(--blue-700); }
    .toolbox-mistake { border-color: var(--orange); } .toolbox-mistake h4 { color: var(--orange); }
    .toolbox-observation { border-color: var(--green); } .toolbox-observation h4 { color: var(--green); }
    .toolbox-inspection { border-color: var(--yellow); } .toolbox-inspection h4 { color: var(--yellow); }
    .toolbox-code { border-color: var(--red); } .toolbox-code h4 { color: var(--red); }

    .main-grid { display: grid; grid-template-columns: minmax(0, 1.15fr) minmax(330px, .85fr); gap: 38px; align-items: start; margin-bottom: 34px; }
    .left-column { padding: 0 2px 0 16px; }
    .right-column { border-left: 1px dotted #b8b0a4; padding-left: 36px; }

    .content-block { margin-bottom: 28px; border-bottom: 1px dotted #c7c0b5; padding-bottom: 22px; }
    .content-block:last-child { border-bottom: none; }

    .section-title { font-size: 22px; border-bottom: 3px solid var(--blue-600); padding-bottom: 6px; margin-bottom: 14px; }
    .content-block p { margin: 0 0 16px; font-size: 17px; color: #1b2d42; }

    .checklist { list-style: none; padding: 0; margin: 0; }
    .checklist li { position: relative; padding: 7px 0 7px 34px; border-bottom: 1px dotted #c7c0b5; font-size: 16px; }
    .checklist li::before { content: "✓"; position: absolute; left: 0; top: 8px; width: 21px; height: 21px; border-radius: 50%; background: var(--blue-700); color: white; font-size: 14px; line-height: 21px; text-align: center; font-weight: 900; }

    .table-card h2 { font-size: 21px; }
    .title-rule { border-bottom: 3px solid var(--blue-600); padding-bottom: 7px; margin-bottom: 20px; }

    table { width: 100%; border-collapse: collapse; background: rgba(255,255,255,.54); box-shadow: 0 2px 10px rgba(6,28,51,.08); border: 1px solid #c9c2b7; overflow: hidden; margin-bottom: 8px; }
    th { background: linear-gradient(90deg, var(--navy-850), var(--blue-700)); color: white; padding: 10px 13px; text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; font-size: 13px; letter-spacing: .045em; text-align: left; }
    td { border: 1px solid #d6d0c5; padding: 11px 14px; vertical-align: middle; font-size: 15px; background: rgba(255,255,255,.38); }
    td.icon-cell { width: 52px; text-align: center; font-size: 24px; color: var(--blue-700); }
    td.item-cell { width: 30%; font-weight: 800; color: #1b2d42; }

    .note-box { margin-top: 24px; border: 1px solid #a9c5dd; background: linear-gradient(180deg, rgba(238,247,255,.85), rgba(255,255,255,.45)); border-radius: 6px; padding: 18px 20px; box-shadow: 0 2px 8px rgba(6,28,51,.06); }
    .note-title { font-size: 16px; color: var(--blue-700); margin-bottom: 8px; }
    .note-box p { margin: 0; font-size: 16px; color: #1b2d42; }

    .work-order { margin: 34px 0 40px; border: 1px solid #c9c1b1; background: rgba(255,255,255,.5); box-shadow: var(--shadow); border-radius: 4px; overflow: hidden; }
    .work-order__header { background: linear-gradient(90deg, var(--navy-900), var(--blue-700)); color: #fff; padding: 18px 24px 16px; }
    .work-order__competency-code { display: inline-block; margin: 0 0 8px; background: rgba(255,255,255,.15); border: 1px solid rgba(255,255,255,.4); padding: 3px 10px; border-radius: 3px; font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .08em; font-size: 13px; }
    .work-order__type { margin: 0 0 4px; text-transform: uppercase; letter-spacing: .08em; font-size: 12px; color: #bcd7ef; font-weight: 800; }
    .work-order__title { margin: 0; font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-weight: 900; text-transform: uppercase; font-size: 24px; letter-spacing: .01em; }
    .work-order__meta { display: grid; grid-template-columns: repeat(4, 1fr); gap: 10px; padding: 14px 24px; background: rgba(11,116,201,.06); border-bottom: 1px solid #d3ccbc; font-size: 14px; }
    .work-order__meta p { margin: 0; }
    .work-order__competencies { padding: 16px 24px; }
    .work-order__competencies h3 { margin: 0 0 8px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; color: var(--blue-700); font-size: 14px; letter-spacing: .04em; }
    .work-order__competencies ul { margin: 0; padding-left: 20px; }
    .work-order__competencies li { font-size: 15px; margin-bottom: 4px; }

    .work-order-body { padding: 4px 24px 24px; }
    .work-order-body h3.wo-sub { color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .03em; font-size: 16px; border-bottom: 2px solid #d3ccbc; padding-bottom: 5px; margin: 22px 0 10px; }
    .work-order-body p { font-size: 15.5px; margin: 0 0 12px; }
    .work-order-body ul, .work-order-body ol { margin: 0 0 12px; padding-left: 22px; font-size: 15.5px; }
    .work-order-body li { margin-bottom: 6px; }

    .step-block { counter-reset: step; }
    .step-block li { list-style: none; position: relative; padding: 8px 0 8px 40px; border-bottom: 1px dotted #c7c0b5; counter-increment: step; }
    .step-block li::before { content: counter(step); position: absolute; left: 0; top: 8px; width: 26px; height: 26px; border-radius: 50%; background: var(--navy-850); color: #fff; font-weight: 900; font-size: 13px; text-align: center; line-height: 26px; }

    .photo-placeholder { margin: 14px 0; border: 1px dashed #b7ac97; background: rgba(255,255,255,.4); padding: 14px; border-radius: 4px; text-align: center; }
    .photo-placeholder img { max-width: 100%; }
    .photo-placeholder figcaption { font-size: 13px; color: var(--muted); margin-top: 6px; font-style: italic; }

    .related-skills, .next-project { margin-top: 16px; font-size: 14.5px; color: #223347; border-top: 1px dashed #c7c0b5; padding-top: 12px; }
    .related-skills strong, .next-project strong { color: var(--blue-700); }

    .priority-grid { display: grid; grid-template-columns: repeat(3, 1fr); gap: 10px; margin-top: 14px; }
    .priority-card { min-height: 92px; border: 1px solid #c8c0b4; background: rgba(255,255,255,.42); padding: 12px; border-top: 5px solid var(--blue-600); }
    .priority-card strong { display: block; color: var(--navy-850); text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing: .035em; margin-bottom: 5px; }
    .priority-card span { font-size: 13px; color: #334456; }

    .shop-terms-list { columns: 2; column-gap: 40px; }
    .shop-terms-list dt { font-weight: 900; color: var(--navy-850); margin-top: 10px; }
    .shop-terms-list dd { margin: 2px 0 6px; font-size: 15px; }

    .knowledge-check ol { padding-left: 22px; }
    .knowledge-check li { margin-bottom: 10px; font-size: 16px; }

    .chapter-nav { width: 100vw; margin-left: calc(50% - 50vw); background: linear-gradient(90deg, var(--navy-950), #071f38 45%, var(--navy-850)); color: white; min-height: 86px; display: grid; grid-template-columns: 240px minmax(260px, 1fr) 300px; align-items: center; padding: 12px 42px; box-shadow: 0 -6px 20px rgba(0,0,0,.2); }

    .nav-button { display: flex; flex-direction: column; gap: 2px; color: white; text-decoration: none; font-size: 13px; }
    .nav-button strong { font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; font-size: 18px; letter-spacing: .045em; }
    .nav-button.prev strong::before { content: "← "; font-size: 28px; vertical-align: -2px; }
    .nav-button.next strong::after { content: " →"; font-size: 28px; vertical-align: -2px; }
    .nav-button.next { text-align: right; }
    .nav-button.disabled { opacity: .45; pointer-events: none; }

    .progress { text-align: center; }
    .progress-title { color: #60a6e5; font-weight: 900; text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing: .08em; font-size: 18px; margin-bottom: 10px; }
    .dots { display: flex; justify-content: center; align-items: center; gap: 8px; }
    .dot { width: 11px; height: 11px; border-radius: 50%; background: rgba(255,255,255,.18); position: relative; }
    .dot::after { content: ""; position: absolute; left: 10px; top: 5px; width: 10px; height: 2px; background: rgba(255,255,255,.16); }
    .dot:last-child::after { display: none; }
    .dot.active { background: var(--blue-600); box-shadow: 0 0 0 3px rgba(11,116,201,.14); }

    @media (max-width: 1020px) {
      .hero-grid, .main-grid { grid-template-columns: 1fr; }
      .right-column { border-left: none; padding-left: 0; }
      .cue-legend { grid-template-columns: repeat(2, minmax(0, 1fr)); }
      .cue-legend-intro { grid-column: 1 / -1; }
      .chapter-nav { grid-template-columns: 1fr; gap: 12px; text-align: center; }
      .nav-button, .nav-button.next { text-align: center; }
      .work-order__meta { grid-template-columns: repeat(2, 1fr); }
      .shop-terms-list { columns: 1; }
    }

    @media (max-width: 700px) {
      .book-header { padding: 14px 18px; flex-wrap: wrap; gap: 6px; }
      .book-header .divider { display: none; }
      .page { padding: 24px 18px 0; }
      .hero-left { grid-template-columns: 1fr; }
      .chapter-stamp { width: 155px; height: 155px; }
      .chapter-stamp .label { font-size: 23px; }
      .chapter-stamp .number { font-size: 96px; }
      .cue-legend { grid-template-columns: 1fr; padding: 14px; }
      .priority-grid { grid-template-columns: 1fr; }
      .chapter-nav { padding: 18px; }
      td.item-cell { width: auto; }
      .work-order__meta { grid-template-columns: 1fr; }
    }

    .project-panel { margin: 18px 0; border: 1px solid #d3ccb9; background: rgba(255,255,255,.45); padding: 18px 20px; box-shadow: 0 2px 8px rgba(6,28,51,.07); border-radius: 4px; }
    .project-panel h3 { margin: 0 0 8px; color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .035em; font-size: 16px; border-bottom: 2px solid #d3ccbc; padding-bottom: 5px; }
    .project-panel p { margin: 0 0 12px; font-size: 15.5px; color: #1b2d42; }
    .zone-grid { display: grid; grid-template-columns: repeat(4, minmax(130px, 1fr)); gap: 10px; margin: 16px 0; }
    .zone-card { border: 1px solid #c8c0b4; background: rgba(255,255,255,.42); padding: 12px; border-top: 5px solid var(--blue-600); min-height: 108px; }
    .zone-card strong { display:block; color: var(--navy-850); text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing:.035em; margin-bottom: 5px; }
    .zone-card span { font-size: 13px; color: #334456; }
    .readiness-list li { margin-bottom: 7px; }
    .placeholder-label { font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .08em; color: var(--blue-700); font-weight: 900; font-size: 14px; }
    @media (max-width: 1020px) { .zone-grid { grid-template-columns: repeat(2, minmax(0, 1fr)); } }
    @media (max-width: 700px) { .zone-grid { grid-template-columns: 1fr; } }

  </style>
<body>
  <header class="book-header">
    <div class="series">Residential Construction and Building Trades Library</div>
    <div class="divider">|</div>
    <div class="book-title">Book 09 — Residential HVAC: Heating, Cooling, Ventilation, Duct Systems, and Indoor Air Quality</div>
  </header>

  <main class="page">
    <nav class="breadcrumb" aria-label="Breadcrumb">
      <span>Residential HVAC</span>
      <span>Projects</span>
      <span>Project 03</span>
    </nav>

    <section class="hero-grid" aria-labelledby="project-title">
      <div class="hero-left">
        <aside class="chapter-stamp" aria-label="Project number">
          <div class="label">Project</div>
          <div class="number">03</div>
        </aside>

        <header class="chapter-header">
          <p class="chapter-header__number">Project 03</p>
          <h1 class="chapter-header__title" id="project-title">Replace HVAC Filters and Service the Filter Rack</h1>
          <div class="rule"></div>
          <p class="chapter-header__summary">Inspect and service one accessible HVAC filter rack and install the correct replacement filter, using the equipment manufacturer's size, airflow-direction, and pressure-drop requirements identified in Project 01 and the shutdown procedure established in Project 02, without creating excessive restriction or bypass leakage.</p>
        </header>
      </div>

      <aside class="glance" aria-labelledby="brief-title">
        <div class="tab" id="brief-title">Project Brief</div>
        <div class="glance-body">
          <div class="glance-row">
            <div class="glance-icon">▥</div>
            <div><div class="glance-label">Difficulty</div><div class="glance-value">Beginner</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">◷</div>
            <div><div class="glance-label">Time</div><div class="glance-value">0.5–1.5 hours</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">$</div>
            <div><div class="glance-label">Cost</div><div class="glance-value">$10–$40 for one replacement filter and gasket or closure material, if required</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">🔧</div>
            <div><div class="glance-label">Tools</div><div class="glance-value">Tape measure, flashlight or headlamp, camera or phone camera, vacuum with brush attachment, marker or grease pencil</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">□</div>
            <div><div class="glance-label">Materials</div><div class="glance-value">Replacement filter matching the equipment manufacturer's approved size, type, and pressure-drop rating; filter-rack gasket tape or listed closure strip; used-filter bag</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">▰</div>
            <div><div class="glance-label">Competencies</div><div class="glance-value">HV-013 – HV-018</div></div>
          </div>
        </div>
      </aside>
    </section>

    <section class="cue-legend" aria-labelledby="cue-legend-title">
      <div class="cue-legend-intro">
        <h2 id="cue-legend-title">Field Cue System</h2>
        <p>These cues appear at the point of work. They identify safety, code, manufacturer, and measurement issues before they become a restricted-airflow, bypass, or blower hazard.</p>
      </div>

      <article class="cue-legend-card cue-safety">
        <div class="icon">△</div>
        <h3>Safety Cue</h3>
        <p>Task-specific safety guidance for ordinary work hazards.</p>
      </article>

      <article class="cue-legend-card cue-critical">
        <div class="icon">✋</div>
        <h3>Critical Safety Cue</h3>
        <p>Serious injury, shock, combustion, or exposure hazard is possible.</p>
      </article>

      <article class="cue-legend-card cue-field">
        <div class="icon">⛑</div>
        <h3>Field Safety Cue</h3>
        <p>Practical work-area safety: lighting, footing, access, and housekeeping.</p>
      </article>

      <article class="cue-legend-card cue-code">
        <div class="icon">▤</div>
        <h3>Code Alert</h3>
        <p>Local requirements vary. Verify permit, inspection, and jurisdictional rules.</p>
      </article>

      <article class="cue-legend-card cue-manufacturer">
        <div class="icon">▧</div>
        <h3>Manufacturer Cue</h3>
        <p>Follow product-specific instructions for equipment, controls, and labels.</p>
      </article>

      <article class="cue-legend-card cue-measurement">
        <div class="icon">▱</div>
        <h3>Measurement Cue</h3>
        <p>Reference-point, verification, and documentation guidance.</p>
      </article>
    </section>

    <section class="main-grid">
      <div class="left-column">
        <article class="content-block">
          <h2 class="section-title">Job Overview</h2>
          <p>This project qualifies you to inspect, clean, and correctly service one accessible HVAC filter rack, and to install a replacement filter that matches the equipment manufacturer's approved size, type, airflow direction, and maximum pressure-drop rating. The finished work product is one serviced filter rack with a correctly sized and oriented replacement filter seated, bypass gaps controlled, and a documented maintenance schedule.</p>
          <p>You will identify the filter location and rack from the Project 01 system map; review the equipment and filter-rack instructions for size, type, airflow direction, and permitted filtration range; shut down the blower using the Project 02 shutdown procedure; remove and inspect the old filter; measure the rack opening; select and install a compatible replacement filter in the correct orientation; seal unintended rack or door bypass gaps using an approved closure; and restore equipment operation while confirming normal airflow and panel seating.</p>
          <p>Filter selection and pressure drop directly affect airflow, equipment life, and indoor air quality throughout the rest of this book. A filter that restricts airflow beyond the equipment's approved range can starve the coil, reduce comfort, and cause premature equipment failure; a rack with uncontrolled bypass gaps allows unfiltered air to reach the coil and ducts regardless of the filter installed. Higher filtration is not automatically better — the manufacturer's approved filtration range controls this project, not the filter with the highest advertised rating.</p>
        </article>

        <article class="content-block">
          <h2 class="section-title">Skills You Will Demonstrate</h2>
          <ul class="checklist">
            <li><strong>HV-013</strong> — Identify filter size, including nominal size, actual size, thickness, and the manufacturer's approved filtration range.</li>
            <li><strong>HV-014</strong> — Identify airflow direction from the filter's airflow arrow and the rack's return-to-blower orientation.</li>
            <li><strong>HV-015</strong> — Remove old filters while controlling dust and containing biological contamination.</li>
            <li><strong>HV-016</strong> — Install replacement filters in the correct orientation, fully seated and supported.</li>
            <li><strong>HV-017</strong> — Seal filter-rack gaps using approved gasket or closure materials without blocking required access, drainage, or service openings.</li>
            <li><strong>HV-018</strong> — Document the replacement schedule, including installation date, filter specification, and inspection interval.</li>
          </ul>
        </article>

        <article class="content-block">
          <h2 class="section-title">Where This Skill Fits</h2>
          <p>This project depends directly on the equipment identification completed in Project 01 and the shutdown procedure established in Project 02. The filter rack identified and photographed in Project 01, and the blower shutdown steps documented in Project 02, are the starting references for this project; do not begin filter service on equipment that has not been identified and shut down using those procedures.</p>
          <p>Filter condition also affects later projects. Chapter 4's grille and return-path cleaning, Chapter 5's duct and airflow diagnosis, and Chapter 11's room-airflow balancing all begin from the assumption that the filter rack has been serviced and the installed filter is within the equipment's approved range. A loaded, oversized, undersized, or bypassing filter will produce airflow symptoms that later chapters could otherwise misattribute to duct or balancing problems.</p>
        </article>

        <article class="content-block">
          <h2 class="section-title">Scope and Intended Use</h2>
          <p>This project covers:</p>
          <ul class="checklist">
            <li>identifying the equipment and exact filter location from the Project 01 system map</li>
            <li>reviewing the equipment and filter-rack instructions for size, type, airflow direction, maximum resistance, and permitted filtration range</li>
            <li>shutting down the blower using the Project 02 procedure and verifying it cannot start</li>
            <li>removing, inspecting, and containing one used filter</li>
            <li>measuring the rack opening and selecting a compatible replacement filter</li>
            <li>installing the replacement filter in the correct orientation, fully seated and supported</li>
            <li>sealing unintended rack or door bypass gaps using an approved gasket or closure</li>
            <li>restoring equipment operation and confirming normal airflow and panel seating</li>
            <li>documenting the installation date, filter specification, rack condition, and inspection schedule</li>
          </ul>
          <p>This project does <strong>not</strong> authorize the learner to:</p>
          <ul class="checklist">
            <li>select a filter with a higher filtration rating than the equipment manufacturer's approved range</li>
            <li>seal a required access, drainage, or service opening</li>
            <li>disassemble, remove, or service the blower assembly, motor, or internal electrical compartment</li>
            <li>resize the filter rack, cut a new rack opening, or modify the equipment cabinet</li>
            <li>continue operating equipment that shows filter movement, whistle, panel vibration, or an abnormal airflow fault after restoration</li>
          </ul>
          <p>Any filter rack that cannot accept a correctly sized filter, shows structural damage, or requires cabinet modification is outside this project's scope and must be referred for licensed evaluation.</p>
        </article>

        <aside class="toolbox toolbox-note">
          <h4>Trade Note</h4>
          <p>Filter selection is controlled by the equipment manufacturer's approved size and maximum pressure-drop rating, not by the filter with the highest advertised filtration efficiency. A higher-efficiency filter that exceeds the equipment's approved resistance restricts airflow across the coil, which can reduce comfort, freeze a cooling coil, or shorten blower-motor life. When the manufacturer's instructions state a maximum resistance or a specific filtration range, that value controls the filter selected in this project.</p>
        </aside>
      </div>

      <aside class="right-column">
        <div class="table-card">
          <h2 class="title-rule">Common Tools and Equipment</h2>
          <table aria-label="Common tools and equipment for this project">
            <thead>
              <tr><th colspan="2">Item</th><th>Purpose</th></tr>
            </thead>
            <tbody>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Tape measure</td><td>Measuring the installed filter and the rack opening dimensions</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Flashlight or headlamp</td><td>Inspecting the rack, gasket, and airflow arrow in poorly lit equipment closets or mechanical rooms</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Camera or phone camera</td><td>Photographing the existing filter orientation and rack condition before removal</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Vacuum with brush attachment</td><td>Removing loose dust from accessible rack surfaces without disturbing internal equipment</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Marker or grease pencil</td><td>Marking the installation date on the filter frame where the manufacturer instructions permit it</td></tr>
            </tbody>
          </table>

          <h2 class="title-rule" style="margin-top:20px;">PPE and Materials</h2>
          <table aria-label="PPE and materials for this project">
            <thead>
              <tr><th colspan="2">Item</th><th>Purpose</th></tr>
            </thead>
            <tbody>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Dust mask or respirator appropriate to the filter condition</td><td>Worn when removing a heavily loaded or microbially affected filter</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Eye protection</td><td>Worn when removing filters and cleaning rack surfaces</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Disposable gloves</td><td>Worn when handling a used or contaminated filter</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Replacement filter matching the manufacturer's approved size, type, and pressure-drop rating</td><td>Installed in place of the removed filter</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Filter-rack gasket tape or listed closure strip</td><td>Sealing unintended rack or door bypass gaps</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Used-filter bag</td><td>Containing the removed filter without shaking it in the occupied space</td></tr>
            </tbody>
          </table>
          <p style="font-size:14px; color:#334456; margin-top:8px;"><strong>Required PPE for this project:</strong> eye protection, disposable gloves, and an appropriate dust mask or respirator when removing the used filter.</p>
        </div>

        <aside class="note-box">
          <h3 class="note-title">Setup Standard</h3>
          <p>Confirm the blower is shut down and cannot start using the Project 02 procedure before opening the filter rack. Do not seal a required access, drainage, or service opening while closing bypass gaps. Do not select a filter outside the equipment manufacturer's approved size and pressure-drop range.</p>
        </aside>

        <aside class="toolbox toolbox-tip">
          <h4>Shop Tip</h4>
          <p>Measure the rack opening itself, not just the old filter's printed label. A previous installer may have fit an incorrectly sized filter, and relying on that label carries the error forward into this project.</p>
        </aside>
      </aside>
    </section>

    <article class="content-block">
      <h2 class="section-title">Reference Conventions</h2>
      <p>Establish these references before opening the filter rack, and do not proceed past Step 3 until the blower is confirmed off.</p>

      <table aria-label="Reference conventions for this project">
        <thead>
          <tr><th>Term</th><th>Definition</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">Nominal size</td><td>The rounded filter dimension printed on the filter frame or rack (for example, 16 x 25 x 1 inch)</td></tr>
          <tr><td class="item-cell">Actual size</td><td>The measured dimension of the filter or rack opening, which is typically smaller than the nominal size</td></tr>
          <tr><td class="item-cell">Airflow arrow</td><td>The printed arrow on the filter frame indicating the direction of air travel through the filter, which must point from the return side toward the blower or equipment</td></tr>
          <tr><td class="item-cell">Approved filtration range</td><td>The filter type, thickness, and maximum pressure-drop rating identified in the equipment manufacturer's instructions as acceptable for that equipment</td></tr>
          <tr><td class="item-cell">Bypass gap</td><td>Any unintended opening at the rack, door, or filter edge that allows air to bypass the filter media</td></tr>
          <tr><td class="item-cell">Rack opening</td><td>The measured interior dimension of the filter rack that the replacement filter must fit and be supported by</td></tr>
        </tbody>
      </table>

      <div class="project-panel">
        <h3>Filter Service Record</h3>
        <p>Before beginning the work, record the following directly on the filter maintenance record:</p>
        <p>Equipment identified (from Project 01 system map): ______ &nbsp;&nbsp;&nbsp; Filter location: ______ &nbsp;&nbsp;&nbsp; Existing filter nominal size: ______</p>
        <p>Manufacturer's approved filtration range (type, thickness, maximum resistance): ______ &nbsp;&nbsp;&nbsp; Date: ____________ &nbsp;&nbsp;&nbsp; Builder name: ____________</p>
      </div>
    </article>

    <article class="content-block">
      <h2 class="section-title">Prerequisites</h2>
      <ul class="checklist">
        <li>A completed HVAC System Map and Existing-Condition Record from Project 01 identifying the equipment and filter location</li>
        <li>A completed shutdown and readiness record from Project 02 for the equipment serving this filter rack</li>
        <li>Access to the equipment manufacturer's instructions stating the approved filter size, type, and maximum pressure-drop rating</li>
        <li>Authorization from the property owner or responsible party to shut down the equipment for the duration of this project</li>
        <li>A replacement filter on hand or available for purchase matching the equipment's approved range before beginning removal</li>
      </ul>
    </article>

    <article class="content-block">
      <h2 class="section-title">Common Field Fundamentals</h2>
      <p>Filter service depends on matching three things: the rack's actual opening, the equipment's approved filtration range, and the airflow arrow's orientation. Getting any one of these wrong creates a bypass, a restriction, or a filter that will not stay seated.</p>

      <div class="zone-grid" aria-label="Filter service overview">
        <div class="zone-card"><strong>Size ID</strong><span>Nominal size, actual size, and thickness confirmed by measurement, not by label alone</span></div>
        <div class="zone-card"><strong>Airflow ID</strong><span>Airflow arrow confirmed to point from return toward blower or equipment</span></div>
        <div class="zone-card"><strong>Removal</strong><span>Old filter removed slowly, contained, and inspected for bypass and loading evidence</span></div>
        <div class="zone-card"><strong>Rack service</strong><span>Rack rails, door, gasket, clips, and edges cleaned and inspected</span></div>
        <div class="zone-card"><strong>Installation</strong><span>Replacement filter fully seated, supported, and correctly oriented</span></div>
        <div class="zone-card"><strong>Bypass control</strong><span>Unintended gaps sealed without blocking required access or drainage</span></div>
        <div class="zone-card"><strong>Restoration</strong><span>Equipment restored and observed for whistle, vibration, or filter movement</span></div>
        <div class="zone-card"><strong>Documentation</strong><span>Installation date, filter specification, and inspection schedule recorded</span></div>
      </div>

      <h3 class="wo-sub">Filtration Range, Pressure Drop, and Bypass Control</h3>
      <p>The equipment manufacturer's instructions establish the maximum airflow resistance the blower is designed to overcome. A filter with a higher filtration rating than the approved range increases resistance beyond that design limit, even though the filter itself is a legitimate product. This project selects the replacement filter from the manufacturer's approved range, not from the highest available filtration rating, and controls unintended bypass gaps without blocking required access, drainage, or service openings.</p>

      <aside class="cue cue-measurement">
        <h4>Measurement Cue — Measure the Rack Opening, Not Only the Old Filter</h4>
        <p>Measure the rack opening directly with the tape measure before selecting a replacement filter. Do not rely solely on the nominal size printed on the old filter's frame, since a previously installed filter may already have been the wrong size.</p>
      </aside>

      <aside class="cue cue-manufacturer">
        <h4>Manufacturer Instruction Cue — Approved Filtration Range Controls Selection</h4>
        <p>Select the replacement filter only from the type, thickness, and maximum pressure-drop rating identified in the equipment manufacturer's instructions. Do not install a higher-efficiency filter than the manufacturer's approved range solely because it is available or marketed as an upgrade.</p>
      </aside>

      <aside class="cue cue-safety">
        <h4>Safety Cue — Contain Dust and Biological Material During Removal</h4>
        <p>Remove the old filter slowly and bag it before moving it through the occupied space. Do not shake or tap a loaded or microbially affected filter to dislodge debris. Wear the dust mask or respirator specified for the observed filter condition.</p>
      </aside>

      <aside class="cue cue-critical">
        <h4>Critical Safety Cue — Confirm the Blower Cannot Start Before Opening the Rack</h4>
        <p>Confirm the blower is shut down and cannot start using the Project 02 procedure before opening the filter-rack access panel or door. Do not reach into an open filter rack while the blower is capable of starting.</p>
      </aside>
    </article>

    <article class="work-order" id="replace-hvac-filters-and-service-filter-rack">
      <header class="work-order__header">
        <p class="work-order__competency-code">HV-013 – HV-018</p>
        <p class="work-order__type">Maintenance / Filtration Qualification</p>
        <h2 class="work-order__title">Replace HVAC Filters and Service the Filter Rack</h2>
      </header>

      <div class="work-order__meta">
        <p><strong>Difficulty:</strong> Beginner</p>
        <p><strong>Estimated Time:</strong> 0.5–1.5 hours</p>
        <p><strong>Estimated Cost:</strong> $10–$40</p>
        <p><strong>Finished Work:</strong> One serviced filter rack with a correctly sized and oriented replacement filter seated, bypass gaps controlled, and a documented maintenance schedule</p>
      </div>

      <div class="work-order-body">
        <h3 class="wo-sub">A. Finished-Project Specification</h3>
        <p><strong>Quantity:</strong> one serviced filter rack, one correctly sized and oriented replacement filter installed within the equipment manufacturer's approved filtration range, unintended bypass gaps sealed, and one completed filter service record with installation date and inspection schedule.</p>

        <h3 class="wo-sub">B. Filter and Rack Schedule</h3>
        <table aria-label="Filter and rack service schedule">
          <thead>
            <tr><th>Item</th><th>Target Condition</th><th>Verification Method</th></tr>
          </thead>
          <tbody>
            <tr><td class="item-cell">Filter size</td><td>Nominal and actual size confirmed by direct measurement of the rack opening</td><td>Tape measure and written record</td></tr>
            <tr><td class="item-cell">Filter type and thickness</td><td>Matches the equipment manufacturer's approved filtration range</td><td>Comparison against manufacturer instructions</td></tr>
            <tr><td class="item-cell">Airflow direction</td><td>Airflow arrow points from return side toward blower or equipment</td><td>Visual confirmation before and after installation</td></tr>
            <tr><td class="item-cell">Rack condition</td><td>Rails, door, gasket, clips, and edges clean, intact, and functional</td><td>Visual inspection</td></tr>
            <tr><td class="item-cell">Filter seating</td><td>Filter fully seated, supported, and not deformed by installation</td><td>Visual and hand-pressure confirmation</td></tr>
            <tr><td class="item-cell">Bypass gaps</td><td>Unintended rack or door gaps sealed without blocking required access, drainage, or service openings</td><td>Visual inspection after sealing</td></tr>
          </tbody>
        </table>

        <h3 class="wo-sub">C. Material Takeoff</h3>
        <ul class="checklist">
          <li><strong>Filter:</strong> one replacement filter matching the equipment manufacturer's approved nominal size, type, thickness, and maximum pressure-drop rating.</li>
          <li><strong>Closure materials:</strong> filter-rack gasket tape or listed closure strip sufficient to seal identified bypass gaps only.</li>
          <li><strong>Containment materials:</strong> one used-filter bag.</li>
        </ul>

        <h3 class="wo-sub">D. Acceptance Standards</h3>
        <table aria-label="Acceptance standards for filter and rack service">
          <thead>
            <tr><th>Check</th><th>Standard</th></tr>
          </thead>
          <tbody>
            <tr><td class="item-cell">Filter fit</td><td>Replacement filter matches the measured rack opening and is fully seated and supported</td></tr>
            <tr><td class="item-cell">Filter type</td><td>Matches the equipment manufacturer's approved filtration range; not a higher rating than approved</td></tr>
            <tr><td class="item-cell">Airflow direction</td><td>Airflow arrow correctly oriented from return toward blower or equipment</td></tr>
            <tr><td class="item-cell">Rack and door</td><td>Rails, gasket, clips, latches, and edges clean and functional; access panel fully secured</td></tr>
            <tr><td class="item-cell">Bypass control</td><td>Unintended gaps sealed; required access, drainage, and service openings remain unobstructed</td></tr>
            <tr><td class="item-cell">Restoration check</td><td>No filter movement, whistle, panel vibration, or abnormal airflow after restoring equipment</td></tr>
            <tr><td class="item-cell">Documentation</td><td>Installation date, filter specification, rack condition, and inspection schedule recorded</td></tr>
          </tbody>
        </table>

        <h3 class="wo-sub">E. Preparation and Reference Review</h3>
        <ol class="step-block">
          <li><strong>Identify the equipment and exact filter location from the system map.</strong> Confirm this matches the equipment identified and shut down in Project 02.</li>
          <li><strong>Review the equipment and filter-rack instructions for size, type, airflow direction, maximum resistance, and permitted filtration range.</strong> Record the manufacturer's stated values on the filter service record before proceeding.</li>
        </ol>

        <h3 class="wo-sub">F. Shutdown and Access</h3>
        <ol class="step-block">
          <li><strong>Shut down the blower and verify it cannot start.</strong> Use the Project 02 shutdown procedure for this equipment.</li>
          <li><strong>Inspect the filter access for electrical hazards, sharp edges, water, biological contamination, and damaged panels.</strong> Stop and escalate any condition identified as a stop-work condition under Project 02.</li>
        </ol>

        <h3 class="wo-sub">G. Existing Filter Documentation and Removal</h3>
        <ol class="step-block">
          <li><strong>Record the installed filter dimensions, nominal size, actual size, thickness, type, rating, and airflow arrow.</strong> Write these values on the filter service record before removing the filter.</li>
          <li><strong>Confirm airflow direction from return toward the blower or equipment.</strong> Verify the printed arrow direction against the known return and equipment sides identified in Project 01.</li>
          <li><strong>Photograph the existing filter orientation and rack condition.</strong> Capture the airflow arrow, rack rails, and door condition before disturbing anything.</li>
          <li><strong>Remove the filter slowly while controlling dust.</strong> Support the filter with both hands and avoid dragging it across rack edges.</li>
          <li><strong>Bag or contain the used filter without shaking it in the occupied space.</strong> Seal the used-filter bag before carrying the filter through occupied areas.</li>
          <li><strong>Inspect the filter for collapse, bypass marks, heavy loading, moisture, microbial growth, or incorrect fit.</strong> Record findings on the filter service record.</li>
        </ol>

        <h3 class="wo-sub">H. Rack Service and Measurement</h3>
        <ol class="step-block">
          <li><strong>Vacuum or wipe the accessible rack surfaces without disturbing internal equipment or hazardous material.</strong> Use the brush attachment on rails, tracks, and the door interior only.</li>
          <li><strong>Inspect rack rails, door, gasket, clips, latches, and edges.</strong> Record any damaged or missing component that requires correction before the replacement filter is installed.</li>
          <li><strong>Measure the rack opening rather than relying solely on the old filter label.</strong> Record the measured width, height, and depth on the filter service record.</li>
        </ol>

        <h3 class="wo-sub">I. Replacement Filter Selection and Installation</h3>
        <ol class="step-block">
          <li><strong>Select a replacement filter compatible with the equipment's approved dimensions and pressure-drop limitations.</strong> Confirm the selected filter's nominal size, type, thickness, and rating match the manufacturer's approved range recorded in Step E2.</li>
          <li><strong>Install the filter with the airflow arrow in the correct direction.</strong> Confirm the arrow points from the return side toward the blower or equipment before sliding the filter fully into the rack.</li>
          <li><strong>Confirm that the filter is fully seated, supported, and accessible for removal.</strong> Check that the filter is not bowed, gapped at the edges, or resting against an unsupported span.</li>
          <li><strong>Seal only unintended rack or door bypass gaps using the approved gasket or listed closure.</strong> Apply gasket tape or the listed closure strip only at gaps identified in Step H2.</li>
          <li><strong>Do not seal required access, drainage, or service openings.</strong> Confirm the closure material does not cover a required access, drainage, or service opening before continuing.</li>
        </ol>

        <h3 class="wo-sub">J. Restoration and Documentation</h3>
        <ol class="step-block">
          <li><strong>Reinstall and secure the filter door or access panel.</strong> Confirm all latches, clips, or fasteners are fully engaged.</li>
          <li><strong>Restore equipment and listen for filter movement, whistle, panel vibration, or abnormal airflow.</strong> Observe the equipment through one complete authorized operating cycle.</li>
          <li><strong>Stop work if the filter is pulled out of position, the blower sounds strained, or the equipment faults.</strong> Re-shut down the equipment using Project 02 before making any correction.</li>
          <li><strong>Record installation date, filter specification, rack condition, and the manufacturer- or condition-based inspection schedule.</strong> Complete the filter service record before closing out the project.</li>
        </ol>
      </div>
    </article>

    <article class="content-block">
      <h2 class="section-title">Common Readiness Inspection</h2>
      <p>Inspect every completed filter service using the same checks regardless of which residence or training system the project involves.</p>
      <ul class="checklist readiness-list">
        <li><strong>Size check:</strong> confirm the replacement filter matches the measured rack opening, not only the old filter's printed label.</li>
        <li><strong>Type check:</strong> confirm the replacement filter is within the equipment manufacturer's approved filtration range and maximum pressure-drop rating.</li>
        <li><strong>Airflow check:</strong> confirm the airflow arrow points from the return side toward the blower or equipment.</li>
        <li><strong>Rack check:</strong> confirm rails, door, gasket, clips, latches, and edges are clean and functional.</li>
        <li><strong>Bypass check:</strong> confirm unintended gaps are sealed and required access, drainage, and service openings remain unobstructed.</li>
        <li><strong>Restoration check:</strong> confirm the equipment operates without filter movement, whistle, panel vibration, or fault after restoration.</li>
        <li><strong>Documentation check:</strong> confirm the filter service record is complete with installation date, filter specification, and inspection schedule.</li>
      </ul>
      <p>Complete the Filter Service Record in the Inspection Checklist section below before beginning Project 04.</p>
    </article>

    <article class="content-block">
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: the existing filter's airflow arrow and nominal-size label being photographed before removal.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a tape measure across the rack opening confirming actual width and height.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: the replacement filter being slid into the rack with the airflow arrow oriented toward the blower.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: gasket tape being applied to an identified rack-door bypass gap without covering a service opening.</figcaption>
      </figure>
    </article>

    <article class="content-block">
      <h2 class="section-title">Failure Points and Troubleshooting</h2>

      <aside class="toolbox toolbox-observation">
        <h4>The Filter Is Pulled Against the Rack or Whistles After Restoration</h4>
        <p><strong>Probable cause:</strong> the installed filter is undersized for the rack opening, or the filter's pressure drop exceeds the equipment's approved range.<br>
        <strong>Confirmation:</strong> re-measure the rack opening and compare it to the installed filter's actual size; compare the filter's rating to the manufacturer's approved range.<br>
        <strong>Correction:</strong> shut down the equipment using Project 02, remove the filter, and install a filter matching the measured opening and approved range.<br>
        <strong>Reinspection:</strong> restore equipment and confirm no whistle, movement, or strain during a complete operating cycle.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>The Filter Was Installed With the Airflow Arrow Reversed</h4>
        <p><strong>Probable cause:</strong> the filter was installed without confirming the arrow direction against the known return and equipment sides.<br>
        <strong>Confirmation:</strong> compare the installed arrow direction to the return and equipment sides identified in the Project 01 system map.<br>
        <strong>Correction:</strong> shut down the equipment using Project 02, remove the filter, and reinstall it with the arrow pointing from return toward the blower or equipment.<br>
        <strong>Reinspection:</strong> confirm arrow orientation visually before closing the access panel.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>Bypass Gaps Remain at the Rack Door After Sealing</h4>
        <p><strong>Probable cause:</strong> the gasket tape or closure strip was applied at the wrong location, is the wrong width, or has failed to adhere.<br>
        <strong>Confirmation:</strong> visually inspect the rack door perimeter with the equipment off and compare against the gaps identified before sealing.<br>
        <strong>Correction:</strong> remove failed closure material, clean the surface, and reapply the approved gasket tape or closure strip at the identified gap only.<br>
        <strong>Reinspection:</strong> confirm no visible gap remains and that no required access, drainage, or service opening has been covered.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>The Correct Replacement Filter Is Not Available at the Time of Service</h4>
        <p><strong>Probable cause:</strong> the measured rack opening or approved filtration range does not match any filter on hand.<br>
        <strong>Confirmation:</strong> re-confirm the measured rack opening and the manufacturer's approved range against the available filter options.<br>
        <strong>Correction:</strong> do not install an incorrectly sized or out-of-range filter as a substitute; reinstall the existing filter temporarily only if it is not the cause of a stop-work condition, and obtain the correct replacement before completing this project.<br>
        <strong>Reinspection:</strong> complete Steps I1 through J4 once the correct replacement filter is on hand.</p>
      </aside>
    </article>

    <article class="content-block">
      <h2 class="section-title">Cleanup</h2>
      <p>This project ends with the filter rack closed, the equipment restored, and the used filter contained for disposal.</p>
      <ul class="checklist">
        <li>Confirm the used filter is bagged and removed from the occupied space</li>
        <li>Confirm the filter access panel or door is fully secured</li>
        <li>Confirm the vacuum, tape measure, and camera are stored in protected condition</li>
        <li>Confirm the filter service record is stored with the Project 01 system map for reference by later projects</li>
        <li>Confirm the work area is left free of dust, packaging, and used closure material</li>
      </ul>
    </article>

    <article class="content-block shop-terms">
      <h2 class="section-title">Field Terms</h2>
      <dl class="shop-terms-list">
        <dt>Nominal Size</dt><dd>The rounded filter dimension printed on the filter frame or rack, such as 16 x 25 x 1 inch.</dd>
        <dt>Actual Size</dt><dd>The measured dimension of the filter or rack opening, typically smaller than the nominal size.</dd>
        <dt>Airflow Arrow</dt><dd>The printed arrow on the filter frame indicating the required direction of air travel through the filter.</dd>
        <dt>Approved Filtration Range</dt><dd>The filter type, thickness, and maximum pressure-drop rating identified in the equipment manufacturer's instructions as acceptable for that equipment.</dd>
        <dt>Bypass Gap</dt><dd>Any unintended opening at the rack, door, or filter edge that allows air to bypass the filter media.</dd>
        <dt>Rack Opening</dt><dd>The measured interior dimension of the filter rack that the replacement filter must fit and be supported by.</dd>
        <dt>Pressure Drop</dt><dd>The airflow resistance created by a filter, measured across the filter under a defined airflow condition.</dd>
        <dt>Filter Rack</dt><dd>The frame, rails, and door assembly that holds the filter in the return airstream ahead of the blower or equipment.</dd>
      </dl>
    </article>

    <article class="content-block knowledge-check">
      <h2 class="section-title">Skill Check</h2>
      <ol>
        <li>Why must the rack opening be measured directly rather than relying on the old filter's printed nominal size?</li>
        <li>Why is a higher-efficiency filter not automatically an acceptable substitute for the manufacturer's approved filtration range?</li>
        <li>What confirms that a filter is installed with the correct airflow direction?</li>
        <li>Why must the used filter be bagged rather than shaken out in the occupied space?</li>
        <li>What is a bypass gap, and why must it be sealed without blocking a required access, drainage, or service opening?</li>
        <li>What must the learner do if the blower sounds strained or the equipment faults after restoration?</li>
        <li>Why must the equipment be shut down and verified off using the Project 02 procedure before opening the filter rack?</li>
        <li>What information must be recorded on the filter service record before Project 04 begins?</li>
        <li>Why is it unacceptable to install an incorrectly sized filter as a temporary substitute when the correct replacement is unavailable?</li>
        <li>Why does this project not authorize resizing the filter rack or modifying the equipment cabinet?</li>
      </ol>
    </article>

    <article class="content-block">
      <h2 class="section-title">Competency Rubric</h2>
      <table aria-label="Competency rubric for Chapter 3">
        <thead>
          <tr><th>Competency</th><th>Independent Pass Standard</th><th>Not Demonstrated</th><th>With Assistance</th><th>Independently</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">HV-013</td><td>Identifies filter size, including nominal size, actual size, thickness, and the manufacturer's approved filtration range</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">HV-014</td><td>Identifies airflow direction from the filter's airflow arrow and the rack's return-to-blower orientation</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">HV-015</td><td>Removes old filters while controlling dust and containing biological contamination</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">HV-016</td><td>Installs replacement filters in the correct orientation, fully seated and supported</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">HV-017</td><td>Seals filter-rack gaps using approved gasket or closure materials without blocking required access, drainage, or service openings</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">HV-018</td><td>Documents the replacement schedule, including installation date, filter specification, and inspection interval</td><td></td><td></td><td></td></tr>
        </tbody>
      </table>
      <p>Mark one column per competency. Only <strong>Demonstrated Independently</strong> awards the competency; <strong>Demonstrated with Assistance</strong> authorizes additional supervised practice but does not complete the requirement.</p>
    </article>

    <article class="content-block">
      <h2 class="section-title">Inspection Checklist — Filter Service Record</h2>
      <table aria-label="Filter service record">
        <thead>
          <tr><th>Item</th><th>Target Condition</th><th>Result</th><th>Pass/Fail</th><th>Correction (if any)</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">Filter size</td><td>Matches the measured rack opening</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Filter type and rating</td><td>Within the equipment manufacturer's approved filtration range</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Airflow direction</td><td>Arrow points from return toward blower or equipment</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Rack condition</td><td>Rails, door, gasket, clips, and edges clean and functional</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Bypass gaps</td><td>Sealed without blocking required access, drainage, or service openings</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Restoration</td><td>No filter movement, whistle, panel vibration, or fault during operation</td><td></td><td></td><td></td></tr>
        </tbody>
      </table>
      <p><strong>Installation date:</strong> ____________ &nbsp;&nbsp;&nbsp; <strong>Filter specification:</strong> ____________ &nbsp;&nbsp;&nbsp; <strong>Next inspection date:</strong> ____________</p>
      <p><strong>Filter service declared ready:</strong> ______ (Pass/Fail) &nbsp;&nbsp;&nbsp; <strong>Date:</strong> ____________ &nbsp;&nbsp;&nbsp; <strong>Builder name:</strong> ____________</p>
    </article>

    <article class="content-block">
      <h2 class="section-title">Performance Check</h2>
      <p>With the replacement filter selected within the manufacturer's approved range, installed in the correct orientation, fully seated and supported, bypass gaps sealed without blocking required openings, and equipment restored without filter movement, whistle, panel vibration, or fault, review the finished work against the Acceptance Standards table and confirm the filter size and type match the measured rack opening and the manufacturer's approved filtration range, the airflow arrow is correctly oriented, the rack and door are clean and functional, bypass gaps are controlled without blocking required access, drainage, or service openings, and the filter service record is complete. Complete the Filter Service Record and correct any failed item before beginning Project 04. If an item fails, identify whether the error occurred in filter selection, orientation, rack service, bypass sealing, or documentation before correcting it and re-running the affected check.</p>
    </article>

    <article class="content-block what-you-accomplished">
      <h2 class="section-title">Project Closeout</h2>
      <p>You have completed the third project in the residential HVAC sequence: replacing HVAC filters and servicing the filter rack. This project required you to identify filter size, airflow direction, and the manufacturer's approved filtration range, shut down the blower using the Project 02 procedure, remove and inspect the old filter, service the rack, install a correctly sized and oriented replacement filter, seal unintended bypass gaps, and document the replacement schedule (<strong>HV-013</strong> through <strong>HV-018</strong>).</p>
      <p>You now have a serviced filter rack and a documented filter specification and inspection schedule you can reference for every later project. That record carries directly into the next project: removing, cleaning, and reinstalling the supply and return grilles that this same filtered air passes through.</p>
      <p><strong>Retain your Filter Service Record. You will reference the filter specification and inspection schedule recorded here for airflow diagnosis in Chapter 5 and room-airflow balancing in Chapter 11.</strong></p>
    </article>

    <footer class="chapter-nav" aria-label="Project navigation">
      <a class="nav-button prev" href="chapter-02-shut-down-and-prepare-hvac-work-area.html">
        <strong>Previous</strong>
        <span>Project 02: Shut Down and Prepare<br />an HVAC Work Area</span>
      </a>
      <div class="progress">
        <div class="progress-title">Project 3 / 20</div>
        <div class="dots" aria-hidden="true">
          <span class="dot"></span><span class="dot"></span><span class="dot active"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
        </div>
      </div>
      <a class="nav-button next" href="chapter-04-clean-registers-grilles-returns-and-airflow-paths.html">
        <strong>Next</strong>
        <span>Project 04: Clean Registers, Grilles,<br />Returns, and Airflow Paths</span>
      </a>
    </footer>
  </main>
</body>
</html>
