<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>Project 04 — Clean Registers, Grilles, Returns, and Airflow Paths</title>
  <style>
    :root {
      --navy-950: #061c33;
      --navy-900: #09243f;
      --navy-850: #0b2d52;
      --navy-800: #123b66;
      --blue-700: #075fa8;
      --blue-600: #0b74c9;
      --blue-500: #1782d7;
      --ink: #122033;
      --muted: #52606f;
      --paper: #fbfaf5;
      --paper-2: #f4f0e8;
      --line: #d8d2c7;
      --shadow: 0 14px 30px rgba(6, 28, 51, .12);
      --red: #b5282f;
      --orange: #c96525;
      --green: #5c7f35;
      --purple: #65529b;
      --teal: #1a7c83;
      --gold: #9f7328;
      --steel: #2f79a9;
      --gray: #5a6472;
      --yellow: #a3821f;
    }

    * { box-sizing: border-box; }

    body {
      margin: 0;
      color: var(--ink);
      font-family: "Inter", "Segoe UI", Arial, sans-serif;
      background:
        radial-gradient(circle at 18% 10%, rgba(9, 36, 63, .04), transparent 27%),
        radial-gradient(circle at 88% 42%, rgba(10, 116, 201, .04), transparent 30%),
        linear-gradient(0deg, rgba(255,255,255,.45), rgba(255,255,255,.45)),
        repeating-linear-gradient(90deg, rgba(6,28,51,.018) 0 1px, transparent 1px 4px),
        var(--paper);
      line-height: 1.52;
    }

    .book-header {
      background: linear-gradient(90deg, var(--navy-950), var(--navy-850));
      color: #fff;
      min-height: 58px;
      display: flex;
      align-items: center;
      padding: 0 42px;
      border-bottom: 8px solid var(--blue-600);
      box-shadow: 0 3px 16px rgba(0,0,0,.22);
      letter-spacing: .045em;
      text-transform: uppercase;
      font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif;
      font-weight: 800;
    }

    .book-header .series { color: #b8c6d5; font-size: 15px; margin-right: 22px; white-space: nowrap; }
    .book-header .divider { opacity: .55; margin-right: 22px; font-weight: 400; }
    .book-header .book-title { font-size: 15px; color: #f5f8fb; white-space: nowrap; overflow: hidden; text-overflow: ellipsis; }

    .page { max-width: 1400px; margin: 0 auto; padding: 34px 38px 0; }

    .breadcrumb { display: flex; gap: 12px; align-items: center; margin-bottom: 20px; color: var(--blue-700); font-size: 14px; font-weight: 800; }
    .breadcrumb span:not(:last-child)::after { content: "›"; margin-left: 12px; color: #66788a; font-weight: 900; }

    .hero-grid { display: grid; grid-template-columns: minmax(0, 1fr) 320px; gap: 44px; align-items: start; }
    .hero-left { display: grid; grid-template-columns: 185px minmax(0, 1fr); gap: 28px; align-items: start; }

    .chapter-stamp {
      width: 185px; height: 185px; border-radius: 12px; color: #fff; background: var(--navy-850);
      box-shadow: 0 10px 22px rgba(6, 28, 51, .18); position: relative; overflow: hidden;
      display: flex; flex-direction: column; align-items: center; justify-content: center;
      text-transform: uppercase; transform: translateY(1px);
    }
    .chapter-stamp .label { font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; letter-spacing: .16em; font-weight: 900; font-size: 24px; margin-bottom: 8px; color: rgba(255, 255, 255, .92); }
    .chapter-stamp .number { font-family: Impact, Haettenschweiler, "Arial Narrow Bold", sans-serif; font-size: 112px; line-height: .82; letter-spacing: -.06em; color: #fff; }

    .chapter-header__title { margin: 10px 0 16px; font-family: Georgia, "Times New Roman", serif; color: var(--navy-850); font-size: clamp(40px, 5.6vw, 54px); line-height: 1.05; letter-spacing: -.035em; text-transform: uppercase; text-shadow: 0 1px 0 rgba(255,255,255,.9); }
    .chapter-header__number { margin: 0; color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .12em; text-transform: uppercase; font-size: 15px; }

    .rule { width: 100%; height: 4px; background: var(--blue-600); margin: 20px 0 24px; }
    .chapter-header__summary { max-width: 560px; margin: 0; font-size: 17px; color: #152438; }

    .glance { background: rgba(255,255,255,.52); border: 1px solid var(--line); border-radius: 6px; box-shadow: var(--shadow); overflow: hidden; }
    .glance .tab { background: linear-gradient(90deg, var(--navy-850), var(--blue-600)); color: #fff; display: inline-block; padding: 9px 18px 8px; font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .06em; text-transform: uppercase; border-bottom-right-radius: 5px; }
    .glance-body { padding: 12px 22px 17px; }
    .glance-row { display: grid; grid-template-columns: 42px 1fr; gap: 12px; align-items: center; padding: 11px 0; border-bottom: 1px dashed #c9c2b8; }
    .glance-row:last-child { border-bottom: none; }
    .glance-icon { width: 34px; height: 34px; border-radius: 50%; display: grid; place-items: center; color: var(--blue-700); border: 2px solid rgba(11, 95, 168, .2); font-size: 20px; background: rgba(11,116,201,.05); }
    .glance-label { font-weight: 900; color: #1a2e44; font-size: 13px; line-height: 1.15; }
    .glance-value { font-size: 15px; color: #18273a; }

    .cue-legend { margin: 34px 0 34px; border: 1px solid var(--line); background: rgba(255,255,255,.35); box-shadow: 0 2px 9px rgba(6,28,51,.07); display: grid; grid-template-columns: 170px repeat(6, minmax(112px, 1fr)); gap: 8px; padding: 20px; }
    .cue-legend-intro h2, .section-title, .table-card h2, .note-title { margin: 0 0 10px; color: var(--blue-700); font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-weight: 900; letter-spacing: .025em; text-transform: uppercase; line-height: 1.1; }
    .cue-legend-intro h2 { font-size: 18px; }
    .cue-legend-intro p { margin: 0; font-size: 12px; color: #17273b; }

    .cue-legend-card { min-height: 150px; border: 1px solid #d4c3ac; background: rgba(255,255,255,.5); padding: 13px 11px 10px; border-radius: 3px; display: flex; flex-direction: column; justify-content: flex-start; }
    .cue-legend-card .icon { font-size: 28px; margin-bottom: 9px; font-weight: 900; }
    .cue-legend-card h3 { margin: 0 0 9px; font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-size: 14px; letter-spacing: .03em; line-height: 1.05; text-transform: uppercase; }
    .cue-legend-card p { margin: 0; font-size: 12px; color: #172437; line-height: 1.4; }

    .cue { margin: 18px 0; border-radius: 4px; padding: 14px 16px; border: 1px solid; }
    .cue h4 { margin: 0 0 6px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .04em; font-size: 14px; }
    .cue p { margin: 0; font-size: 15px; }

    .cue-safety, .cue-legend-card.cue-safety { color: var(--orange); border-color: #e2a677; background: rgba(201,101,37,.06); }
    .cue-critical, .cue-legend-card.cue-critical { color: var(--red); border-color: #c34b55; background: rgba(181,40,47,.06); }
    .cue-field, .cue-legend-card.cue-field { color: #1f91ad; border-color: #84bccc; background: rgba(31,145,173,.06); }
    .cue-code, .cue-legend-card.cue-code { color: var(--green); border-color: #a1b383; background: rgba(92,127,53,.06); }
    .cue-manufacturer, .cue-legend-card.cue-manufacturer { color: var(--purple); border-color: #a99cd2; background: rgba(101,82,155,.06); }
    .cue-measurement, .cue-legend-card.cue-measurement { color: var(--gold); border-color: #d2ae72; background: rgba(159,115,40,.06); }

    .toolbox { margin: 18px 0; border-radius: 4px; padding: 14px 16px; border-left: 6px solid; background: rgba(255,255,255,.55); box-shadow: 0 2px 8px rgba(6,28,51,.06); }
    .toolbox h4 { margin: 0 0 6px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .04em; font-size: 13px; }
    .toolbox p { margin: 0; font-size: 15px; color: #1b2d42; }
    .toolbox-note { border-color: var(--gray); } .toolbox-note h4 { color: var(--gray); }
    .toolbox-tip { border-color: var(--blue-600); } .toolbox-tip h4 { color: var(--blue-700); }
    .toolbox-mistake { border-color: var(--orange); } .toolbox-mistake h4 { color: var(--orange); }
    .toolbox-observation { border-color: var(--green); } .toolbox-observation h4 { color: var(--green); }
    .toolbox-inspection { border-color: var(--yellow); } .toolbox-inspection h4 { color: var(--yellow); }
    .toolbox-code { border-color: var(--red); } .toolbox-code h4 { color: var(--red); }

    .main-grid { display: grid; grid-template-columns: minmax(0, 1.15fr) minmax(330px, .85fr); gap: 38px; align-items: start; margin-bottom: 34px; }
    .left-column { padding: 0 2px 0 16px; }
    .right-column { border-left: 1px dotted #b8b0a4; padding-left: 36px; }

    .content-block { margin-bottom: 28px; border-bottom: 1px dotted #c7c0b5; padding-bottom: 22px; }
    .content-block:last-child { border-bottom: none; }

    .section-title { font-size: 22px; border-bottom: 3px solid var(--blue-600); padding-bottom: 6px; margin-bottom: 14px; }
    .content-block p { margin: 0 0 16px; font-size: 17px; color: #1b2d42; }

    .checklist { list-style: none; padding: 0; margin: 0; }
    .checklist li { position: relative; padding: 7px 0 7px 34px; border-bottom: 1px dotted #c7c0b5; font-size: 16px; }
    .checklist li::before { content: "✓"; position: absolute; left: 0; top: 8px; width: 21px; height: 21px; border-radius: 50%; background: var(--blue-700); color: white; font-size: 14px; line-height: 21px; text-align: center; font-weight: 900; }

    .table-card h2 { font-size: 21px; }
    .title-rule { border-bottom: 3px solid var(--blue-600); padding-bottom: 7px; margin-bottom: 20px; }

    table { width: 100%; border-collapse: collapse; background: rgba(255,255,255,.54); box-shadow: 0 2px 10px rgba(6,28,51,.08); border: 1px solid #c9c2b7; overflow: hidden; margin-bottom: 8px; }
    th { background: linear-gradient(90deg, var(--navy-850), var(--blue-700)); color: white; padding: 10px 13px; text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; font-size: 13px; letter-spacing: .045em; text-align: left; }
    td { border: 1px solid #d6d0c5; padding: 11px 14px; vertical-align: middle; font-size: 15px; background: rgba(255,255,255,.38); }
    td.icon-cell { width: 52px; text-align: center; font-size: 24px; color: var(--blue-700); }
    td.item-cell { width: 30%; font-weight: 800; color: #1b2d42; }

    .note-box { margin-top: 24px; border: 1px solid #a9c5dd; background: linear-gradient(180deg, rgba(238,247,255,.85), rgba(255,255,255,.45)); border-radius: 6px; padding: 18px 20px; box-shadow: 0 2px 8px rgba(6,28,51,.06); }
    .note-title { font-size: 16px; color: var(--blue-700); margin-bottom: 8px; }
    .note-box p { margin: 0; font-size: 16px; color: #1b2d42; }

    .work-order { margin: 34px 0 40px; border: 1px solid #c9c1b1; background: rgba(255,255,255,.5); box-shadow: var(--shadow); border-radius: 4px; overflow: hidden; }
    .work-order__header { background: linear-gradient(90deg, var(--navy-900), var(--blue-700)); color: #fff; padding: 18px 24px 16px; }
    .work-order__competency-code { display: inline-block; margin: 0 0 8px; background: rgba(255,255,255,.15); border: 1px solid rgba(255,255,255,.4); padding: 3px 10px; border-radius: 3px; font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .08em; font-size: 13px; }
    .work-order__type { margin: 0 0 4px; text-transform: uppercase; letter-spacing: .08em; font-size: 12px; color: #bcd7ef; font-weight: 800; }
    .work-order__title { margin: 0; font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-weight: 900; text-transform: uppercase; font-size: 24px; letter-spacing: .01em; }
    .work-order__meta { display: grid; grid-template-columns: repeat(4, 1fr); gap: 10px; padding: 14px 24px; background: rgba(11,116,201,.06); border-bottom: 1px solid #d3ccbc; font-size: 14px; }
    .work-order__meta p { margin: 0; }
    .work-order__competencies { padding: 16px 24px; }
    .work-order__competencies h3 { margin: 0 0 8px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; color: var(--blue-700); font-size: 14px; letter-spacing: .04em; }
    .work-order__competencies ul { margin: 0; padding-left: 20px; }
    .work-order__competencies li { font-size: 15px; margin-bottom: 4px; }

    .work-order-body { padding: 4px 24px 24px; }
    .work-order-body h3.wo-sub { color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .03em; font-size: 16px; border-bottom: 2px solid #d3ccbc; padding-bottom: 5px; margin: 22px 0 10px; }
    .work-order-body p { font-size: 15.5px; margin: 0 0 12px; }
    .work-order-body ul, .work-order-body ol { margin: 0 0 12px; padding-left: 22px; font-size: 15.5px; }
    .work-order-body li { margin-bottom: 6px; }

    .step-block { counter-reset: step; }
    .step-block li { list-style: none; position: relative; padding: 8px 0 8px 40px; border-bottom: 1px dotted #c7c0b5; counter-increment: step; }
    .step-block li::before { content: counter(step); position: absolute; left: 0; top: 8px; width: 26px; height: 26px; border-radius: 50%; background: var(--navy-850); color: #fff; font-weight: 900; font-size: 13px; text-align: center; line-height: 26px; }

    .photo-placeholder { margin: 14px 0; border: 1px dashed #b7ac97; background: rgba(255,255,255,.4); padding: 14px; border-radius: 4px; text-align: center; }
    .photo-placeholder img { max-width: 100%; }
    .photo-placeholder figcaption { font-size: 13px; color: var(--muted); margin-top: 6px; font-style: italic; }

    .related-skills, .next-project { margin-top: 16px; font-size: 14.5px; color: #223347; border-top: 1px dashed #c7c0b5; padding-top: 12px; }
    .related-skills strong, .next-project strong { color: var(--blue-700); }

    .priority-grid { display: grid; grid-template-columns: repeat(3, 1fr); gap: 10px; margin-top: 14px; }
    .priority-card { min-height: 92px; border: 1px solid #c8c0b4; background: rgba(255,255,255,.42); padding: 12px; border-top: 5px solid var(--blue-600); }
    .priority-card strong { display: block; color: var(--navy-850); text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing: .035em; margin-bottom: 5px; }
    .priority-card span { font-size: 13px; color: #334456; }

    .shop-terms-list { columns: 2; column-gap: 40px; }
    .shop-terms-list dt { font-weight: 900; color: var(--navy-850); margin-top: 10px; }
    .shop-terms-list dd { margin: 2px 0 6px; font-size: 15px; }

    .knowledge-check ol { padding-left: 22px; }
    .knowledge-check li { margin-bottom: 10px; font-size: 16px; }

    .chapter-nav { width: 100vw; margin-left: calc(50% - 50vw); background: linear-gradient(90deg, var(--navy-950), #071f38 45%, var(--navy-850)); color: white; min-height: 86px; display: grid; grid-template-columns: 240px minmax(260px, 1fr) 300px; align-items: center; padding: 12px 42px; box-shadow: 0 -6px 20px rgba(0,0,0,.2); }

    .nav-button { display: flex; flex-direction: column; gap: 2px; color: white; text-decoration: none; font-size: 13px; }
    .nav-button strong { font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; font-size: 18px; letter-spacing: .045em; }
    .nav-button.prev strong::before { content: "← "; font-size: 28px; vertical-align: -2px; }
    .nav-button.next strong::after { content: " →"; font-size: 28px; vertical-align: -2px; }
    .nav-button.next { text-align: right; }
    .nav-button.disabled { opacity: .45; pointer-events: none; }

    .progress { text-align: center; }
    .progress-title { color: #60a6e5; font-weight: 900; text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing: .08em; font-size: 18px; margin-bottom: 10px; }
    .dots { display: flex; justify-content: center; align-items: center; gap: 8px; }
    .dot { width: 11px; height: 11px; border-radius: 50%; background: rgba(255,255,255,.18); position: relative; }
    .dot::after { content: ""; position: absolute; left: 10px; top: 5px; width: 10px; height: 2px; background: rgba(255,255,255,.16); }
    .dot:last-child::after { display: none; }
    .dot.active { background: var(--blue-600); box-shadow: 0 0 0 3px rgba(11,116,201,.14); }

    @media (max-width: 1020px) {
      .hero-grid, .main-grid { grid-template-columns: 1fr; }
      .right-column { border-left: none; padding-left: 0; }
      .cue-legend { grid-template-columns: repeat(2, minmax(0, 1fr)); }
      .cue-legend-intro { grid-column: 1 / -1; }
      .chapter-nav { grid-template-columns: 1fr; gap: 12px; text-align: center; }
      .nav-button, .nav-button.next { text-align: center; }
      .work-order__meta { grid-template-columns: repeat(2, 1fr); }
      .shop-terms-list { columns: 1; }
    }

    @media (max-width: 700px) {
      .book-header { padding: 14px 18px; flex-wrap: wrap; gap: 6px; }
      .book-header .divider { display: none; }
      .page { padding: 24px 18px 0; }
      .hero-left { grid-template-columns: 1fr; }
      .chapter-stamp { width: 155px; height: 155px; }
      .chapter-stamp .label { font-size: 23px; }
      .chapter-stamp .number { font-size: 96px; }
      .cue-legend { grid-template-columns: 1fr; padding: 14px; }
      .priority-grid { grid-template-columns: 1fr; }
      .chapter-nav { padding: 18px; }
      td.item-cell { width: auto; }
      .work-order__meta { grid-template-columns: 1fr; }
    }

    .project-panel { margin: 18px 0; border: 1px solid #d3ccb9; background: rgba(255,255,255,.45); padding: 18px 20px; box-shadow: 0 2px 8px rgba(6,28,51,.07); border-radius: 4px; }
    .project-panel h3 { margin: 0 0 8px; color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .035em; font-size: 16px; border-bottom: 2px solid #d3ccbc; padding-bottom: 5px; }
    .project-panel p { margin: 0 0 12px; font-size: 15.5px; color: #1b2d42; }
    .zone-grid { display: grid; grid-template-columns: repeat(4, minmax(130px, 1fr)); gap: 10px; margin: 16px 0; }
    .zone-card { border: 1px solid #c8c0b4; background: rgba(255,255,255,.42); padding: 12px; border-top: 5px solid var(--blue-600); min-height: 108px; }
    .zone-card strong { display:block; color: var(--navy-850); text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing:.035em; margin-bottom: 5px; }
    .zone-card span { font-size: 13px; color: #334456; }
    .readiness-list li { margin-bottom: 7px; }
    .placeholder-label { font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .08em; color: var(--blue-700); font-weight: 900; font-size: 14px; }
    @media (max-width: 1020px) { .zone-grid { grid-template-columns: repeat(2, minmax(0, 1fr)); } }
    @media (max-width: 700px) { .zone-grid { grid-template-columns: 1fr; } }

  </style>
<body>
  <header class="book-header">
    <div class="series">Residential Construction and Building Trades Library</div>
    <div class="divider">|</div>
    <div class="book-title">Book 09 — Residential HVAC: Heating, Cooling, Ventilation, Duct Systems, and Indoor Air Quality</div>
  </header>

  <main class="page">
    <nav class="breadcrumb" aria-label="Breadcrumb">
      <span>Residential HVAC</span>
      <span>Projects</span>
      <span>Project 04</span>
    </nav>

    <section class="hero-grid" aria-labelledby="project-title">
      <div class="hero-left">
        <aside class="chapter-stamp" aria-label="Project number">
          <div class="label">Project</div>
          <div class="number">04</div>
        </aside>

        <header class="chapter-header">
          <p class="chapter-header__number">Project 04</p>
          <h1 class="chapter-header__title" id="project-title">Clean Registers, Grilles, Returns, and Airflow Paths</h1>
          <div class="rule"></div>
          <p class="chapter-header__summary">Remove, clean, inspect, and reinstall the accessible supply and return grilles serving one selected area, correcting nonstructural airflow obstructions along the way, so every register and return in the project area is clean, correctly oriented, and free of movable obstructions before duct-level diagnosis begins in Project 05.</p>
        </header>
      </div>

      <aside class="glance" aria-labelledby="brief-title">
        <div class="tab" id="brief-title">Project Brief</div>
        <div class="glance-body">
          <div class="glance-row">
            <div class="glance-icon">▥</div>
            <div><div class="glance-label">Difficulty</div><div class="glance-value">Beginner</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">◷</div>
            <div><div class="glance-label">Time</div><div class="glance-value">2–3 hours</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">$</div>
            <div><div class="glance-label">Cost</div><div class="glance-value">$0–$20 for cleaning supplies and replacement fasteners</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">🔧</div>
            <div><div class="glance-label">Tools</div><div class="glance-value">Screwdriver matching installed grille fasteners, vacuum with brush attachment, soft brush, stepladder rated for the ceiling height, labels or masking tape and marker, drop cloth or floor protection</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">□</div>
            <div><div class="glance-label">Materials</div><div class="glance-value">Grille and Airflow-Path Cleaning Worksheet, replacement fasteners matching removed hardware, compatible cleaning solution for grille finish</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">▰</div>
            <div><div class="glance-label">Competencies</div><div class="glance-value">HV-019 – HV-024</div></div>
          </div>
        </div>
      </aside>
    </section>

    <section class="cue-legend" aria-labelledby="cue-legend-title">
      <div class="cue-legend-intro">
        <h2 id="cue-legend-title">Field Cue System</h2>
        <p>These cues appear at the point of work. They identify safety, code, manufacturer, and measurement issues before they become a fall, dust-exposure, or airflow hazard.</p>
      </div>

      <article class="cue-legend-card cue-safety">
        <div class="icon">△</div>
        <h3>Safety Cue</h3>
        <p>Task-specific safety guidance for ordinary work hazards.</p>
      </article>

      <article class="cue-legend-card cue-critical">
        <div class="icon">✋</div>
        <h3>Critical Safety Cue</h3>
        <p>Serious injury, shock, combustion, or exposure hazard is possible.</p>
      </article>

      <article class="cue-legend-card cue-field">
        <div class="icon">⛑</div>
        <h3>Field Safety Cue</h3>
        <p>Practical work-area safety: lighting, footing, access, and housekeeping.</p>
      </article>

      <article class="cue-legend-card cue-code">
        <div class="icon">▤</div>
        <h3>Code Alert</h3>
        <p>Local requirements vary. Verify permit, inspection, and jurisdictional rules.</p>
      </article>

      <article class="cue-legend-card cue-manufacturer">
        <div class="icon">▧</div>
        <h3>Manufacturer Cue</h3>
        <p>Follow product-specific instructions for equipment, controls, and labels.</p>
      </article>

      <article class="cue-legend-card cue-measurement">
        <div class="icon">▱</div>
        <h3>Measurement Cue</h3>
        <p>Reference-point, verification, and documentation guidance.</p>
      </article>
    </section>

    <section class="main-grid">
      <div class="left-column">
        <article class="content-block">
          <h2 class="section-title">Job Overview</h2>
          <p>This project qualifies you to remove, clean, inspect, and reinstall the accessible supply registers and return grilles serving one selected area of the system mapped in Project 01, and to correct nonstructural obstructions along the room-level airflow path. The finished work product is a set of clean, correctly reinstalled grilles with original damper positions restored, movable obstructions cleared from the airflow clearance area, and a completed Grille and Airflow-Path Cleaning Worksheet.</p>
          <p>You will select the rooms and grilles included in the project; shut down the blower before removing any grille; label each grille and record its original damper position; remove, clean, and inspect each grille and its immediately accessible boot area; remove movable obstructions from the airflow clearance area; identify permanently blocked or poorly located openings for later correction; reinstall every grille at its original location and damper position; and restore blower operation to confirm airflow, noise, and vibration are normal.</p>
          <p>This project depends on the equipment identification and duct map completed in Project 01 and on the shutdown procedure established in Project 02. It prepares the airflow paths that Project 05 will inspect and diagnose, and the register, boot, and return work performed in Projects 6 through 10.</p>
        </article>

        <article class="content-block">
          <h2 class="section-title">Skills You Will Demonstrate</h2>
          <ul class="checklist">
            <li><strong>HV-019</strong> — Remove registers without damaging surrounding finishes, fasteners, or ceiling and wall surfaces.</li>
            <li><strong>HV-020</strong> — Clean supply grilles using methods compatible with the grille finish and without introducing water or solution into ducts or controls.</li>
            <li><strong>HV-021</strong> — Clean return grilles and the immediately accessible return boot area while controlling dust.</li>
            <li><strong>HV-022</strong> — Clear blocked airflow paths caused by movable obstructions such as furniture, rugs, curtains, or storage.</li>
            <li><strong>HV-023</strong> — Reinstall grilles at their original location, orientation, and damper position, secured without stripping fasteners.</li>
            <li><strong>HV-024</strong> — Inspect room airflow access and document airflow observations, defects, and unresolved obstructions after restoring blower operation.</li>
          </ul>
        </article>

        <article class="content-block">
          <h2 class="section-title">Where This Skill Fits</h2>
          <p>Project 01 identified every accessible register, grille, and return path in the system. Project 02 established the shutdown procedure this project uses before any grille is removed. Project 03 confirmed the filter and rack are serviceable, which affects the return-side airflow this project inspects. This project cleans and clears the room-level airflow path itself, which Project 05 depends on before diagnosing duct-level restrictions; a dirty or obstructed grille left in place would be misread as a duct problem in the next chapter.</p>
          <p>The labeling and original-position discipline established here — recording damper position before removal and restoring it after cleaning — is the same discipline required for the more extensive damper work in Project 11.</p>
        </article>

        <article class="content-block">
          <h2 class="section-title">Scope and Intended Use</h2>
          <p>This project covers:</p>
          <ul class="checklist">
            <li>selecting the rooms and grilles included in the project from the system map completed in Project 01</li>
            <li>shutting down the blower before removing any grille</li>
            <li>removing, cleaning, and reinstalling accessible supply registers and return grilles</li>
            <li>vacuuming loose dust from the grille and the immediately accessible boot area only</li>
            <li>removing movable furniture, rugs, curtains, and storage from the airflow clearance area</li>
            <li>identifying permanently blocked, painted-shut, crushed, undersized, or poorly located openings for correction in a later chapter</li>
            <li>restoring original damper positions unless a later balancing plan requires a documented change</li>
          </ul>
          <p>This project does <strong>not</strong> authorize the learner to:</p>
          <ul class="checklist">
            <li>enter the duct beyond the immediately accessible boot area</li>
            <li>cut, enlarge, relocate, or resize a register or return opening</li>
            <li>continue work in the presence of suspected asbestos, heavy mold, animal waste, sharp duct damage, or inaccessible contamination</li>
            <li>use water or cleaning solution beyond the grille surface, or allow it to enter ducts, insulation, electrical equipment, or porous building cavities</li>
            <li>change a damper position as a permanent balancing correction; balancing is performed under Project 11</li>
            <li>correct a permanently blocked or structurally poor opening; that condition is recorded for Project 05 or a licensed evaluation</li>
          </ul>
          <p>Any suspected asbestos-containing material, heavy mold growth, animal waste, sewage contamination, sharp duct damage, or other unsafe condition discovered when a grille is removed must stop work in that location and be recorded for escalation; it is not corrected as part of this project.</p>
        </article>

        <aside class="toolbox toolbox-note">
          <h4>Trade Note</h4>
          <p>A grille left dirty or a room left cluttered around a return is one of the most common causes of a comfort complaint that later gets misdiagnosed as a duct or equipment problem. Cleaning and clearing the room-level airflow path first, before any duct inspection begins, prevents that mistake and gives Project 05 an accurate starting condition.</p>
        </aside>
      </div>

      <aside class="right-column">
        <div class="table-card">
          <h2 class="title-rule">Common Tools and Equipment</h2>
          <table aria-label="Common tools and equipment for this project">
            <thead>
              <tr><th colspan="2">Item</th><th>Purpose</th></tr>
            </thead>
            <tbody>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Screwdriver matching installed fasteners</td><td>Removing and reinstalling grille and register fasteners without stripping them</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Vacuum with brush attachment</td><td>Removing loose dust from the grille face and immediately accessible boot area</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Soft brush</td><td>Loosening dust from louvers and blades before vacuuming</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Stepladder rated for the ceiling height</td><td>Reaching ceiling-mounted grilles safely</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Labels or masking tape and marker</td><td>Labeling each removed grille with its location and original damper position</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Drop cloth or floor protection</td><td>Protecting floors and furnishings from dust and dropped hardware</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Grille and Airflow-Path Cleaning Worksheet</td><td>Recording grille locations, damper positions, defects, and obstructions</td></tr>
            </tbody>
          </table>

          <h2 class="title-rule" style="margin-top:20px;">PPE and Materials</h2>
          <table aria-label="PPE and materials for this project">
            <thead>
              <tr><th colspan="2">Item</th><th>Purpose</th></tr>
            </thead>
            <tbody>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Eye protection</td><td>Worn when removing overhead or wall-mounted grilles and when vacuuming dusty areas</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Dust mask or respirator appropriate to the space</td><td>Worn when cleaning dusty or heavily loaded grilles and boot areas</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Work gloves</td><td>Worn when handling grille edges and fasteners</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Replacement fasteners matching removed hardware</td><td>Replacing stripped, missing, or damaged grille fasteners</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Cleaning solution compatible with grille finish</td><td>Cleaning metal or plastic grille surfaces without damaging coatings or controls</td></tr>
            </tbody>
          </table>
          <p style="font-size:14px; color:#334456; margin-top:8px;"><strong>Required PPE for this project:</strong> eye protection during grille removal and vacuuming, an appropriate dust mask or respirator during cleaning of dusty or loaded components, and work gloves when handling grille edges and fasteners.</p>
        </div>

        <aside class="note-box">
          <h3 class="note-title">Setup Standard</h3>
          <p>Shut down the blower using the Project 02 procedure before removing any grille. Support ceiling-mounted grilles before removing fasteners. Keep water and cleaning solution confined to the grille surface; do not allow it to enter the duct, insulation, electrical equipment, or porous building cavities.</p>
        </aside>

        <aside class="toolbox toolbox-tip">
          <h4>Shop Tip</h4>
          <p>Label each grille with its room name and damper position before removing it, and keep that label with the grille through cleaning. A grille reinstalled in the wrong room, upside down, or with its damper repositioned looks identical to a correctly reinstalled grille until the blower is restored and the room's airflow changes unexpectedly.</p>
        </aside>
      </aside>
    </section>

    <article class="content-block">
      <h2 class="section-title">Reference Conventions</h2>
      <p>Establish these references before beginning grille removal, and do not change the selected rooms or grilles mid-project.</p>

      <table aria-label="Reference conventions for this project">
        <thead>
          <tr><th>Term</th><th>Definition</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">Project area</td><td>The exact rooms and their supply registers and return grilles included in this project, as selected from the Project 01 system map</td></tr>
          <tr><td class="item-cell">Original damper position</td><td>The position of a register or grille damper as found before removal, recorded on the worksheet and restored on reinstallation unless a later approved balancing plan requires a documented change</td></tr>
          <tr><td class="item-cell">Immediately accessible boot area</td><td>The portion of the boot visible and reachable directly behind the grille opening without entering the duct further</td></tr>
          <tr><td class="item-cell">Movable obstruction</td><td>Furniture, rugs, curtains, storage, or other nonstructural item that can be relocated without tools or construction work</td></tr>
          <tr><td class="item-cell">Permanently blocked opening</td><td>A register or grille opening that is crushed, painted shut, undersized, or otherwise obstructed by a condition that cannot be corrected by cleaning or moving furniture</td></tr>
          <tr><td class="item-cell">Airflow clearance area</td><td>The floor, wall, or ceiling area directly in front of a register or grille that must remain unobstructed for normal airflow</td></tr>
        </tbody>
      </table>

      <div class="project-panel">
        <h3>Project Area Definition Record</h3>
        <p>Before beginning grille removal, record the defined project area directly on the Grille and Airflow-Path Cleaning Worksheet:</p>
        <p>Rooms included (from system map): ______ &nbsp;&nbsp;&nbsp; Number of supply registers: ______ &nbsp;&nbsp;&nbsp; Number of return grilles: ______</p>
        <p>Blower shutdown confirmed: ______ (Yes/No) &nbsp;&nbsp;&nbsp; Date started: ____________ &nbsp;&nbsp;&nbsp; Builder name: ____________</p>
      </div>
    </article>

    <article class="content-block">
      <h2 class="section-title">Prerequisites</h2>
      <ul class="checklist">
        <li>A completed HVAC System Map and Existing-Condition Record from Project 01 identifying the registers, grilles, and return paths in the selected area</li>
        <li>A completed shutdown and work-area readiness record from Project 02 for the equipment serving the selected area</li>
        <li>A serviceable filter and filter rack confirmed by Project 03, if the selected area's return path depends on that filter</li>
        <li>Authorization from the property owner or responsible party to remove grilles, clean surfaces, and temporarily relocate movable furnishings</li>
        <li>Safe, stable footing and a stepladder rated for any ceiling-mounted grilles included in the project</li>
      </ul>
    </article>

    <article class="content-block">
      <h2 class="section-title">Common Field Fundamentals</h2>
      <p>Every register and return grille in the selected area passes through the same sequence: shutdown, labeling, removal, cleaning, inspection, obstruction clearance, reinstallation, and restored-airflow observation. Skipping the labeling step is the most common cause of a grille reinstalled in the wrong location or orientation.</p>

      <div class="zone-grid" aria-label="Grille cleaning overview">
        <div class="zone-card"><strong>Shutdown</strong><span>Blower shut down and confirmed off before any grille is removed</span></div>
        <div class="zone-card"><strong>Labeling</strong><span>Each grille labeled with location and original damper position before removal</span></div>
        <div class="zone-card"><strong>Removal</strong><span>Grilles removed without damaging surrounding finishes or fasteners</span></div>
        <div class="zone-card"><strong>Cleaning</strong><span>Grille and immediately accessible boot area cleaned using compatible methods</span></div>
        <div class="zone-card"><strong>Inspection</strong><span>Blades, louvers, dampers, fasteners, boots, and seals inspected for defects</span></div>
        <div class="zone-card"><strong>Obstruction clearance</strong><span>Movable furnishings removed from the airflow clearance area</span></div>
        <div class="zone-card"><strong>Reinstallation</strong><span>Grilles secured at original location, orientation, and damper position</span></div>
        <div class="zone-card"><strong>Restored-airflow check</strong><span>Airflow, noise, and vibration observed after blower is restored</span></div>
      </div>

      <h3 class="wo-sub">Dust Control, Contamination Stop-Work Conditions, and Fastener Handling</h3>
      <p>Control dust at each grille rather than allowing it to spread into the occupied space. Bag or contain debris directly at the point of removal. Stop work at any grille location where suspected asbestos-containing material, heavy mold growth, animal waste, sewage contamination, or sharp duct damage is discovered, and record the condition for escalation rather than continuing to clean or handle it.</p>

      <aside class="cue cue-measurement">
        <h4>Measurement Cue — Label Before You Remove</h4>
        <p>Record each grille's room location and the exact position of its damper blade before loosening any fastener. A damper recorded as "half open" is not sufficient; note the blade angle or position relative to a fixed reference such as the frame edge so it can be restored precisely after cleaning.</p>
      </aside>

      <aside class="cue cue-critical">
        <h4>Critical Safety Cue — Confirm Blower Shutdown Before Removing Any Grille</h4>
        <p>Do not remove a supply register or return grille while the blower can start. Confirm shutdown using the Project 02 procedure before loosening the first fastener. A blower that starts unexpectedly while a return grille is removed can pull debris, tools, or loose material into the duct and equipment.</p>
      </aside>

      <aside class="cue cue-field">
        <h4>Field Safety Cue — Ceiling-Mounted Grilles and Ladder Use</h4>
        <p>Support ceiling-mounted grilles with one hand before removing the last fastener so the grille does not fall. Use a stepladder rated for the working height and maintain three points of contact. Do not stand on furniture or improvised supports to reach a ceiling grille.</p>
      </aside>

      <aside class="cue cue-manufacturer">
        <h4>Manufacturer Instruction Cue — Compatible Cleaning Methods Only</h4>
        <p>Clean metal or plastic grilles using a method and solution compatible with the grille's finish. Do not use an abrasive pad, solvent, or cleaning method that can damage a painted, powder-coated, or plastic finish, and do not allow cleaning solution to reach a damper control, spring, or linkage.</p>
      </aside>
    </article>

    <article class="work-order" id="clean-registers-grilles-returns-and-airflow-paths">
      <header class="work-order__header">
        <p class="work-order__competency-code">HV-019 – HV-024</p>
        <p class="work-order__type">Cleaning / Inspection / Airflow-Path Qualification</p>
        <h2 class="work-order__title">Clean Registers, Grilles, Returns, and Airflow Paths</h2>
      </header>

      <div class="work-order__meta">
        <p><strong>Difficulty:</strong> Beginner</p>
        <p><strong>Estimated Time:</strong> 2–3 hours</p>
        <p><strong>Estimated Cost:</strong> $0–$20</p>
        <p><strong>Finished Work:</strong> Clean, correctly reinstalled supply registers and return grilles with accessible airflow paths and documented deficiencies</p>
      </div>

      <div class="work-order-body">
        <h3 class="wo-sub">A. Finished-Project Specification</h3>
        <p><strong>Quantity:</strong> every supply register and return grille in the selected rooms, removed, cleaned, inspected, and reinstalled at its original location, orientation, and damper position, with movable obstructions cleared from each airflow clearance area and a completed Grille and Airflow-Path Cleaning Worksheet.</p>

        <h3 class="wo-sub">B. Grille Cleaning and Airflow-Path Schedule</h3>
        <table aria-label="Grille cleaning and airflow-path schedule">
          <thead>
            <tr><th>Item</th><th>Target Condition</th><th>Verification Method</th></tr>
          </thead>
          <tbody>
            <tr><td class="item-cell">Project area</td><td>Defined and does not change mid-project</td><td>Written record on worksheet</td></tr>
            <tr><td class="item-cell">Blower shutdown</td><td>Confirmed off before any grille is removed</td><td>Project 02 verification procedure</td></tr>
            <tr><td class="item-cell">Grille labeling</td><td>Every grille labeled with location and original damper position before removal</td><td>Visual confirmation and worksheet entry</td></tr>
            <tr><td class="item-cell">Grille and boot cleaning</td><td>Grille face and immediately accessible boot area free of loose dust and debris</td><td>Visual confirmation</td></tr>
            <tr><td class="item-cell">Airflow clearance area</td><td>Free of movable furniture, rugs, curtains, and storage</td><td>Visual confirmation</td></tr>
            <tr><td class="item-cell">Reinstallation</td><td>Every grille secured at original location, orientation, and damper position</td><td>Visual confirmation against worksheet labels</td></tr>
            <tr><td class="item-cell">Restored airflow</td><td>Normal airflow, no unusual noise or vibration at each grille</td><td>Observation after blower restoration</td></tr>
          </tbody>
        </table>

        <h3 class="wo-sub">C. Material Takeoff</h3>
        <ul class="checklist">
          <li><strong>Documentation materials:</strong> one Grille and Airflow-Path Cleaning Worksheet.</li>
          <li><strong>Field materials:</strong> replacement fasteners matching removed hardware, compatible cleaning solution for the grille finish, labels or masking tape for identifying each grille.</li>
          <li><strong>Protective materials:</strong> drop cloth or floor protection for each work location.</li>
        </ul>

        <h3 class="wo-sub">D. Acceptance Standards</h3>
        <table aria-label="Acceptance standards for grille cleaning and airflow-path clearance">
          <thead>
            <tr><th>Check</th><th>Standard</th></tr>
          </thead>
          <tbody>
            <tr><td class="item-cell">Grille condition</td><td>Free of loose dust, debris, and residue after cleaning, with finish undamaged</td></tr>
            <tr><td class="item-cell">Boot area condition</td><td>Immediately accessible boot area free of loose dust and debris without disturbing internal equipment</td></tr>
            <tr><td class="item-cell">Fastener condition</td><td>Grille secured with fasteners fully engaged, not stripped or overtightened</td></tr>
            <tr><td class="item-cell">Damper position</td><td>Restored to the recorded original position unless the balancing plan requires a documented change</td></tr>
            <tr><td class="item-cell">Airflow clearance</td><td>No movable furniture, rugs, curtains, or storage obstructing the airflow clearance area</td></tr>
            <tr><td class="item-cell">Restored operation</td><td>Normal airflow direction, no whistle, vibration, or obvious restriction observed at each grille</td></tr>
          </tbody>
        </table>

        <h3 class="wo-sub">E. Preparation and Room Selection</h3>
        <ol class="step-block">
          <li><strong>Select the rooms and grilles included in the project.</strong> Choose from the system map completed in Project 01 and record the selection in writing before proceeding.</li>
          <li><strong>Review grille type, damper position, fasteners, finish condition, and nearby hazards.</strong> Note the fastener type for each grille so a matching screwdriver and replacement fasteners are staged.</li>
          <li><strong>Shut down the blower.</strong> Use the Project 02 procedure and confirm the blower cannot start before continuing.</li>
          <li><strong>Protect floors, walls, ceilings, and furnishings from dust and falling hardware.</strong> Place drop cloths or floor protection beneath each grille before removal.</li>
        </ol>

        <h3 class="wo-sub">F. Labeling and Removal</h3>
        <ol class="step-block">
          <li><strong>Label each grille and record its location and original damper position.</strong> Attach a label or masking-tape tag to each grille and enter the same information on the worksheet before loosening a fastener.</li>
          <li><strong>Support ceiling-mounted grilles before removing fasteners.</strong> Hold the grille with one hand while removing the final fastener with the other.</li>
          <li><strong>Remove supply registers and return grilles without damaging surrounding finishes.</strong> Back out fasteners fully before pulling the grille away from the wall, floor, or ceiling surface.</li>
          <li><strong>Stop work for suspected asbestos, heavy mold, animal waste, sharp duct damage, or inaccessible contamination.</strong> Record the condition and its location and do not continue cleaning or handling that grille or boot area.</li>
        </ol>

        <h3 class="wo-sub">G. Cleaning and Inspection</h3>
        <ol class="step-block">
          <li><strong>Vacuum loose dust from the grille and immediately accessible boot area using appropriate filtration.</strong> Work from the grille face inward to the limit of accessible boot area only.</li>
          <li><strong>Clean metal or plastic grilles using compatible methods that will not damage coatings or controls.</strong> Confirm the cleaning solution is compatible with the grille finish before applying it.</li>
          <li><strong>Keep water and cleaning solution out of ducts, insulation, electrical equipment, and porous building cavities.</strong> Apply solution to a cloth or brush rather than directly to the grille where runoff could enter the duct.</li>
          <li><strong>Inspect grille blades, louvers, dampers, fasteners, boots, and seals and finish edges.</strong> Record any bent blade, seized damper, stripped fastener, or damaged boot seal on the worksheet.</li>
        </ol>

        <h3 class="wo-sub">H. Airflow-Path Clearance</h3>
        <ol class="step-block">
          <li><strong>Remove furniture, rugs, storage, curtains, or other movable obstructions from the approved airflow clearance area.</strong> Relocate each item to a location that does not block the register or return opening.</li>
          <li><strong>Identify permanently blocked, painted-shut, crushed, undersized, or poorly located openings for later correction.</strong> Record each such condition on the worksheet for evaluation in Project 05 rather than attempting a correction here.</li>
        </ol>

        <h3 class="wo-sub">I. Reinstallation and Restored-Airflow Verification</h3>
        <ol class="step-block">
          <li><strong>Reinstall each grille at its original location and orientation.</strong> Match the grille to its label before securing fasteners.</li>
          <li><strong>Secure fasteners without stripping holes or distorting the grille.</strong> Replace any stripped or damaged fastener with a matching replacement from the material takeoff.</li>
          <li><strong>Restore recorded damper positions unless the balancing plan requires a change.</strong> Confirm the damper position matches the label recorded in Step F.1 before considering the grille complete.</li>
          <li><strong>Restore blower operation.</strong> Use the Project 02 restoration sequence.</li>
          <li><strong>Observe airflow direction, grille noise, vibration, and obvious restriction.</strong> Check each reinstalled grille individually rather than relying on a single overall observation.</li>
          <li><strong>Record cleaned components, defects, obstructions removed, and unresolved airflow concerns.</strong> Complete every field on the Grille and Airflow-Path Cleaning Worksheet before closing out the project.</li>
        </ol>
      </div>
    </article>

    <article class="content-block">
      <h2 class="section-title">Common Readiness Inspection</h2>
      <p>Inspect every completed grille and airflow-path record using the same checks regardless of which room or grille type the project involves.</p>
      <ul class="checklist readiness-list">
        <li><strong>Shutdown check:</strong> confirm the blower was shut down and verified off before the first grille was removed.</li>
        <li><strong>Labeling check:</strong> confirm every grille was labeled with location and original damper position before removal.</li>
        <li><strong>Cleaning check:</strong> confirm every grille face and immediately accessible boot area is free of loose dust and debris.</li>
        <li><strong>Inspection check:</strong> confirm blades, louvers, dampers, fasteners, boots, and seals were inspected and defects recorded.</li>
        <li><strong>Clearance check:</strong> confirm movable obstructions were removed from every airflow clearance area in the project.</li>
        <li><strong>Reinstallation check:</strong> confirm every grille is secured at its original location, orientation, and damper position.</li>
        <li><strong>Restored-airflow check:</strong> confirm normal airflow, noise, and vibration were observed at every grille after blower restoration.</li>
      </ul>
      <p>Complete the Grille and Airflow-Path Cleaning Worksheet in the Inspection Checklist section below before beginning Project 05.</p>
    </article>

    <article class="content-block">
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a labeled return grille being removed from a wall, with the label and recorded damper position visible.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a vacuum with brush attachment cleaning loose dust from a supply register and its immediately accessible boot area.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a room with furniture relocated away from the airflow clearance area in front of a return grille.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a reinstalled grille with its damper positioned to match the recorded original position.</figcaption>
      </figure>
    </article>

    <article class="content-block">
      <h2 class="section-title">Failure Points and Troubleshooting</h2>

      <aside class="toolbox toolbox-observation">
        <h4>A Reinstalled Grille Whistles or Vibrates After Blower Restoration</h4>
        <p><strong>Probable cause:</strong> the grille is not fully seated in its boot, a fastener is loose, or the damper is positioned differently than before removal.<br>
        <strong>Confirmation:</strong> check fastener engagement, grille seating against the boot flange, and compare the damper position to the recorded label.<br>
        <strong>Correction:</strong> shut down the blower, reseat and refasten the grille, and restore the recorded damper position.<br>
        <strong>Reinspection:</strong> restore blower operation and confirm the whistle or vibration no longer occurs.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>A Grille Fastener Is Stripped or the Grille Will Not Sit Flush</h4>
        <p><strong>Probable cause:</strong> repeated over-tightening, a mismatched fastener, or a distorted grille frame.<br>
        <strong>Confirmation:</strong> inspect the fastener hole and grille frame for stripping, distortion, or an incorrect fastener size.<br>
        <strong>Correction:</strong> replace the stripped fastener with a matching replacement from the material takeoff, or straighten a minor frame distortion without forcing the grille flush.<br>
        <strong>Reinspection:</strong> confirm the grille sits flush and the fastener is fully engaged without stripping.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>A Room's Airflow Feels Reduced After Reinstallation</h4>
        <p><strong>Probable cause:</strong> the damper was not restored to its original position, or a movable obstruction was not fully cleared from the airflow clearance area.<br>
        <strong>Confirmation:</strong> compare the current damper position to the worksheet label and re-check the clearance area for obstructions.<br>
        <strong>Correction:</strong> restore the recorded damper position and remove any remaining obstruction.<br>
        <strong>Reinspection:</strong> observe airflow at the register again after the correction.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>A Grille Opening Is Found Permanently Blocked, Crushed, or Painted Shut</h4>
        <p><strong>Probable cause:</strong> prior construction, remodeling, or paint work sealed the opening, or the boot behind it is crushed or disconnected.<br>
        <strong>Confirmation:</strong> inspect the opening and immediately accessible boot area without forcing the obstruction or entering the duct further.<br>
        <strong>Correction:</strong> do not attempt to cut, force open, or repair the opening as part of this project; record the condition and location for evaluation in Project 05.<br>
        <strong>Reinspection:</strong> confirm the condition is recorded on the worksheet with enough detail for Project 05 to locate and assess it.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>Contamination Is Discovered Behind a Removed Grille</h4>
        <p><strong>Probable cause:</strong> suspected asbestos-containing duct wrap, heavy mold growth, animal waste, sewage contamination, or sharp duct damage in the immediately accessible boot area.<br>
        <strong>Confirmation:</strong> do not disturb the material further; confirm only what is visible without touching or cleaning it.<br>
        <strong>Correction:</strong> stop work at that grille location, reinstall the grille loosely for protection if it can be done without disturbing the contamination, and escalate to a qualified professional.<br>
        <strong>Reinspection:</strong> resume work at that location only after the condition has been corrected or a qualified professional has authorized continued access.</p>
      </aside>
    </article>

    <article class="content-block">
      <h2 class="section-title">Cleanup</h2>
      <p>This project ends with every grille in the selected area cleaned, reinstalled, and verified under restored airflow, and the work area left clean and undisturbed.</p>
      <ul class="checklist">
        <li>Confirm every grille is secured, correctly oriented, and at its recorded damper position</li>
        <li>Confirm drop cloths, floor protection, and staged tools are removed from each work location</li>
        <li>Confirm relocated furnishings are either returned to a position clear of the airflow clearance area or left in their new position with owner agreement</li>
        <li>Bag and dispose of collected dust and debris appropriately</li>
        <li>Store the Grille and Airflow-Path Cleaning Worksheet for reference by Project 05</li>
      </ul>
    </article>

    <article class="content-block shop-terms">
      <h2 class="section-title">Field Terms</h2>
      <dl class="shop-terms-list">
        <dt>Project Area</dt><dd>The exact rooms and their supply registers and return grilles included in this project, as selected from the Project 01 system map.</dd>
        <dt>Original Damper Position</dt><dd>The position of a register or grille damper as found before removal, recorded and restored on reinstallation unless a later approved balancing plan requires a documented change.</dd>
        <dt>Immediately Accessible Boot Area</dt><dd>The portion of the boot visible and reachable directly behind the grille opening without entering the duct further.</dd>
        <dt>Movable Obstruction</dt><dd>Furniture, rugs, curtains, storage, or other nonstructural item that can be relocated without tools or construction work.</dd>
        <dt>Permanently Blocked Opening</dt><dd>A register or grille opening that is crushed, painted shut, undersized, or otherwise obstructed by a condition that cannot be corrected by cleaning or moving furniture.</dd>
        <dt>Airflow Clearance Area</dt><dd>The floor, wall, or ceiling area directly in front of a register or grille that must remain unobstructed for normal airflow.</dd>
      </dl>
    </article>

    <article class="content-block knowledge-check">
      <h2 class="section-title">Skill Check</h2>
      <ol>
        <li>Why must the blower be shut down and verified off before the first grille in the project area is removed?</li>
        <li>What information must be recorded on a grille's label before it is removed, and why?</li>
        <li>Why is cleaning limited to the grille face and the immediately accessible boot area rather than extending further into the duct?</li>
        <li>What must the learner do when suspected contamination is discovered behind a removed grille?</li>
        <li>Why must a grille's original damper position be restored on reinstallation rather than left in whatever position is convenient?</li>
        <li>What defines a movable obstruction, and why must it be cleared from the airflow clearance area as part of this project?</li>
        <li>Why does this project record a permanently blocked or crushed opening rather than correcting it directly?</li>
        <li>What must be checked at each grille after the blower is restored, and why is each grille checked individually rather than as a single overall observation?</li>
        <li>Why must cleaning solution be kept out of ducts, insulation, electrical equipment, and porous building cavities?</li>
        <li>Why does this project depend on the system map from Project 01 and the shutdown procedure from Project 02?</li>
      </ol>
    </article>

    <article class="content-block">
      <h2 class="section-title">Competency Rubric</h2>
      <table aria-label="Competency rubric for Chapter 4">
        <thead>
          <tr><th>Competency</th><th>Independent Pass Standard</th><th>Not Demonstrated</th><th>With Assistance</th><th>Independently</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">HV-019</td><td>Removes registers without damaging surrounding finishes, fasteners, or ceiling and wall surfaces</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">HV-020</td><td>Cleans supply grilles using methods compatible with the grille finish without introducing water or solution into ducts or controls</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">HV-021</td><td>Cleans return grilles and the immediately accessible return boot area while controlling dust</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">HV-022</td><td>Clears blocked airflow paths caused by movable obstructions such as furniture, rugs, curtains, or storage</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">HV-023</td><td>Reinstalls grilles at their original location, orientation, and damper position, secured without stripping fasteners</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">HV-024</td><td>Inspects room airflow access and documents airflow observations, defects, and unresolved obstructions after restoring blower operation</td><td></td><td></td><td></td></tr>
        </tbody>
      </table>
      <p>Mark one column per competency. Only <strong>Demonstrated Independently</strong> awards the competency; <strong>Demonstrated with Assistance</strong> authorizes additional supervised practice but does not complete the requirement.</p>
    </article>

    <article class="content-block">
      <h2 class="section-title">Inspection Checklist — Grille and Airflow-Path Cleaning Worksheet</h2>
      <table aria-label="Grille and airflow-path cleaning worksheet">
        <thead>
          <tr><th>Item</th><th>Target Condition</th><th>Result</th><th>Pass/Fail</th><th>Correction (if any)</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">Project area</td><td>Defined in writing before grille removal began</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Blower shutdown</td><td>Confirmed off before the first grille was removed</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Grille labeling</td><td>Every grille labeled with location and original damper position before removal</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Cleaning</td><td>Every grille face and immediately accessible boot area free of loose dust and debris</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Airflow clearance</td><td>Movable obstructions removed from every airflow clearance area</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Reinstallation</td><td>Every grille secured at original location, orientation, and damper position</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Restored airflow</td><td>Normal airflow, noise, and vibration observed at every grille</td><td></td><td></td><td></td></tr>
        </tbody>
      </table>
      <p><strong>Unresolved obstructions, permanently blocked openings, and escalation notes:</strong> ____________________________________________</p>
      <p><strong>Grille and airflow-path work declared ready:</strong> ______ (Pass/Fail) &nbsp;&nbsp;&nbsp; <strong>Date:</strong> ____________ &nbsp;&nbsp;&nbsp; <strong>Builder name:</strong> ____________</p>
    </article>

    <article class="content-block">
      <h2 class="section-title">Performance Check</h2>
      <p>With every grille in the selected area removed, cleaned, inspected, and reinstalled, movable obstructions cleared from each airflow clearance area, and blower operation restored, review the finished work against the Acceptance Standards table and confirm every grille is free of loose dust and debris with its finish undamaged, every fastener is fully engaged without stripping, every damper is restored to its recorded original position, every airflow clearance area is free of movable obstructions, and normal airflow, noise, and vibration were observed at every grille. Complete the Grille and Airflow-Path Cleaning Worksheet and correct any failed item before beginning Project 05. If an item fails, identify whether the error occurred in labeling, cleaning, obstruction clearance, reinstallation, or documentation before correcting it and re-running the affected check.</p>
    </article>

    <article class="content-block what-you-accomplished">
      <h2 class="section-title">Project Closeout</h2>
      <p>You have completed the fourth project in the residential HVAC sequence: cleaning registers, grilles, returns, and airflow paths. This project required you to shut down the blower before removing any grille, label each grille and record its original damper position, remove and clean each grille and its immediately accessible boot area, inspect for defects, clear movable obstructions from each airflow clearance area, reinstall every grille at its original location and damper position, and verify airflow, noise, and vibration under restored blower operation (<strong>HV-019</strong> through <strong>HV-024</strong>).</p>
      <p>You now have clean, correctly reinstalled grilles and a documented record of any permanently blocked openings in the selected area. That record carries directly into the next project: inspecting the accessible duct system serving these same rooms and diagnosing airflow problems that cleaning and obstruction clearance alone could not resolve.</p>
      <p><strong>Retain your Grille and Airflow-Path Cleaning Worksheet. You will reference the permanently blocked or poorly located openings recorded here at the start of Project 05.</strong></p>
    </article>

    <footer class="chapter-nav" aria-label="Project navigation">
      <a class="nav-button prev" href="chapter-03-replace-hvac-filters-and-service-filter-rack.html">
        <strong>Previous</strong>
        <span>Project 03: Replace HVAC Filters<br />and Service the Filter Rack</span>
      </a>
      <div class="progress">
        <div class="progress-title">Project 4 / 20</div>
        <div class="dots" aria-hidden="true">
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot active"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
        </div>
      </div>
      <a class="nav-button next" href="chapter-05-inspect-ductwork-and-diagnose-airflow-problems.html">
        <strong>Next</strong>
        <span>Project 05: Inspect Ductwork and<br />Diagnose Airflow Problems</span>
      </a>
    </footer>
  </main>
</body>
</html>
