<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>Project 20 — Capstone Project: Build and Test a Practice Ducted Air Distribution System</title>
  <style>
    :root {
      --navy-950: #061c33;
      --navy-900: #09243f;
      --navy-850: #0b2d52;
      --navy-800: #123b66;
      --blue-700: #075fa8;
      --blue-600: #0b74c9;
      --blue-500: #1782d7;
      --ink: #122033;
      --muted: #52606f;
      --paper: #fbfaf5;
      --paper-2: #f4f0e8;
      --line: #d8d2c7;
      --shadow: 0 14px 30px rgba(6, 28, 51, .12);
      --red: #b5282f;
      --orange: #c96525;
      --green: #5c7f35;
      --purple: #65529b;
      --teal: #1a7c83;
      --gold: #9f7328;
      --steel: #2f79a9;
      --gray: #5a6472;
      --yellow: #a3821f;
    }

    * { box-sizing: border-box; }

    body {
      margin: 0;
      color: var(--ink);
      font-family: "Inter", "Segoe UI", Arial, sans-serif;
      background:
        radial-gradient(circle at 18% 10%, rgba(9, 36, 63, .04), transparent 27%),
        radial-gradient(circle at 88% 42%, rgba(10, 116, 201, .04), transparent 30%),
        linear-gradient(0deg, rgba(255,255,255,.45), rgba(255,255,255,.45)),
        repeating-linear-gradient(90deg, rgba(6,28,51,.018) 0 1px, transparent 1px 4px),
        var(--paper);
      line-height: 1.52;
    }

    .book-header {
      background: linear-gradient(90deg, var(--navy-950), var(--navy-850));
      color: #fff;
      min-height: 58px;
      display: flex;
      align-items: center;
      padding: 0 42px;
      border-bottom: 8px solid var(--blue-600);
      box-shadow: 0 3px 16px rgba(0,0,0,.22);
      letter-spacing: .045em;
      text-transform: uppercase;
      font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif;
      font-weight: 800;
    }

    .book-header .series { color: #b8c6d5; font-size: 15px; margin-right: 22px; white-space: nowrap; }
    .book-header .divider { opacity: .55; margin-right: 22px; font-weight: 400; }
    .book-header .book-title { font-size: 15px; color: #f5f8fb; white-space: nowrap; overflow: hidden; text-overflow: ellipsis; }

    .page { max-width: 1400px; margin: 0 auto; padding: 34px 38px 0; }

    .breadcrumb { display: flex; gap: 12px; align-items: center; margin-bottom: 20px; color: var(--blue-700); font-size: 14px; font-weight: 800; }
    .breadcrumb span:not(:last-child)::after { content: "›"; margin-left: 12px; color: #66788a; font-weight: 900; }

    .hero-grid { display: grid; grid-template-columns: minmax(0, 1fr) 320px; gap: 44px; align-items: start; }
    .hero-left { display: grid; grid-template-columns: 185px minmax(0, 1fr); gap: 28px; align-items: start; }

    .chapter-stamp {
      width: 185px; height: 185px; border-radius: 12px; color: #fff; background: var(--navy-850);
      box-shadow: 0 10px 22px rgba(6, 28, 51, .18); position: relative; overflow: hidden;
      display: flex; flex-direction: column; align-items: center; justify-content: center;
      text-transform: uppercase; transform: translateY(1px);
    }
    .chapter-stamp .label { font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; letter-spacing: .16em; font-weight: 900; font-size: 24px; margin-bottom: 8px; color: rgba(255, 255, 255, .92); }
    .chapter-stamp .number { font-family: Impact, Haettenschweiler, "Arial Narrow Bold", sans-serif; font-size: 112px; line-height: .82; letter-spacing: -.06em; color: #fff; }

    .chapter-header__title { margin: 10px 0 16px; font-family: Georgia, "Times New Roman", serif; color: var(--navy-850); font-size: clamp(40px, 5.6vw, 54px); line-height: 1.05; letter-spacing: -.035em; text-transform: uppercase; text-shadow: 0 1px 0 rgba(255,255,255,.9); }
    .chapter-header__number { margin: 0; color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .12em; text-transform: uppercase; font-size: 15px; }

    .rule { width: 100%; height: 4px; background: var(--blue-600); margin: 20px 0 24px; }
    .chapter-header__summary { max-width: 560px; margin: 0; font-size: 17px; color: #152438; }

    .glance { background: rgba(255,255,255,.52); border: 1px solid var(--line); border-radius: 6px; box-shadow: var(--shadow); overflow: hidden; }
    .glance .tab { background: linear-gradient(90deg, var(--navy-850), var(--blue-600)); color: #fff; display: inline-block; padding: 9px 18px 8px; font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .06em; text-transform: uppercase; border-bottom-right-radius: 5px; }
    .glance-body { padding: 12px 22px 17px; }
    .glance-row { display: grid; grid-template-columns: 42px 1fr; gap: 12px; align-items: center; padding: 11px 0; border-bottom: 1px dashed #c9c2b8; }
    .glance-row:last-child { border-bottom: none; }
    .glance-icon { width: 34px; height: 34px; border-radius: 50%; display: grid; place-items: center; color: var(--blue-700); border: 2px solid rgba(11, 95, 168, .2); font-size: 20px; background: rgba(11,116,201,.05); }
    .glance-label { font-weight: 900; color: #1a2e44; font-size: 13px; line-height: 1.15; }
    .glance-value { font-size: 15px; color: #18273a; }

    .cue-legend { margin: 34px 0 34px; border: 1px solid var(--line); background: rgba(255,255,255,.35); box-shadow: 0 2px 9px rgba(6,28,51,.07); display: grid; grid-template-columns: 170px repeat(6, minmax(112px, 1fr)); gap: 8px; padding: 20px; }
    .cue-legend-intro h2, .section-title, .table-card h2, .note-title { margin: 0 0 10px; color: var(--blue-700); font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-weight: 900; letter-spacing: .025em; text-transform: uppercase; line-height: 1.1; }
    .cue-legend-intro h2 { font-size: 18px; }
    .cue-legend-intro p { margin: 0; font-size: 12px; color: #17273b; }

    .cue-legend-card { min-height: 150px; border: 1px solid #d4c3ac; background: rgba(255,255,255,.5); padding: 13px 11px 10px; border-radius: 3px; display: flex; flex-direction: column; justify-content: flex-start; }
    .cue-legend-card .icon { font-size: 28px; margin-bottom: 9px; font-weight: 900; }
    .cue-legend-card h3 { margin: 0 0 9px; font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-size: 14px; letter-spacing: .03em; line-height: 1.05; text-transform: uppercase; }
    .cue-legend-card p { margin: 0; font-size: 12px; color: #172437; line-height: 1.4; }

    .cue { margin: 18px 0; border-radius: 4px; padding: 14px 16px; border: 1px solid; }
    .cue h4 { margin: 0 0 6px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .04em; font-size: 14px; }
    .cue p { margin: 0; font-size: 15px; }

    .cue-safety, .cue-legend-card.cue-safety { color: var(--orange); border-color: #e2a677; background: rgba(201,101,37,.06); }
    .cue-critical, .cue-legend-card.cue-critical { color: var(--red); border-color: #c34b55; background: rgba(181,40,47,.06); }
    .cue-field, .cue-legend-card.cue-field { color: #1f91ad; border-color: #84bccc; background: rgba(31,145,173,.06); }
    .cue-code, .cue-legend-card.cue-code { color: var(--green); border-color: #a1b383; background: rgba(92,127,53,.06); }
    .cue-manufacturer, .cue-legend-card.cue-manufacturer { color: var(--purple); border-color: #a99cd2; background: rgba(101,82,155,.06); }
    .cue-measurement, .cue-legend-card.cue-measurement { color: var(--gold); border-color: #d2ae72; background: rgba(159,115,40,.06); }

    .toolbox { margin: 18px 0; border-radius: 4px; padding: 14px 16px; border-left: 6px solid; background: rgba(255,255,255,.55); box-shadow: 0 2px 8px rgba(6,28,51,.06); }
    .toolbox h4 { margin: 0 0 6px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .04em; font-size: 13px; }
    .toolbox p { margin: 0; font-size: 15px; color: #1b2d42; }
    .toolbox-note { border-color: var(--gray); } .toolbox-note h4 { color: var(--gray); }
    .toolbox-tip { border-color: var(--blue-600); } .toolbox-tip h4 { color: var(--blue-700); }
    .toolbox-mistake { border-color: var(--orange); } .toolbox-mistake h4 { color: var(--orange); }
    .toolbox-observation { border-color: var(--green); } .toolbox-observation h4 { color: var(--green); }
    .toolbox-inspection { border-color: var(--yellow); } .toolbox-inspection h4 { color: var(--yellow); }
    .toolbox-code { border-color: var(--red); } .toolbox-code h4 { color: var(--red); }

    .main-grid { display: grid; grid-template-columns: minmax(0, 1.15fr) minmax(330px, .85fr); gap: 38px; align-items: start; margin-bottom: 34px; }
    .left-column { padding: 0 2px 0 16px; }
    .right-column { border-left: 1px dotted #b8b0a4; padding-left: 36px; }

    .content-block { margin-bottom: 28px; border-bottom: 1px dotted #c7c0b5; padding-bottom: 22px; }
    .content-block:last-child { border-bottom: none; }

    .section-title { font-size: 22px; border-bottom: 3px solid var(--blue-600); padding-bottom: 6px; margin-bottom: 14px; }
    .content-block p { margin: 0 0 16px; font-size: 17px; color: #1b2d42; }

    .checklist { list-style: none; padding: 0; margin: 0; }
    .checklist li { position: relative; padding: 7px 0 7px 34px; border-bottom: 1px dotted #c7c0b5; font-size: 16px; }
    .checklist li::before { content: "✓"; position: absolute; left: 0; top: 8px; width: 21px; height: 21px; border-radius: 50%; background: var(--blue-700); color: white; font-size: 14px; line-height: 21px; text-align: center; font-weight: 900; }

    .table-card h2 { font-size: 21px; }
    .title-rule { border-bottom: 3px solid var(--blue-600); padding-bottom: 7px; margin-bottom: 20px; }

    table { width: 100%; border-collapse: collapse; background: rgba(255,255,255,.54); box-shadow: 0 2px 10px rgba(6,28,51,.08); border: 1px solid #c9c2b7; overflow: hidden; margin-bottom: 8px; }
    th { background: linear-gradient(90deg, var(--navy-850), var(--blue-700)); color: white; padding: 10px 13px; text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; font-size: 13px; letter-spacing: .045em; text-align: left; }
    td { border: 1px solid #d6d0c5; padding: 11px 14px; vertical-align: middle; font-size: 15px; background: rgba(255,255,255,.38); }
    td.icon-cell { width: 52px; text-align: center; font-size: 24px; color: var(--blue-700); }
    td.item-cell { width: 30%; font-weight: 800; color: #1b2d42; }

    .note-box { margin-top: 24px; border: 1px solid #a9c5dd; background: linear-gradient(180deg, rgba(238,247,255,.85), rgba(255,255,255,.45)); border-radius: 6px; padding: 18px 20px; box-shadow: 0 2px 8px rgba(6,28,51,.06); }
    .note-title { font-size: 16px; color: var(--blue-700); margin-bottom: 8px; }
    .note-box p { margin: 0; font-size: 16px; color: #1b2d42; }

    .work-order { margin: 34px 0 40px; border: 1px solid #c9c1b1; background: rgba(255,255,255,.5); box-shadow: var(--shadow); border-radius: 4px; overflow: hidden; }
    .work-order__header { background: linear-gradient(90deg, var(--navy-900), var(--blue-700)); color: #fff; padding: 18px 24px 16px; }
    .work-order__competency-code { display: inline-block; margin: 0 0 8px; background: rgba(255,255,255,.15); border: 1px solid rgba(255,255,255,.4); padding: 3px 10px; border-radius: 3px; font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .08em; font-size: 13px; }
    .work-order__type { margin: 0 0 4px; text-transform: uppercase; letter-spacing: .08em; font-size: 12px; color: #bcd7ef; font-weight: 800; }
    .work-order__title { margin: 0; font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-weight: 900; text-transform: uppercase; font-size: 24px; letter-spacing: .01em; }
    .work-order__meta { display: grid; grid-template-columns: repeat(4, 1fr); gap: 10px; padding: 14px 24px; background: rgba(11,116,201,.06); border-bottom: 1px solid #d3ccbc; font-size: 14px; }
    .work-order__meta p { margin: 0; }
    .work-order__competencies { padding: 16px 24px; }
    .work-order__competencies h3 { margin: 0 0 8px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; color: var(--blue-700); font-size: 14px; letter-spacing: .04em; }
    .work-order__competencies ul { margin: 0; padding-left: 20px; }
    .work-order__competencies li { font-size: 15px; margin-bottom: 4px; }

    .work-order-body { padding: 4px 24px 24px; }
    .work-order-body h3.wo-sub { color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .03em; font-size: 16px; border-bottom: 2px solid #d3ccbc; padding-bottom: 5px; margin: 22px 0 10px; }
    .work-order-body p { font-size: 15.5px; margin: 0 0 12px; }
    .work-order-body ul, .work-order-body ol { margin: 0 0 12px; padding-left: 22px; font-size: 15.5px; }
    .work-order-body li { margin-bottom: 6px; }

    .step-block { counter-reset: step; }
    .step-block li { list-style: none; position: relative; padding: 8px 0 8px 40px; border-bottom: 1px dotted #c7c0b5; counter-increment: step; }
    .step-block li::before { content: counter(step); position: absolute; left: 0; top: 8px; width: 26px; height: 26px; border-radius: 50%; background: var(--navy-850); color: #fff; font-weight: 900; font-size: 13px; text-align: center; line-height: 26px; }

    .photo-placeholder { margin: 14px 0; border: 1px dashed #b7ac97; background: rgba(255,255,255,.4); padding: 14px; border-radius: 4px; text-align: center; }
    .photo-placeholder img { max-width: 100%; }
    .photo-placeholder figcaption { font-size: 13px; color: var(--muted); margin-top: 6px; font-style: italic; }

    .related-skills, .next-project { margin-top: 16px; font-size: 14.5px; color: #223347; border-top: 1px dashed #c7c0b5; padding-top: 12px; }
    .related-skills strong, .next-project strong { color: var(--blue-700); }

    .priority-grid { display: grid; grid-template-columns: repeat(3, 1fr); gap: 10px; margin-top: 14px; }
    .priority-card { min-height: 92px; border: 1px solid #c8c0b4; background: rgba(255,255,255,.42); padding: 12px; border-top: 5px solid var(--blue-600); }
    .priority-card strong { display: block; color: var(--navy-850); text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing: .035em; margin-bottom: 5px; }
    .priority-card span { font-size: 13px; color: #334456; }

    .shop-terms-list { columns: 2; column-gap: 40px; }
    .shop-terms-list dt { font-weight: 900; color: var(--navy-850); margin-top: 10px; }
    .shop-terms-list dd { margin: 2px 0 6px; font-size: 15px; }

    .knowledge-check ol { padding-left: 22px; }
    .knowledge-check li { margin-bottom: 10px; font-size: 16px; }

    .chapter-nav { width: 100vw; margin-left: calc(50% - 50vw); background: linear-gradient(90deg, var(--navy-950), #071f38 45%, var(--navy-850)); color: white; min-height: 86px; display: grid; grid-template-columns: 240px minmax(260px, 1fr) 300px; align-items: center; padding: 12px 42px; box-shadow: 0 -6px 20px rgba(0,0,0,.2); }

    .nav-button { display: flex; flex-direction: column; gap: 2px; color: white; text-decoration: none; font-size: 13px; }
    .nav-button strong { font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; font-size: 18px; letter-spacing: .045em; }
    .nav-button.prev strong::before { content: "← "; font-size: 28px; vertical-align: -2px; }
    .nav-button.next strong::after { content: " →"; font-size: 28px; vertical-align: -2px; }
    .nav-button.next { text-align: right; }
    .nav-button.disabled { opacity: .45; pointer-events: none; }

    .progress { text-align: center; }
    .progress-title { color: #60a6e5; font-weight: 900; text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing: .08em; font-size: 18px; margin-bottom: 10px; }
    .dots { display: flex; justify-content: center; align-items: center; gap: 8px; }
    .dot { width: 11px; height: 11px; border-radius: 50%; background: rgba(255,255,255,.18); position: relative; }
    .dot::after { content: ""; position: absolute; left: 10px; top: 5px; width: 10px; height: 2px; background: rgba(255,255,255,.16); }
    .dot:last-child::after { display: none; }
    .dot.active { background: var(--blue-600); box-shadow: 0 0 0 3px rgba(11,116,201,.14); }

    @media (max-width: 1020px) {
      .hero-grid, .main-grid { grid-template-columns: 1fr; }
      .right-column { border-left: none; padding-left: 0; }
      .cue-legend { grid-template-columns: repeat(2, minmax(0, 1fr)); }
      .cue-legend-intro { grid-column: 1 / -1; }
      .chapter-nav { grid-template-columns: 1fr; gap: 12px; text-align: center; }
      .nav-button, .nav-button.next { text-align: center; }
      .work-order__meta { grid-template-columns: repeat(2, 1fr); }
      .shop-terms-list { columns: 1; }
    }

    @media (max-width: 700px) {
      .book-header { padding: 14px 18px; flex-wrap: wrap; gap: 6px; }
      .book-header .divider { display: none; }
      .page { padding: 24px 18px 0; }
      .hero-left { grid-template-columns: 1fr; }
      .chapter-stamp { width: 155px; height: 155px; }
      .chapter-stamp .label { font-size: 23px; }
      .chapter-stamp .number { font-size: 96px; }
      .cue-legend { grid-template-columns: 1fr; padding: 14px; }
      .priority-grid { grid-template-columns: 1fr; }
      .chapter-nav { padding: 18px; }
      td.item-cell { width: auto; }
      .work-order__meta { grid-template-columns: 1fr; }
    }

    .project-panel { margin: 18px 0; border: 1px solid #d3ccb9; background: rgba(255,255,255,.45); padding: 18px 20px; box-shadow: 0 2px 8px rgba(6,28,51,.07); border-radius: 4px; }
    .project-panel h3 { margin: 0 0 8px; color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .035em; font-size: 16px; border-bottom: 2px solid #d3ccbc; padding-bottom: 5px; }
    .project-panel p { margin: 0 0 12px; font-size: 15.5px; color: #1b2d42; }
    .zone-grid { display: grid; grid-template-columns: repeat(4, minmax(130px, 1fr)); gap: 10px; margin: 16px 0; }
    .zone-card { border: 1px solid #c8c0b4; background: rgba(255,255,255,.42); padding: 12px; border-top: 5px solid var(--blue-600); min-height: 108px; }
    .zone-card strong { display:block; color: var(--navy-850); text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing:.035em; margin-bottom: 5px; }
    .zone-card span { font-size: 13px; color: #334456; }
    .readiness-list li { margin-bottom: 7px; }
    .placeholder-label { font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .08em; color: var(--blue-700); font-weight: 900; font-size: 14px; }
    @media (max-width: 1020px) { .zone-grid { grid-template-columns: repeat(2, minmax(0, 1fr)); } }
    @media (max-width: 700px) { .zone-grid { grid-template-columns: 1fr; } }

  </style>
<body>
  <header class="book-header">
    <div class="series">Residential Construction and Building Trades Library</div>
    <div class="divider">|</div>
    <div class="book-title">Book 09 — Residential HVAC: Heating, Cooling, Ventilation, Duct Systems, and Indoor Air Quality</div>
  </header>

  <main class="page">
    <nav class="breadcrumb" aria-label="Breadcrumb">
      <span>Residential HVAC</span>
      <span>Projects</span>
      <span>Project 20 — Capstone</span>
    </nav>

    <section class="hero-grid" aria-labelledby="project-title">
      <div class="hero-left">
        <aside class="chapter-stamp" aria-label="Project number">
          <div class="label">Project</div>
          <div class="number">20</div>
        </aside>

        <header class="chapter-header">
          <p class="chapter-header__number">Project 20 — Capstone</p>
          <h1 class="chapter-header__title" id="project-title">Capstone Project: Build and Test a Practice Ducted Air Distribution System</h1>
          <div class="rule"></div>
          <p class="chapter-header__summary">Build, seal, insulate, support, test, balance, document, and close out a complete practice air-distribution system, powered by an approved safe blower or test-air source rather than a fuel-fired furnace or refrigerant system, that integrates every duct, register, return, sealing, insulation, and balancing skill taught in this book.</p>
        </header>
      </div>

      <aside class="glance" aria-labelledby="brief-title">
        <div class="tab" id="brief-title">Project Brief</div>
        <div class="glance-body">
          <div class="glance-row">
            <div class="glance-icon">▥</div>
            <div><div class="glance-label">Difficulty</div><div class="glance-value">Advanced (capstone)</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">◷</div>
            <div><div class="glance-label">Time</div><div class="glance-value">10–16 hours, typically completed over multiple sessions</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">$</div>
            <div><div class="glance-label">Cost</div><div class="glance-value">Set by the approved practice-system drawing and duct schedule; sheet metal, duct board, or flexible duct, fittings, mastic, tape, insulation, and a listed test blower or training blower are the primary cost drivers</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">🔧</div>
            <div><div class="glance-label">Tools</div><div class="glance-value">Sheet-metal or duct-board fabrication tools, crimper, hand seamer, tin snips, duct-board knife, mastic brush, tape applicator roller, flex-duct cutting tool, drill/driver, tape measure, level, smoke pencil or approved leakage-test method, airflow-comparison instrument specified by the practice-system drawing</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">□</div>
            <div><div class="glance-label">Materials</div><div class="glance-value">Approved practice-system drawing and duct schedule, sheet-metal or duct-board components, takeoff collars, register boots, registers, return grille and boot, flexible duct, mastic, listed HVAC foil tape, insulation and vapor facing, mechanical fasteners, listed duct supports, balancing dampers, listed blower or test-air source</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">▰</div>
            <div><div class="glance-label">Competencies</div><div class="glance-value">HV-115 – HV-120</div></div>
          </div>
        </div>
      </aside>
    </section>

    <section class="cue-legend" aria-labelledby="cue-legend-title">
      <div class="cue-legend-intro">
        <h2 id="cue-legend-title">Field Cue System</h2>
        <p>These cues appear at the point of work. They identify safety, code, manufacturer, and measurement issues before they become an electrical, structural, or airflow hazard.</p>
      </div>

      <article class="cue-legend-card cue-safety">
        <div class="icon">△</div>
        <h3>Safety Cue</h3>
        <p>Task-specific safety guidance for ordinary work hazards.</p>
      </article>

      <article class="cue-legend-card cue-critical">
        <div class="icon">✋</div>
        <h3>Critical Safety Cue</h3>
        <p>Serious injury, shock, or exposure hazard is possible.</p>
      </article>

      <article class="cue-legend-card cue-field">
        <div class="icon">⛑</div>
        <h3>Field Safety Cue</h3>
        <p>Practical work-area safety: lighting, footing, access, and housekeeping.</p>
      </article>

      <article class="cue-legend-card cue-code">
        <div class="icon">▤</div>
        <h3>Code Alert</h3>
        <p>Local requirements vary. Verify permit, inspection, and jurisdictional rules.</p>
      </article>

      <article class="cue-legend-card cue-manufacturer">
        <div class="icon">▧</div>
        <h3>Manufacturer Cue</h3>
        <p>Follow product-specific instructions for equipment, materials, and controls.</p>
      </article>

      <article class="cue-legend-card cue-measurement">
        <div class="icon">▱</div>
        <h3>Measurement Cue</h3>
        <p>Reference-point, verification, and documentation guidance.</p>
      </article>
    </section>

    <section class="main-grid">
      <div class="left-column">
        <article class="content-block">
          <h2 class="section-title">Job Overview</h2>
          <p>This capstone project qualifies you to build, seal, insulate, support, test, balance, document, and close out one complete practice air-distribution system. The finished work product is one accessible practice duct system consisting of a supply plenum or trunk, takeoff collars, a rigid or flexible supply branch, a supply register boot and register, a return-air path and grille, mechanically fastened and sealed joints, insulated duct sections, supported and balanced branches, and a completed closeout record, connected only to the approved listed blower or qualified training blower specified by the practice-system drawing.</p>
          <p>You will stage all required components; assemble the supply plenum or trunk; install and fasten takeoff collars; install the return path and grille; connect and support the supply branch; seal every required joint using Chapter 6 methods; insulate the required duct sections using Chapter 7 methods; install registers and grilles; run a full leakage and airflow test using the listed blower or test-air source; balance the system using Chapter 11 methods; correct any failed item; and compile a complete closeout record.</p>
          <p>This project integrates the duct-sealing skill from Chapter 6, the duct-insulation skill from Chapter 7, the register-boot skill from Chapter 8, the return-air-path skill from Chapter 9, the flexible-duct skill from Chapter 10, and the balancing skill from Chapter 11 into one complete, testable air-distribution system. It does not introduce new duct-construction methods beyond what those chapters already establish.</p>
        </article>

        <article class="content-block">
          <h2 class="section-title">Skills You Will Demonstrate</h2>
          <ul class="checklist">
            <li><strong>HV-115</strong> — Integrate supply duct, return path, register boot, and flexible-duct components into one complete practice air-distribution assembly built from the approved drawing and duct schedule.</li>
            <li><strong>HV-116</strong> — Seal every required duct, boot, collar, and penetration joint using the Chapter 6 mastic and listed-tape procedure.</li>
            <li><strong>HV-117</strong> — Insulate the required duct sections, fittings, and boots using the Chapter 7 insulation and vapor-facing procedure.</li>
            <li><strong>HV-118</strong> — Balance airflow across the completed system using the Chapter 11 damper and register procedure without exceeding the approved adjustment range.</li>
            <li><strong>HV-119</strong> — Inspect and test the completed system for leakage, support, insulation continuity, and airflow delivery using the listed blower or test-air source.</li>
            <li><strong>HV-120</strong> — Complete the HVAC closeout record, punch list, and handoff documentation for the finished practice system.</li>
          </ul>
        </article>

        <article class="content-block">
          <h2 class="section-title">Where This Skill Fits</h2>
          <p>This capstone draws directly on the HVAC system map and identification skill from Chapter 1, the shutdown and readiness procedure from Chapter 2, the duct-inspection and diagnosis skill from Chapter 5, the duct-sealing procedure from Chapter 6, the duct-insulation procedure from Chapter 7, the register-boot procedure from Chapter 8, the return-air-path procedure from Chapter 9, the flexible-duct procedure from Chapter 10, and the airflow-balancing procedure from Chapter 11. It is the final project in this book and does not lead into a later chapter within Book 9.</p>
          <p>The completed practice system remains a useful reference fixture. It demonstrates a fully sealed, insulated, supported, and balanced duct assembly that can be referenced for training, inspection practice, or future coursework, provided it is never connected to a fuel-fired furnace, heat-pump refrigerant circuit, central air conditioner, or occupied-building air handler without separate professional design, permitting, inspection, and commissioning.</p>
        </article>

        <article class="content-block">
          <h2 class="section-title">Scope and Intended Use</h2>
          <p>This project covers:</p>
          <ul class="checklist">
            <li>obtaining and confirming the approved practice-system drawing, duct schedule, register schedule, and blower or test-air specification</li>
            <li>assembling and fastening the supply plenum or trunk, takeoff collars, return path, register boot, and branch duct exactly as specified by the approved drawing</li>
            <li>sealing every required joint, seam, boot, collar, and penetration using listed mastic and tape</li>
            <li>insulating every required duct section, fitting, boot, and transition</li>
            <li>installing registers and grilles, connecting the listed blower or test-air source, and running the required leakage and airflow tests</li>
            <li>balancing airflow using small, incremental damper and register adjustments</li>
            <li>correcting failed joints, supports, insulation, or balance conditions and repeating the affected test</li>
            <li>compiling the complete closeout record, punch list, and handoff documentation</li>
          </ul>
          <p>This project does <strong>not</strong> authorize the learner to:</p>
          <ul class="checklist">
            <li>connect the practice system to a gas furnace, oil furnace, heat pump refrigerant circuit, central air conditioner, or any occupied-building air handler</li>
            <li>design or resize the duct schedule, register schedule, or blower specification independently of the approved practice-system drawing</li>
            <li>invent duct sizes, airflow targets, support spacing, insulation values, or damper positions not supplied by the approved drawing</li>
            <li>bypass, remove, or defeat any blower guard, cover, disconnect, or emergency shutdown control</li>
            <li>conceal any joint, seam, support, or insulation section before the required leakage and airflow tests have passed</li>
          </ul>
          <p>The practice system must remain accessible for inspection at all times. Connecting this assembly to a fuel-fired appliance, a refrigerant circuit, or an occupied-building air handler requires separate professional design, permitting, inspection, and commissioning and is outside the scope of this project.</p>
        </article>

        <aside class="toolbox toolbox-note">
          <h4>Trade Note</h4>
          <p>This capstone is an integration project, not an introduction to new duct-construction methods. Every fastening, sealing, insulating, boot, flexible-duct, and balancing technique used here was taught in Chapters 6 through 11. If a step in this chapter conflicts with your memory of an earlier chapter's method, follow the earlier chapter's exact procedure; do not substitute a shortcut because the assembly is a practice system.</p>
        </aside>
      </div>

      <aside class="right-column">
        <div class="table-card">
          <h2 class="title-rule">Common Tools and Equipment</h2>
          <table aria-label="Common tools and equipment for this project">
            <thead>
              <tr><th colspan="2">Item</th><th>Purpose</th></tr>
            </thead>
            <tbody>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Tin snips and hand seamer</td><td>Cutting and forming sheet-metal fittings, collars, and transitions per the approved duct schedule</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Duct-board knife and straightedge</td><td>Cutting duct board to the specified fitting geometry, where the duct schedule specifies duct board</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Crimper</td><td>Crimping male duct ends for the specified fastened and sealed joint</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Flexible-duct cutting tool</td><td>Cutting flexible duct outer jacket, insulation, and inner liner per the Chapter 10 procedure</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Mastic brush and tape applicator roller</td><td>Applying and tooling duct mastic and burnishing listed HVAC foil tape per the Chapter 6 procedure</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Drill/driver with specified fastener bits</td><td>Installing mechanical fasteners at duct joints, collars, and supports</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Tape measure and level</td><td>Establishing plenum, branch, and support reference points and confirming slope and alignment</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Smoke pencil or approved leakage-test method</td><td>Confirming joint and seam leakage at the specified test condition</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Airflow-comparison instrument specified by the drawing</td><td>Measuring or comparing supply and return airflow during balancing</td></tr>
            </tbody>
          </table>

          <h2 class="title-rule" style="margin-top:20px;">PPE and Materials</h2>
          <table aria-label="PPE and materials for this project">
            <thead>
              <tr><th colspan="2">Item</th><th>Purpose</th></tr>
            </thead>
            <tbody>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Eye protection</td><td>Worn during cutting, crimping, and fastening operations</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Cut-resistant gloves</td><td>Worn when handling raw sheet-metal edges, collars, and fittings</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Dust mask or respirator appropriate to insulation and duct-board dust</td><td>Worn when cutting duct board or handling fibrous insulation</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Closed-toe footwear</td><td>Worn at all times during this project</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Listed duct mastic and HVAC foil tape</td><td>Sealing all required joints, seams, boots, collars, and penetrations</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Specified insulation and vapor facing</td><td>Insulating required duct sections, fittings, boots, and transitions</td></tr>
            </tbody>
          </table>
          <p style="font-size:14px; color:#334456; margin-top:8px;"><strong>Required PPE for this project:</strong> eye protection, cut-resistant gloves during sheet-metal handling, an appropriate dust mask or respirator during duct-board cutting or insulation handling, and closed-toe footwear at all times.</p>
        </div>

        <aside class="note-box">
          <h3 class="note-title">Setup Standard</h3>
          <p>Do not connect this practice system to a gas furnace, oil furnace, heat pump refrigerant circuit, central air conditioner, or occupied-building air handler. Use only the approved listed blower or qualified training blower specified by the practice-system drawing, and keep the completed assembly accessible for inspection at every stage.</p>
        </aside>

        <aside class="toolbox toolbox-tip">
          <h4>Shop Tip</h4>
          <p>Mechanically fasten every joint before you apply mastic or tape. A fastened joint that later fails a leakage test can be resealed; a joint sealed without fasteners can separate under blower pressure and force you to redo both the fastening and the sealing.</p>
        </aside>
      </aside>
    </section>

    <article class="content-block">
      <h2 class="section-title">Reference Conventions</h2>
      <p>Establish these references before beginning fabrication, and do not change the approved practice-system drawing mid-project.</p>

      <table aria-label="Reference conventions for this project">
        <thead>
          <tr><th>Term</th><th>Definition</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">Practice-system drawing</td><td>The approved duct schedule, branch sizes, return design, register schedule, blower or test-air specification, support details, insulation requirements, and test procedure controlling this project</td></tr>
          <tr><td class="item-cell">Supply reference point</td><td>The equipment or blower connection point from which all supply-plenum, trunk, and branch measurements are taken</td></tr>
          <tr><td class="item-cell">Return reference point</td><td>The return grille location from which the return-duct path and airflow test are referenced</td></tr>
          <tr><td class="item-cell">Test condition</td><td>The blower speed, damper position, and door or access condition specified by the approved test procedure at the time airflow or leakage is measured</td></tr>
          <tr><td class="item-cell">Approved adjustment range</td><td>The damper and register range within which balancing is permitted, as defined by the Chapter 11 procedure and the practice-system drawing</td></tr>
          <tr><td class="item-cell">Punch list</td><td>The written list of incomplete, failed, or corrected items identified during inspection and testing, tracked until each item is closed</td></tr>
        </tbody>
      </table>

      <div class="project-panel">
        <h3>Capstone Definition Record</h3>
        <p>Before beginning fabrication, record the defined practice system directly on the HVAC Capstone Build and Test Worksheet:</p>
        <p>Practice-system drawing reference: ______ &nbsp;&nbsp;&nbsp; Blower or test-air source model: ______ &nbsp;&nbsp;&nbsp; Total supply registers: ______ &nbsp;&nbsp;&nbsp; Return grille count: ______</p>
        <p>Date started: ____________ &nbsp;&nbsp;&nbsp; Builder name: ____________ &nbsp;&nbsp;&nbsp; Training frame or approved practice structure used: ______ (describe)</p>
      </div>
    </article>

    <article class="content-block">
      <h2 class="section-title">Prerequisites</h2>
      <ul class="checklist">
        <li>Completed HVAC System Map from Chapter 1, applicable to the training frame or approved practice structure used for this capstone</li>
        <li>Demonstrated competency in duct sealing (Chapter 6), duct insulation (Chapter 7), register-boot installation (Chapter 8), return-air-path construction (Chapter 9), flexible-duct installation (Chapter 10), and airflow balancing (Chapter 11)</li>
        <li>An approved practice-system drawing, duct schedule, register schedule, blower or test-air specification, support details, insulation requirements, and test procedure</li>
        <li>A freestanding training frame, approved practice structure, or small structure developed in an earlier book, with the duct plan, blower source, electrical controls, support points, and penetrations fully defined</li>
        <li>Confirmation that the assembly will not be connected to a gas furnace, heat-pump refrigerant circuit, central air conditioner, or occupied-building air handler unless separately authorized, permitted, inspected, and commissioned</li>
        <li>A stop-work decision authority — the learner, supervisor, or qualified professional who will be notified if a hazardous or unresolved condition is found</li>
      </ul>
    </article>

    <article class="content-block">
      <h2 class="section-title">Common Field Fundamentals</h2>
      <p>This capstone does not introduce new duct-construction theory. It requires you to apply the sealing, insulating, support, boot, flexible-duct, and balancing standards from Chapters 6 through 11 in the correct integrated sequence, and to test the finished result as one complete system rather than as isolated components.</p>

      <div class="zone-grid" aria-label="Capstone integration overview">
        <div class="zone-card"><strong>Plenum and collars</strong><span>Supply plenum or trunk assembled and takeoff collars installed per the approved drawing</span></div>
        <div class="zone-card"><strong>Return path</strong><span>Return boot, duct, and grille installed and sealed per Chapter 9</span></div>
        <div class="zone-card"><strong>Branch connection</strong><span>Rigid or flexible branch connected to the supply boot per Chapter 8 and Chapter 10</span></div>
        <div class="zone-card"><strong>Sealing</strong><span>All required joints, seams, boots, and penetrations sealed per Chapter 6</span></div>
        <div class="zone-card"><strong>Insulation</strong><span>Required duct sections, fittings, and boots insulated per Chapter 7</span></div>
        <div class="zone-card"><strong>Support and balance</strong><span>Supports at approved spacing; dampers balanced per Chapter 11</span></div>
        <div class="zone-card"><strong>Testing</strong><span>Leakage and airflow verified using the listed blower or test-air source</span></div>
        <div class="zone-card"><strong>Closeout</strong><span>Punch list, records, and handoff documentation completed</span></div>
      </div>

      <h3 class="wo-sub">Sequence Discipline and the Capstone Continuity Rule</h3>
      <p>Complete the fastening and sealing of every joint before curing time begins for that joint, and do not insulate a duct section until its sealing has cured per the manufacturer-controlled time from Chapter 6. Do not connect the blower or test-air source until all pre-operation corrections identified during visual inspection have been completed. The practice system must remain accessible for inspection at every stage and must not be connected to a fuel-fired furnace, heat-pump refrigerant circuit, central air conditioner, or occupied-building air handler unless the work is professionally designed, permitted, inspected, and commissioned.</p>

      <aside class="cue cue-critical">
        <h4>Critical Safety Cue — Blower and Electrical Control Verification</h4>
        <p>Before starting the blower or test-air source, verify all guards, covers, and disconnects are in place and that the emergency shutdown control is accessible and functional. Do not operate the blower with a guard removed. Shut down and isolate the blower before making any correction to ducts, joints, or dampers, and confirm the blower cannot start unexpectedly while you are working inside or against the assembly.</p>
      </aside>

      <aside class="cue cue-field">
        <h4>Field Safety Cue — Sheet-Metal Edges and Fastening Hazards</h4>
        <p>Handle cut sheet-metal edges, collars, and fittings with cut-resistant gloves. Support duct-board and flexible-duct sections before fastening to prevent them from shifting or falling during assembly. Keep the work area clear of loose fasteners, sharp trim scrap, and insulation debris between fabrication steps.</p>
      </aside>

      <aside class="cue cue-measurement">
        <h4>Measurement Cue — Confirm Every Dimension Against the Approved Drawing</h4>
        <p>Confirm branch sizes, support spacing, register locations, and damper positions against the approved practice-system drawing before fastening. Do not invent a duct size, airflow target, support spacing, or insulation value that the drawing does not supply. If a dimension is missing from the drawing, stop and obtain the missing information before proceeding.</p>
      </aside>

      <aside class="cue cue-manufacturer">
        <h4>Manufacturer Instruction Cue — Mastic, Tape, and Insulation Cure Conditions</h4>
        <p>Follow the manufacturer-controlled cure time for duct mastic and the manufacturer-specified overlap and closure requirements for insulation before proceeding to the next assembly step. Do not insulate over an uncured seal, and do not conceal a joint before its required inspection and testing have passed.</p>
      </aside>
    </article>

    <article class="work-order" id="capstone-practice-ducted-air-distribution-system">
      <header class="work-order__header">
        <p class="work-order__competency-code">HV-115 – HV-120</p>
        <p class="work-order__type">Integration / Fabrication / Testing / Closeout Qualification</p>
        <h2 class="work-order__title">Capstone Project: Build and Test a Practice Ducted Air Distribution System</h2>
      </header>

      <div class="work-order__meta">
        <p><strong>Difficulty:</strong> Advanced (capstone)</p>
        <p><strong>Estimated Time:</strong> 10–16 hours</p>
        <p><strong>Estimated Cost:</strong> Set by the approved practice-system drawing</p>
        <p><strong>Finished Work:</strong> One complete, sealed, insulated, supported, tested, and balanced practice air-distribution system with a completed closeout record</p>
      </div>

      <div class="work-order-body">
        <h3 class="wo-sub">A. Finished-Project Specification</h3>
        <p><strong>Quantity:</strong> one complete practice air-distribution system consisting of a supply plenum or trunk, takeoff collars, a return-air path and grille, a rigid or flexible supply branch, a supply register boot and register, sealed and insulated duct sections, approved supports, balanced dampers, and a completed HVAC Capstone Build and Test Worksheet with punch list and handoff record, built exactly to the approved practice-system drawing and duct schedule.</p>

        <h3 class="wo-sub">B. Component Schedule</h3>
        <table aria-label="Capstone component schedule">
          <thead>
            <tr><th>Component</th><th>Quantity</th><th>Material</th><th>Finished Size</th><th>Preparation</th></tr>
          </thead>
          <tbody>
            <tr><td class="item-cell">Supply plenum or trunk section</td><td>Per approved drawing</td><td>Sheet metal or duct board as specified</td><td>Per approved duct schedule</td><td>Cut, formed, and fastened per Chapter 6/7 methods</td></tr>
            <tr><td class="item-cell">Takeoff collar</td><td>One per branch, per approved drawing</td><td>As specified by the duct schedule</td><td>Per approved duct schedule</td><td>Installed in the specified location and orientation</td></tr>
            <tr><td class="item-cell">Return boot, duct, and grille</td><td>Per approved return design</td><td>As specified by the return design</td><td>Per approved return design</td><td>Installed and sealed per Chapter 9</td></tr>
            <tr><td class="item-cell">Supply register boot and register</td><td>One per register location, per approved drawing</td><td>As specified</td><td>Per approved register schedule</td><td>Installed and sealed per Chapter 8</td></tr>
            <tr><td class="item-cell">Flexible or rigid branch duct</td><td>Per approved drawing</td><td>Listed insulated flexible duct or rigid duct as specified</td><td>Per approved diameter and length</td><td>Connected per Chapter 10 or the rigid-duct sealing method</td></tr>
            <tr><td class="item-cell">Balancing damper</td><td>Per approved drawing</td><td>As specified</td><td>Per approved location</td><td>Installed with initial position marked</td></tr>
            <tr><td class="item-cell">Duct support</td><td>Per approved support spacing</td><td>Listed wide strap or specified support</td><td>Per approved spacing</td><td>Installed without compressing insulation</td></tr>
          </tbody>
        </table>

        <h3 class="wo-sub">C. Material Takeoff</h3>
        <ul class="checklist">
          <li><strong>Duct materials:</strong> sheet metal, duct board, or listed flexible duct in the type and quantity specified by the approved duct schedule.</li>
          <li><strong>Sealing materials:</strong> listed duct mastic, reinforcing mesh where required, and listed HVAC foil tape in the quantity specified for the total joint length in the duct schedule.</li>
          <li><strong>Insulation materials:</strong> insulation and vapor facing in the type, thickness, and quantity specified by the approved insulation requirements, plus listed closures and patch material.</li>
          <li><strong>Fasteners and supports:</strong> mechanical fasteners, collars, clamps, draw bands, and listed wide-strap supports in the quantity specified by the duct schedule.</li>
          <li><strong>Registers, grilles, and dampers:</strong> supply registers, return grille, and balancing dampers per the approved register schedule.</li>
          <li><strong>Blower or test-air source:</strong> one listed blower or qualified training blower matching the approved specification, with its guards, covers, and disconnect.</li>
        </ul>

        <h3 class="wo-sub">D. Fastener and Hardware Schedule</h3>
        <table aria-label="Capstone fastener and hardware schedule">
          <thead>
            <tr><th>Joint</th><th>Fastener/Hardware</th><th>Installation Requirement</th></tr>
          </thead>
          <tbody>
            <tr><td class="item-cell">Plenum and trunk seams</td><td>Mechanical fasteners per Chapter 6</td><td>Installed before mastic; joint mechanically fastened at every specified location before sealing</td></tr>
            <tr><td class="item-cell">Takeoff collar to trunk</td><td>Sheet-metal screws per approved schedule</td><td>Installed per the specified pattern, then sealed with mastic</td></tr>
            <tr><td class="item-cell">Flexible-duct inner liner</td><td>Listed clamp or draw band</td><td>Installed at required engagement over the collar, then sealed per Chapter 10</td></tr>
            <tr><td class="item-cell">Register boot to branch</td><td>Listed collar and fastener</td><td>Installed and sealed per Chapter 8</td></tr>
            <tr><td class="item-cell">Duct supports</td><td>Listed wide strap</td><td>Installed at approved spacing without compressing insulation</td></tr>
          </tbody>
        </table>

        <h3 class="wo-sub">E. Acceptance Standards</h3>
        <table aria-label="Capstone acceptance standards"><thead><tr><th>Check</th><th>Standard</th></tr></thead><tbody>
          <tr><td class="item-cell">Fastening</td><td>Every required joint mechanically fastened before sealing, per the approved schedule</td></tr>
          <tr><td class="item-cell">Sealing</td><td>Every required joint, seam, boot, collar, and penetration sealed and cured with no visible gaps, cracking, or tape lift</td></tr>
          <tr><td class="item-cell">Insulation</td><td>Every required duct section, fitting, and boot insulated with continuous vapor facing and no exposed metal or compressed sections</td></tr>
          <tr><td class="item-cell">Support</td><td>Duct supported at approved spacing with no sag exceeding the approved limit</td></tr>
          <tr><td class="item-cell">Balance</td><td>Final damper and register positions within the approved adjustment range, with no register fully closed except where the design permits</td></tr>
          <tr><td class="item-cell">Testing</td><td>Leakage and airflow tests completed at the specified test condition with results recorded and failed items corrected and retested</td></tr>
        </tbody></table>

        <h3 class="wo-sub">F. Preparation and Staging</h3>
        <ol class="step-block">
          <li><strong>Obtain the approved practice-system drawing, duct schedule, branch sizes, return design, register schedule, blower or test-air specification, support details, insulation requirements, and test procedure.</strong> Confirm the drawing is complete before staging materials.</li>
          <li><strong>Confirm that the system is a training assembly or professionally designed permitted installation.</strong> Record which condition applies on the worksheet.</li>
          <li><strong>Do not connect the capstone to fuel-fired equipment, a refrigerant system, or occupied-building air handler unless separately authorized and commissioned.</strong> Record this restriction on the worksheet before beginning fabrication.</li>
          <li><strong>Prepare the safety, tool, access, electrical-control, material, inspection, and documentation plan.</strong> Confirm PPE, tools, and materials are staged before cutting begins.</li>
          <li><strong>Establish the equipment or blower position, supply-plenum reference, return reference, register locations, and support points.</strong> Mark each reference point on the training frame or approved practice structure.</li>
          <li><strong>Inspect and stage sheet-metal fittings, collars, boots, flexible duct, return components, fasteners, mastic, listed tape, insulation, supports, dampers, grilles, and test instruments.</strong> Confirm every component matches the component schedule before assembly.</li>
        </ol>

        <h3 class="wo-sub">G. Supply Plenum, Return Path, and Register Boot Assembly</h3>
        <ol class="step-block">
          <li><strong>Assemble and secure the supply-plenum or trunk components according to the approved design.</strong> Confirm plenum dimensions against the duct schedule before fastening.</li>
          <li><strong>Install takeoff collars in the specified locations and orientation.</strong> Verify each collar's position against the marked reference points.</li>
          <li><strong>Mechanically fasten all required duct joints before sealing.</strong> Confirm every joint is fastened per the fastener schedule before any mastic is applied.</li>
          <li><strong>Install the return-air path and grille using the approved design.</strong> Follow the Chapter 9 procedure for framing, boot, and grille installation.</li>
          <li><strong>Seal return joints to prevent drawing air from unintended spaces.</strong> Confirm every return-side joint is sealed per Chapter 6.</li>
          <li><strong>Install the supply register boot and structural support.</strong> Follow the Chapter 8 procedure for boot orientation and framing support.</li>
        </ol>

        <h3 class="wo-sub">H. Branch Connection, Support, and Sealing</h3>
        <ol class="step-block">
          <li><strong>Connect the specified rigid or flexible branch to the supply boot.</strong> Confirm branch diameter and route against the approved drawing.</li>
          <li><strong>Connect the inner liner, insulation, and outer jacket using the Chapter 10 sequence.</strong> Follow the exact liner-engagement, sealing, and jacket-closure steps from Chapter 10.</li>
          <li><strong>Install supports at approved intervals and maintain bend and sag limits.</strong> Verify support spacing with the tape measure against the approved specification.</li>
          <li><strong>Install balancing dampers and mark their initial positions.</strong> Record each initial damper position on the worksheet.</li>
          <li><strong>Seal all approved duct joints, seams, boots, collars, and penetrations using Chapter 6.</strong> Confirm continuous mastic contact and correctly burnished tape at every joint.</li>
          <li><strong>Allow sealants to cure under the required conditions.</strong> Do not proceed to insulation until the manufacturer-controlled cure time has elapsed.</li>
        </ol>

        <h3 class="wo-sub">I. Insulation, Registers, and Pre-Operation Inspection</h3>
        <ol class="step-block">
          <li><strong>Insulate approved duct sections, fittings, boots, and transitions using Chapter 7.</strong> Confirm full coverage, correct overlap, and continuous vapor facing.</li>
          <li><strong>Preserve access to dampers, test ports, labels, and service components.</strong> Confirm insulation does not cover a required access or test point.</li>
          <li><strong>Install supply registers and return grilles.</strong> Confirm each register and grille is secured and its damper moves freely.</li>
          <li><strong>Inspect the full system for open joints, blocked paths, crushed duct, loose supports, exposed metal, damaged vapor facing, and unsafe edges.</strong> Record every finding on the worksheet.</li>
          <li><strong>Complete all pre-operation corrections.</strong> Correct every finding from the previous step before connecting the blower.</li>
        </ol>

        <h3 class="wo-sub">J. Blower Connection, Testing, and Balancing</h3>
        <ol class="step-block">
          <li><strong>Connect the listed blower or test-air source using the approved electrical and mechanical controls.</strong> Confirm the connection matches the approved specification.</li>
          <li><strong>Verify guards, covers, disconnects, and emergency shutdown.</strong> Confirm the blower cannot start unexpectedly before proceeding.</li>
          <li><strong>Start the blower at the designated test condition.</strong> Record the test condition on the worksheet before observing the system.</li>
          <li><strong>Observe duct movement, joint leakage, vibration, noise, and register delivery.</strong> Record each observation at every accessible joint and register.</li>
          <li><strong>Perform the approved leakage inspection.</strong> Use the smoke pencil or the approved leakage-test method at every sealed joint.</li>
          <li><strong>Measure or compare supply airflow and return airflow using the specified instruments and setup.</strong> Record baseline readings before any balancing adjustment.</li>
          <li><strong>Adjust dampers and registers in small increments.</strong> Make one adjustment at a time per the Chapter 11 procedure.</li>
          <li><strong>Allow the system to stabilize after each change.</strong> Wait for stable conditions before recording the next reading.</li>
          <li><strong>Record final airflow observations or measurements and damper positions.</strong> Confirm final positions are within the approved adjustment range.</li>
          <li><strong>Inspect flexible duct under operation for collapse, excessive sag, or movement.</strong> Record any condition requiring correction.</li>
          <li><strong>Inspect insulation and vapor facing for separation.</strong> Record any condition requiring correction.</li>
        </ol>

        <h3 class="wo-sub">K. Correction and Closeout</h3>
        <ol class="step-block">
          <li><strong>Shut down and isolate the blower before corrections.</strong> Confirm the blower is de-energized and cannot start before touching any joint, support, or damper.</li>
          <li><strong>Correct failed joints, supports, seals, insulation, or balance conditions.</strong> Use the exact chapter procedure that governs the failed component.</li>
          <li><strong>Repeat all affected operational tests.</strong> Re-run the leakage or airflow test for every corrected item.</li>
          <li><strong>Compile drawings, materials, photographs, support records, sealant records, airflow results, balancing positions, inspection findings, and corrections.</strong> Assemble the complete closeout package.</li>
          <li><strong>Label supply, return, airflow direction, dampers, test ports, and shutdown control.</strong> Confirm every label is legible and matches the closeout package.</li>
          <li><strong>Complete the HVAC punch list.</strong> Close every item before handoff.</li>
          <li><strong>Hand off the practice system with operation, shutdown, maintenance, and inspection documentation.</strong> Confirm the receiving party has all required records.</li>
        </ol>
      </div>
    </article>

    <article class="content-block">
      <h2 class="section-title">Common Readiness Inspection</h2>
      <p>Inspect every completed capstone system using the same checks regardless of the training frame or approved practice structure used.</p>
      <ul class="checklist readiness-list">
        <li><strong>Fastening check:</strong> confirm every joint is mechanically fastened before sealing, per the approved fastener schedule.</li>
        <li><strong>Sealing check:</strong> confirm every required joint, seam, boot, collar, and penetration is sealed and cured with no visible gaps or tape lift.</li>
        <li><strong>Insulation check:</strong> confirm every required duct section, fitting, and boot is insulated with continuous vapor facing.</li>
        <li><strong>Support check:</strong> confirm duct supports are installed at the approved spacing with no excessive sag.</li>
        <li><strong>Balance check:</strong> confirm final damper and register positions are within the approved adjustment range.</li>
        <li><strong>Test check:</strong> confirm leakage and airflow tests were completed at the specified test condition with results recorded.</li>
        <li><strong>Documentation check:</strong> confirm the HVAC Capstone Build and Test Worksheet, punch list, and handoff record are fully completed.</li>
      </ul>
      <p>Complete the HVAC Capstone Build and Test Worksheet in the Inspection Checklist section below before declaring the capstone project closed.</p>
    </article>

    <article class="content-block">
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: the assembled supply plenum with takeoff collars installed and mechanically fastened before sealing.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a sealed and cured duct joint with mastic tooled to continuous contact and no visible pinholes.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: an insulated flexible-duct branch with continuous vapor facing and approved wide-strap supports.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: the listed blower or test-air source connected with guards and disconnect visible before startup.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: the completed practice system labeled for supply, return, airflow direction, dampers, and test ports at handoff.</figcaption>
      </figure>
    </article>

    <article class="content-block">
      <h2 class="section-title">Failure Points and Troubleshooting</h2>

      <aside class="toolbox toolbox-observation">
        <h4>A Sealed Joint Fails the Leakage Test</h4>
        <p><strong>Probable cause:</strong> a missed section of mastic, an unfastened joint that shifted before sealing, or tape applied without the required overlap.<br>
        <strong>Confirmation:</strong> re-run the smoke pencil or approved leakage-test method at the failed joint under the specified test condition.<br>
        <strong>Correction:</strong> shut down and isolate the blower, then clean and reseal the joint using the Chapter 6 procedure, mechanically fastening it first if it was not already fastened.<br>
        <strong>Reinspection:</strong> repeat the leakage test at the corrected joint and confirm no leakage remains before proceeding to insulation.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>Flexible Duct Sags or Collapses Under Operation</h4>
        <p><strong>Probable cause:</strong> support spacing exceeding the approved interval, an oversized bend, or a support strap that compressed the insulation.<br>
        <strong>Confirmation:</strong> shut down and isolate the blower, then measure the actual support spacing and sag against the approved specification.<br>
        <strong>Correction:</strong> add or reposition supports at the approved spacing and correct any bend exceeding the specified radius.<br>
        <strong>Reinspection:</strong> restart the blower and confirm the branch remains supported and unrestricted under operation.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>Register Airflow Is Uneven Across the System</h4>
        <p><strong>Probable cause:</strong> a damper adjusted outside the approved range, an undetected leak upstream of the register, or an obstruction in the branch.<br>
        <strong>Confirmation:</strong> compare current airflow readings against the recorded baseline and re-check upstream joints for leakage.<br>
        <strong>Correction:</strong> return the damper to the last approved position, correct any upstream leak, and repeat the balancing procedure in small increments.<br>
        <strong>Reinspection:</strong> confirm stabilized airflow at each register falls within the balancing plan's target range before recording final positions.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>Insulation Vapor Facing Is Separated or Damaged After Testing</h4>
        <p><strong>Probable cause:</strong> a puncture during handling, an unsealed longitudinal seam, or insulation compressed during support installation.<br>
        <strong>Confirmation:</strong> visually inspect the affected section with the blower shut down and isolated.<br>
        <strong>Correction:</strong> patch or replace the damaged insulation and reseal the vapor facing per Chapter 7.<br>
        <strong>Reinspection:</strong> restart the blower and confirm no condensation or facing separation develops under operation.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>The Blower Fails to Start or Trips on Startup</h4>
        <p><strong>Probable cause:</strong> a guard or cover not fully engaged, an incomplete electrical connection, or a system restriction beyond the blower's rated capacity.<br>
        <strong>Confirmation:</strong> verify all guards, covers, and connections against the manufacturer instructions before attempting to restart.<br>
        <strong>Correction:</strong> correct the guard, cover, or connection issue, or reduce excessive system restriction identified during inspection.<br>
        <strong>Reinspection:</strong> confirm normal startup and stable operation before resuming testing.</p>
      </aside>
    </article>

    <article class="content-block">
      <h2 class="section-title">Cleanup</h2>
      <p>This project ends with the blower shut down and isolated, the work area cleared, and the completed system left accessible for inspection and handoff.</p>
      <ul class="checklist">
        <li>Shut down and isolate the blower or test-air source before final cleanup</li>
        <li>Remove scrap sheet metal, duct-board trim, insulation debris, and used mastic containers from the work area</li>
        <li>Confirm all fasteners, tools, and test instruments are accounted for and stored in protected condition</li>
        <li>Confirm every label, damper mark, and test port remains legible and accessible</li>
        <li>Store the HVAC Capstone Build and Test Worksheet, punch list, photographs, and handoff record with the completed system</li>
      </ul>
    </article>

    <article class="content-block shop-terms">
      <h2 class="section-title">Field Terms</h2>
      <dl class="shop-terms-list">
        <dt>Practice-System Drawing</dt><dd>The approved duct schedule, branch sizes, return design, register schedule, blower or test-air specification, support details, insulation requirements, and test procedure controlling this project.</dd>
        <dt>Supply Reference Point</dt><dd>The equipment or blower connection point from which all supply-plenum, trunk, and branch measurements are taken.</dd>
        <dt>Return Reference Point</dt><dd>The return grille location from which the return-duct path and airflow test are referenced.</dd>
        <dt>Test Condition</dt><dd>The blower speed, damper position, and door or access condition specified by the approved test procedure at the time airflow or leakage is measured.</dd>
        <dt>Approved Adjustment Range</dt><dd>The damper and register range within which balancing is permitted, as defined by the Chapter 11 procedure and the practice-system drawing.</dd>
        <dt>Punch List</dt><dd>The written list of incomplete, failed, or corrected items identified during inspection and testing, tracked until each item is closed.</dd>
        <dt>Training Frame</dt><dd>A freestanding structure built specifically to support a practice duct system, distinct from an occupied-building air handler or fuel-fired appliance.</dd>
      </dl>
    </article>

    <article class="content-block knowledge-check">
      <h2 class="section-title">Skill Check</h2>
      <ol>
        <li>Why must every duct joint be mechanically fastened before mastic or tape is applied?</li>
        <li>Why must sealed joints be allowed to cure before insulation is installed over them?</li>
        <li>What must be verified about the blower or test-air source before it is started for the first time?</li>
        <li>Why does the balancing procedure require small, incremental adjustments rather than a single large adjustment?</li>
        <li>What must be true of a damper's final position for the balancing result to be acceptable?</li>
        <li>Why must the blower be shut down and isolated before correcting a failed joint, support, or damper?</li>
        <li>Under what conditions may this practice system be connected to a gas furnace, heat pump refrigerant circuit, central air conditioner, or occupied-building air handler?</li>
        <li>Why must access to dampers, test ports, and labels be preserved when insulating the completed system?</li>
        <li>What must the punch list contain before the capstone project may be declared closed?</li>
        <li>Why does this capstone chapter not introduce new duct-sealing, insulation, or balancing methods beyond those taught in Chapters 6 through 11?</li>
      </ol>
    </article>

    <article class="content-block">
      <h2 class="section-title">Competency Rubric</h2>
      <table aria-label="Competency rubric for Chapter 20">
        <thead>
          <tr><th>Competency</th><th>Independent Pass Standard</th><th>Not Demonstrated</th><th>With Assistance</th><th>Independently</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">HV-115</td><td>Integrates supply duct, return path, register boot, and flexible-duct components into one complete practice air-distribution assembly built from the approved drawing and duct schedule</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">HV-116</td><td>Seals every required duct, boot, collar, and penetration joint using the Chapter 6 mastic and listed-tape procedure</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">HV-117</td><td>Insulates the required duct sections, fittings, and boots using the Chapter 7 insulation and vapor-facing procedure</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">HV-118</td><td>Balances airflow across the completed system using the Chapter 11 damper and register procedure without exceeding the approved adjustment range</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">HV-119</td><td>Inspects and tests the completed system for leakage, support, insulation continuity, and airflow delivery using the listed blower or test-air source</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">HV-120</td><td>Completes the HVAC closeout record, punch list, and handoff documentation for the finished practice system</td><td></td><td></td><td></td></tr>
        </tbody>
      </table>
      <p>Mark one column per competency. Only <strong>Demonstrated Independently</strong> awards the competency; <strong>Demonstrated with Assistance</strong> authorizes additional supervised practice but does not complete the requirement.</p>
    </article>

    <article class="content-block">
      <h2 class="section-title">Inspection Checklist — HVAC Capstone Build and Test Worksheet</h2>
      <table aria-label="HVAC capstone build and test worksheet">
        <thead>
          <tr><th>Item</th><th>Target Condition</th><th>Result</th><th>Pass/Fail</th><th>Correction (if any)</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">Fastening</td><td>Every joint mechanically fastened before sealing</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Sealing</td><td>All required joints, seams, boots, collars, and penetrations sealed and cured</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Insulation</td><td>All required duct sections, fittings, and boots insulated with continuous vapor facing</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Support</td><td>Supports installed at approved spacing with no excessive sag</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Balance</td><td>Final damper and register positions within the approved adjustment range</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Leakage test</td><td>No leakage detected at any sealed joint under the specified test condition</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Airflow test</td><td>Supply and return airflow measured or compared and recorded at the specified test condition</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Closeout documentation</td><td>Punch list closed and handoff record complete</td><td></td><td></td><td></td></tr>
        </tbody>
      </table>
      <p><strong>Punch-list items and corrections:</strong> ____________________________________________</p>
      <p><strong>Capstone system declared ready:</strong> ______ (Pass/Fail) &nbsp;&nbsp;&nbsp; <strong>Date:</strong> ____________ &nbsp;&nbsp;&nbsp; <strong>Builder name:</strong> ____________</p>
    </article>

    <article class="content-block">
      <h2 class="section-title">Performance Check</h2>
      <p>With the supply plenum and takeoff collars assembled, the return path installed and sealed, the supply branch connected and supported, every joint sealed and cured, required sections insulated, registers and grilles installed, the blower or test-air source connected and tested, airflow balanced within the approved range, and the punch list closed, review the finished system against the Acceptance Standards table and confirm fastening, sealing, insulation, support, balance, and test results all meet the stated standard. Complete the HVAC Capstone Build and Test Worksheet and correct any failed item before declaring the capstone project closed. If an item fails, identify whether the error occurred in fastening, sealing, insulation, support, balancing, or testing before correcting it and re-running the affected check.</p>
    </article>

    <article class="content-block what-you-accomplished">
      <h2 class="section-title">Project Closeout</h2>
      <p>You have completed the final project in the residential HVAC sequence: building and testing a complete practice ducted air-distribution system. This project required you to integrate supply duct, return path, register boot, and flexible-duct construction; seal and insulate every required section; support and balance the completed assembly; test it for leakage and airflow using a listed blower or test-air source; and complete a full closeout record (<strong>HV-115</strong> through <strong>HV-120</strong>).</p>
      <p>You now have a completed, accessible practice air-distribution system and a full documentation record spanning identification, shutdown, service, duct work, controls, and this integrated capstone build. This record demonstrates every competency required by Book 9, HV-001 through HV-120.</p>
      <p><strong>Retain your HVAC Capstone Build and Test Worksheet, punch list, and handoff record. This is the final project in Book 9 — Residential HVAC.</strong></p>
    </article>

    <footer class="chapter-nav" aria-label="Project navigation">
      <a class="nav-button prev" href="chapter-19-diagnose-common-hvac-comfort-problems.html">
        <strong>Previous</strong>
        <span>Project 19: Diagnose Common<br />HVAC Comfort Problems</span>
      </a>
      <div class="progress">
        <div class="progress-title">Project 20 / 20</div>
        <div class="dots" aria-hidden="true">
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot active"></span>
        </div>
      </div>
      <a class="nav-button next disabled" href="#" aria-disabled="true">
        <strong>Next</strong>
        <span>Book 9 Complete</span>
      </a>
    </footer>
  </main>
</body>
</html>
