<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>Project 17 — Install a Dryer Vent Duct and Exterior Termination</title>
  <style>
    :root {
      --navy-950: #061c33;
      --navy-900: #09243f;
      --navy-850: #0b2d52;
      --navy-800: #123b66;
      --blue-700: #075fa8;
      --blue-600: #0b74c9;
      --blue-500: #1782d7;
      --ink: #122033;
      --muted: #52606f;
      --paper: #fbfaf5;
      --paper-2: #f4f0e8;
      --line: #d8d2c7;
      --shadow: 0 14px 30px rgba(6, 28, 51, .12);
      --red: #b5282f;
      --orange: #c96525;
      --green: #5c7f35;
      --purple: #65529b;
      --teal: #1a7c83;
      --gold: #9f7328;
      --steel: #2f79a9;
      --gray: #5a6472;
      --yellow: #a3821f;
    }

    * { box-sizing: border-box; }

    body {
      margin: 0;
      color: var(--ink);
      font-family: "Inter", "Segoe UI", Arial, sans-serif;
      background:
        radial-gradient(circle at 18% 10%, rgba(9, 36, 63, .04), transparent 27%),
        radial-gradient(circle at 88% 42%, rgba(10, 116, 201, .04), transparent 30%),
        linear-gradient(0deg, rgba(255,255,255,.45), rgba(255,255,255,.45)),
        repeating-linear-gradient(90deg, rgba(6,28,51,.018) 0 1px, transparent 1px 4px),
        var(--paper);
      line-height: 1.52;
    }

    .book-header {
      background: linear-gradient(90deg, var(--navy-950), var(--navy-850));
      color: #fff;
      min-height: 58px;
      display: flex;
      align-items: center;
      padding: 0 42px;
      border-bottom: 8px solid var(--blue-600);
      box-shadow: 0 3px 16px rgba(0,0,0,.22);
      letter-spacing: .045em;
      text-transform: uppercase;
      font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif;
      font-weight: 800;
    }

    .book-header .series { color: #b8c6d5; font-size: 15px; margin-right: 22px; white-space: nowrap; }
    .book-header .divider { opacity: .55; margin-right: 22px; font-weight: 400; }
    .book-header .book-title { font-size: 15px; color: #f5f8fb; white-space: nowrap; overflow: hidden; text-overflow: ellipsis; }

    .page { max-width: 1400px; margin: 0 auto; padding: 34px 38px 0; }

    .breadcrumb { display: flex; gap: 12px; align-items: center; margin-bottom: 20px; color: var(--blue-700); font-size: 14px; font-weight: 800; }
    .breadcrumb span:not(:last-child)::after { content: "›"; margin-left: 12px; color: #66788a; font-weight: 900; }

    .hero-grid { display: grid; grid-template-columns: minmax(0, 1fr) 320px; gap: 44px; align-items: start; }
    .hero-left { display: grid; grid-template-columns: 185px minmax(0, 1fr); gap: 28px; align-items: start; }

    .chapter-stamp {
      width: 185px; height: 185px; border-radius: 12px; color: #fff; background: var(--navy-850);
      box-shadow: 0 10px 22px rgba(6, 28, 51, .18); position: relative; overflow: hidden;
      display: flex; flex-direction: column; align-items: center; justify-content: center;
      text-transform: uppercase; transform: translateY(1px);
    }
    .chapter-stamp .label { font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; letter-spacing: .16em; font-weight: 900; font-size: 24px; margin-bottom: 8px; color: rgba(255, 255, 255, .92); }
    .chapter-stamp .number { font-family: Impact, Haettenschweiler, "Arial Narrow Bold", sans-serif; font-size: 112px; line-height: .82; letter-spacing: -.06em; color: #fff; }

    .chapter-header__title { margin: 10px 0 16px; font-family: Georgia, "Times New Roman", serif; color: var(--navy-850); font-size: clamp(40px, 5.6vw, 54px); line-height: 1.05; letter-spacing: -.035em; text-transform: uppercase; text-shadow: 0 1px 0 rgba(255,255,255,.9); }
    .chapter-header__number { margin: 0; color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .12em; text-transform: uppercase; font-size: 15px; }

    .rule { width: 100%; height: 4px; background: var(--blue-600); margin: 20px 0 24px; }
    .chapter-header__summary { max-width: 560px; margin: 0; font-size: 17px; color: #152438; }

    .glance { background: rgba(255,255,255,.52); border: 1px solid var(--line); border-radius: 6px; box-shadow: var(--shadow); overflow: hidden; }
    .glance .tab { background: linear-gradient(90deg, var(--navy-850), var(--blue-600)); color: #fff; display: inline-block; padding: 9px 18px 8px; font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .06em; text-transform: uppercase; border-bottom-right-radius: 5px; }
    .glance-body { padding: 12px 22px 17px; }
    .glance-row { display: grid; grid-template-columns: 42px 1fr; gap: 12px; align-items: center; padding: 11px 0; border-bottom: 1px dashed #c9c2b8; }
    .glance-row:last-child { border-bottom: none; }
    .glance-icon { width: 34px; height: 34px; border-radius: 50%; display: grid; place-items: center; color: var(--blue-700); border: 2px solid rgba(11, 95, 168, .2); font-size: 20px; background: rgba(11,116,201,.05); }
    .glance-label { font-weight: 900; color: #1a2e44; font-size: 13px; line-height: 1.15; }
    .glance-value { font-size: 15px; color: #18273a; }

    .cue-legend { margin: 34px 0 34px; border: 1px solid var(--line); background: rgba(255,255,255,.35); box-shadow: 0 2px 9px rgba(6,28,51,.07); display: grid; grid-template-columns: 170px repeat(6, minmax(112px, 1fr)); gap: 8px; padding: 20px; }
    .cue-legend-intro h2, .section-title, .table-card h2, .note-title { margin: 0 0 10px; color: var(--blue-700); font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-weight: 900; letter-spacing: .025em; text-transform: uppercase; line-height: 1.1; }
    .cue-legend-intro h2 { font-size: 18px; }
    .cue-legend-intro p { margin: 0; font-size: 12px; color: #17273b; }

    .cue-legend-card { min-height: 150px; border: 1px solid #d4c3ac; background: rgba(255,255,255,.5); padding: 13px 11px 10px; border-radius: 3px; display: flex; flex-direction: column; justify-content: flex-start; }
    .cue-legend-card .icon { font-size: 28px; margin-bottom: 9px; font-weight: 900; }
    .cue-legend-card h3 { margin: 0 0 9px; font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-size: 14px; letter-spacing: .03em; line-height: 1.05; text-transform: uppercase; }
    .cue-legend-card p { margin: 0; font-size: 12px; color: #172437; line-height: 1.4; }

    .cue { margin: 18px 0; border-radius: 4px; padding: 14px 16px; border: 1px solid; }
    .cue h4 { margin: 0 0 6px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .04em; font-size: 14px; }
    .cue p { margin: 0; font-size: 15px; }

    .cue-safety, .cue-legend-card.cue-safety { color: var(--orange); border-color: #e2a677; background: rgba(201,101,37,.06); }
    .cue-critical, .cue-legend-card.cue-critical { color: var(--red); border-color: #c34b55; background: rgba(181,40,47,.06); }
    .cue-field, .cue-legend-card.cue-field { color: #1f91ad; border-color: #84bccc; background: rgba(31,145,173,.06); }
    .cue-code, .cue-legend-card.cue-code { color: var(--green); border-color: #a1b383; background: rgba(92,127,53,.06); }
    .cue-manufacturer, .cue-legend-card.cue-manufacturer { color: var(--purple); border-color: #a99cd2; background: rgba(101,82,155,.06); }
    .cue-measurement, .cue-legend-card.cue-measurement { color: var(--gold); border-color: #d2ae72; background: rgba(159,115,40,.06); }

    .toolbox { margin: 18px 0; border-radius: 4px; padding: 14px 16px; border-left: 6px solid; background: rgba(255,255,255,.55); box-shadow: 0 2px 8px rgba(6,28,51,.06); }
    .toolbox h4 { margin: 0 0 6px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .04em; font-size: 13px; }
    .toolbox p { margin: 0; font-size: 15px; color: #1b2d42; }
    .toolbox-note { border-color: var(--gray); } .toolbox-note h4 { color: var(--gray); }
    .toolbox-tip { border-color: var(--blue-600); } .toolbox-tip h4 { color: var(--blue-700); }
    .toolbox-mistake { border-color: var(--orange); } .toolbox-mistake h4 { color: var(--orange); }
    .toolbox-observation { border-color: var(--green); } .toolbox-observation h4 { color: var(--green); }
    .toolbox-inspection { border-color: var(--yellow); } .toolbox-inspection h4 { color: var(--yellow); }
    .toolbox-code { border-color: var(--red); } .toolbox-code h4 { color: var(--red); }

    .main-grid { display: grid; grid-template-columns: minmax(0, 1.15fr) minmax(330px, .85fr); gap: 38px; align-items: start; margin-bottom: 34px; }
    .left-column { padding: 0 2px 0 16px; }
    .right-column { border-left: 1px dotted #b8b0a4; padding-left: 36px; }

    .content-block { margin-bottom: 28px; border-bottom: 1px dotted #c7c0b5; padding-bottom: 22px; }
    .content-block:last-child { border-bottom: none; }

    .section-title { font-size: 22px; border-bottom: 3px solid var(--blue-600); padding-bottom: 6px; margin-bottom: 14px; }
    .content-block p { margin: 0 0 16px; font-size: 17px; color: #1b2d42; }

    .checklist { list-style: none; padding: 0; margin: 0; }
    .checklist li { position: relative; padding: 7px 0 7px 34px; border-bottom: 1px dotted #c7c0b5; font-size: 16px; }
    .checklist li::before { content: "✓"; position: absolute; left: 0; top: 8px; width: 21px; height: 21px; border-radius: 50%; background: var(--blue-700); color: white; font-size: 14px; line-height: 21px; text-align: center; font-weight: 900; }

    .table-card h2 { font-size: 21px; }
    .title-rule { border-bottom: 3px solid var(--blue-600); padding-bottom: 7px; margin-bottom: 20px; }

    table { width: 100%; border-collapse: collapse; background: rgba(255,255,255,.54); box-shadow: 0 2px 10px rgba(6,28,51,.08); border: 1px solid #c9c2b7; overflow: hidden; margin-bottom: 8px; }
    th { background: linear-gradient(90deg, var(--navy-850), var(--blue-700)); color: white; padding: 10px 13px; text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; font-size: 13px; letter-spacing: .045em; text-align: left; }
    td { border: 1px solid #d6d0c5; padding: 11px 14px; vertical-align: middle; font-size: 15px; background: rgba(255,255,255,.38); }
    td.icon-cell { width: 52px; text-align: center; font-size: 24px; color: var(--blue-700); }
    td.item-cell { width: 30%; font-weight: 800; color: #1b2d42; }

    .note-box { margin-top: 24px; border: 1px solid #a9c5dd; background: linear-gradient(180deg, rgba(238,247,255,.85), rgba(255,255,255,.45)); border-radius: 6px; padding: 18px 20px; box-shadow: 0 2px 8px rgba(6,28,51,.06); }
    .note-title { font-size: 16px; color: var(--blue-700); margin-bottom: 8px; }
    .note-box p { margin: 0; font-size: 16px; color: #1b2d42; }

    .work-order { margin: 34px 0 40px; border: 1px solid #c9c1b1; background: rgba(255,255,255,.5); box-shadow: var(--shadow); border-radius: 4px; overflow: hidden; }
    .work-order__header { background: linear-gradient(90deg, var(--navy-900), var(--blue-700)); color: #fff; padding: 18px 24px 16px; }
    .work-order__competency-code { display: inline-block; margin: 0 0 8px; background: rgba(255,255,255,.15); border: 1px solid rgba(255,255,255,.4); padding: 3px 10px; border-radius: 3px; font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .08em; font-size: 13px; }
    .work-order__type { margin: 0 0 4px; text-transform: uppercase; letter-spacing: .08em; font-size: 12px; color: #bcd7ef; font-weight: 800; }
    .work-order__title { margin: 0; font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-weight: 900; text-transform: uppercase; font-size: 24px; letter-spacing: .01em; }
    .work-order__meta { display: grid; grid-template-columns: repeat(4, 1fr); gap: 10px; padding: 14px 24px; background: rgba(11,116,201,.06); border-bottom: 1px solid #d3ccbc; font-size: 14px; }
    .work-order__meta p { margin: 0; }
    .work-order__competencies { padding: 16px 24px; }
    .work-order__competencies h3 { margin: 0 0 8px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; color: var(--blue-700); font-size: 14px; letter-spacing: .04em; }
    .work-order__competencies ul { margin: 0; padding-left: 20px; }
    .work-order__competencies li { font-size: 15px; margin-bottom: 4px; }

    .work-order-body { padding: 4px 24px 24px; }
    .work-order-body h3.wo-sub { color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .03em; font-size: 16px; border-bottom: 2px solid #d3ccbc; padding-bottom: 5px; margin: 22px 0 10px; }
    .work-order-body p { font-size: 15.5px; margin: 0 0 12px; }
    .work-order-body ul, .work-order-body ol { margin: 0 0 12px; padding-left: 22px; font-size: 15.5px; }
    .work-order-body li { margin-bottom: 6px; }

    .step-block { counter-reset: step; }
    .step-block li { list-style: none; position: relative; padding: 8px 0 8px 40px; border-bottom: 1px dotted #c7c0b5; counter-increment: step; }
    .step-block li::before { content: counter(step); position: absolute; left: 0; top: 8px; width: 26px; height: 26px; border-radius: 50%; background: var(--navy-850); color: #fff; font-weight: 900; font-size: 13px; text-align: center; line-height: 26px; }

    .photo-placeholder { margin: 14px 0; border: 1px dashed #b7ac97; background: rgba(255,255,255,.4); padding: 14px; border-radius: 4px; text-align: center; }
    .photo-placeholder img { max-width: 100%; }
    .photo-placeholder figcaption { font-size: 13px; color: var(--muted); margin-top: 6px; font-style: italic; }

    .related-skills, .next-project { margin-top: 16px; font-size: 14.5px; color: #223347; border-top: 1px dashed #c7c0b5; padding-top: 12px; }
    .related-skills strong, .next-project strong { color: var(--blue-700); }

    .priority-grid { display: grid; grid-template-columns: repeat(3, 1fr); gap: 10px; margin-top: 14px; }
    .priority-card { min-height: 92px; border: 1px solid #c8c0b4; background: rgba(255,255,255,.42); padding: 12px; border-top: 5px solid var(--blue-600); }
    .priority-card strong { display: block; color: var(--navy-850); text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing: .035em; margin-bottom: 5px; }
    .priority-card span { font-size: 13px; color: #334456; }

    .shop-terms-list { columns: 2; column-gap: 40px; }
    .shop-terms-list dt { font-weight: 900; color: var(--navy-850); margin-top: 10px; }
    .shop-terms-list dd { margin: 2px 0 6px; font-size: 15px; }

    .knowledge-check ol { padding-left: 22px; }
    .knowledge-check li { margin-bottom: 10px; font-size: 16px; }

    .chapter-nav { width: 100vw; margin-left: calc(50% - 50vw); background: linear-gradient(90deg, var(--navy-950), #071f38 45%, var(--navy-850)); color: white; min-height: 86px; display: grid; grid-template-columns: 240px minmax(260px, 1fr) 300px; align-items: center; padding: 12px 42px; box-shadow: 0 -6px 20px rgba(0,0,0,.2); }

    .nav-button { display: flex; flex-direction: column; gap: 2px; color: white; text-decoration: none; font-size: 13px; }
    .nav-button strong { font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; font-size: 18px; letter-spacing: .045em; }
    .nav-button.prev strong::before { content: "← "; font-size: 28px; vertical-align: -2px; }
    .nav-button.next strong::after { content: " →"; font-size: 28px; vertical-align: -2px; }
    .nav-button.next { text-align: right; }
    .nav-button.disabled { opacity: .45; pointer-events: none; }

    .progress { text-align: center; }
    .progress-title { color: #60a6e5; font-weight: 900; text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing: .08em; font-size: 18px; margin-bottom: 10px; }
    .dots { display: flex; justify-content: center; align-items: center; gap: 8px; }
    .dot { width: 11px; height: 11px; border-radius: 50%; background: rgba(255,255,255,.18); position: relative; }
    .dot::after { content: ""; position: absolute; left: 10px; top: 5px; width: 10px; height: 2px; background: rgba(255,255,255,.16); }
    .dot:last-child::after { display: none; }
    .dot.active { background: var(--blue-600); box-shadow: 0 0 0 3px rgba(11,116,201,.14); }

    @media (max-width: 1020px) {
      .hero-grid, .main-grid { grid-template-columns: 1fr; }
      .right-column { border-left: none; padding-left: 0; }
      .cue-legend { grid-template-columns: repeat(2, minmax(0, 1fr)); }
      .cue-legend-intro { grid-column: 1 / -1; }
      .chapter-nav { grid-template-columns: 1fr; gap: 12px; text-align: center; }
      .nav-button, .nav-button.next { text-align: center; }
      .work-order__meta { grid-template-columns: repeat(2, 1fr); }
      .shop-terms-list { columns: 1; }
    }

    @media (max-width: 700px) {
      .book-header { padding: 14px 18px; flex-wrap: wrap; gap: 6px; }
      .book-header .divider { display: none; }
      .page { padding: 24px 18px 0; }
      .hero-left { grid-template-columns: 1fr; }
      .chapter-stamp { width: 155px; height: 155px; }
      .chapter-stamp .label { font-size: 23px; }
      .chapter-stamp .number { font-size: 96px; }
      .cue-legend { grid-template-columns: 1fr; padding: 14px; }
      .priority-grid { grid-template-columns: 1fr; }
      .chapter-nav { padding: 18px; }
      td.item-cell { width: auto; }
      .work-order__meta { grid-template-columns: 1fr; }
    }

    .project-panel { margin: 18px 0; border: 1px solid #d3ccb9; background: rgba(255,255,255,.45); padding: 18px 20px; box-shadow: 0 2px 8px rgba(6,28,51,.07); border-radius: 4px; }
    .project-panel h3 { margin: 0 0 8px; color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .035em; font-size: 16px; border-bottom: 2px solid #d3ccbc; padding-bottom: 5px; }
    .project-panel p { margin: 0 0 12px; font-size: 15.5px; color: #1b2d42; }
    .zone-grid { display: grid; grid-template-columns: repeat(4, minmax(130px, 1fr)); gap: 10px; margin: 16px 0; }
    .zone-card { border: 1px solid #c8c0b4; background: rgba(255,255,255,.42); padding: 12px; border-top: 5px solid var(--blue-600); min-height: 108px; }
    .zone-card strong { display:block; color: var(--navy-850); text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing:.035em; margin-bottom: 5px; }
    .zone-card span { font-size: 13px; color: #334456; }
    .readiness-list li { margin-bottom: 7px; }
    .placeholder-label { font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .08em; color: var(--blue-700); font-weight: 900; font-size: 14px; }
    @media (max-width: 1020px) { .zone-grid { grid-template-columns: repeat(2, minmax(0, 1fr)); } }
    @media (max-width: 700px) { .zone-grid { grid-template-columns: 1fr; } }

  </style>
<body>
  <header class="book-header">
    <div class="series">Residential Construction and Building Trades Library</div>
    <div class="divider">|</div>
    <div class="book-title">Book 09 — Residential HVAC: Heating, Cooling, Ventilation, Duct Systems, and Indoor Air Quality</div>
  </header>

  <main class="page">
    <nav class="breadcrumb" aria-label="Breadcrumb">
      <span>Residential HVAC</span>
      <span>Projects</span>
      <span>Project 17</span>
    </nav>

    <section class="hero-grid" aria-labelledby="project-title">
      <div class="hero-left">
        <aside class="chapter-stamp" aria-label="Project number">
          <div class="label">Project</div>
          <div class="number">17</div>
        </aside>

        <header class="chapter-header">
          <p class="chapter-header__number">Project 17</p>
          <h1 class="chapter-header__title" id="project-title">Install a Dryer Vent Duct and Exterior Termination</h1>
          <div class="rule"></div>
          <p class="chapter-header__summary">Install one code- and manufacturer-compliant dryer exhaust duct from the appliance connection area to an approved exterior termination, using approved materials, controlled length and bends, secure supports, and a verified exterior discharge.</p>
        </header>
      </div>

      <aside class="glance" aria-labelledby="brief-title">
        <div class="tab" id="brief-title">Project Brief</div>
        <div class="glance-body">
          <div class="glance-row">
            <div class="glance-icon">▥</div>
            <div><div class="glance-label">Difficulty</div><div class="glance-value">Intermediate</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">◷</div>
            <div><div class="glance-label">Time</div><div class="glance-value">3–6 hours</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">$</div>
            <div><div class="glance-label">Cost</div><div class="glance-value">$60–$220 depending on route length, wall or roof termination, and duct material</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">🔧</div>
            <div><div class="glance-label">Tools</div><div class="glance-value">Tape measure, level, stud finder, metal snips or duct cutter, drill/driver, hole saw or reciprocating saw for the exterior opening, caulk gun, flashlight, PPE</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">□</div>
            <div><div class="glance-label">Materials</div><div class="glance-value">Rigid or semi-rigid metal dryer duct sections, listed exterior termination with backdraft damper, listed transition duct, supports, approved joint closures, sealant compatible with the exterior assembly</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">▰</div>
            <div><div class="glance-label">Competencies</div><div class="glance-value">HV-097 – HV-102</div></div>
          </div>
        </div>
      </aside>
    </section>

    <section class="cue-legend" aria-labelledby="cue-legend-title">
      <div class="cue-legend-intro">
        <h2 id="cue-legend-title">Field Cue System</h2>
        <p>These cues appear at the point of work. They identify safety, code, manufacturer, and measurement issues before they become a fire, moisture, or restriction hazard.</p>
      </div>

      <article class="cue-legend-card cue-safety">
        <div class="icon">△</div>
        <h3>Safety Cue</h3>
        <p>Task-specific safety guidance for ordinary work hazards.</p>
      </article>

      <article class="cue-legend-card cue-critical">
        <div class="icon">✋</div>
        <h3>Critical Safety Cue</h3>
        <p>Serious fire, structural, or exposure hazard is possible.</p>
      </article>

      <article class="cue-legend-card cue-field">
        <div class="icon">⛑</div>
        <h3>Field Safety Cue</h3>
        <p>Practical work-area safety: lighting, footing, access, and housekeeping.</p>
      </article>

      <article class="cue-legend-card cue-code">
        <div class="icon">▤</div>
        <h3>Code Alert</h3>
        <p>Local requirements vary. Verify permit, inspection, and jurisdictional rules.</p>
      </article>

      <article class="cue-legend-card cue-manufacturer">
        <div class="icon">▧</div>
        <h3>Manufacturer Cue</h3>
        <p>Follow product-specific instructions for the appliance, duct, and termination.</p>
      </article>

      <article class="cue-legend-card cue-measurement">
        <div class="icon">▱</div>
        <h3>Measurement Cue</h3>
        <p>Reference-point, verification, and documentation guidance.</p>
      </article>
    </section>

    <section class="main-grid">
      <div class="left-column">
        <article class="content-block">
          <h2 class="section-title">Job Overview</h2>
          <p>This project qualifies you to install one dedicated dryer exhaust duct system, from the dryer's transition-duct connection point to a listed exterior termination, using the exact approved duct material, diameter, maximum equivalent length, bend allowances, and clearance requirements identified by the dryer manufacturer's instructions and the adopted code for the project. The finished work product is one complete, dedicated dryer exhaust duct run with secure joints, controlled bends and length, an accessible damper, and a sealed, weatherproofed exterior termination that discharges unobstructed to the outdoors.</p>
          <p>You will confirm the route is dedicated to the dryer alone; select and join rigid or semi-rigid metal duct sections without airstream-projecting fasteners where prohibited; support the duct at the required intervals; prepare and integrate the exterior wall or roof opening with the building envelope; install a listed termination with a functioning damper; connect the dryer with the approved transition duct; and verify airflow, joint integrity, and accessible cleaning clearance through an authorized test.</p>
          <p>This project depends on the HVAC system map from Chapter 1 and the shutdown and readiness procedures from Chapter 2 for identifying nearby electrical, gas, and structural conditions in the work area. It does not depend on and must never be combined with any other exhaust or HVAC duct: a dryer duct is independent of bathroom exhaust, kitchen exhaust, and conditioned-air ductwork at every point in its run.</p>
        </article>

        <article class="content-block">
          <h2 class="section-title">Skills You Will Demonstrate</h2>
          <ul class="checklist">
            <li><strong>HV-097</strong> — Select approved dryer duct material, diameter, and fittings compatible with the dryer manufacturer's instructions and adopted code.</li>
            <li><strong>HV-098</strong> — Route the duct run by the shortest approved path while identifying and avoiding framing, electrical, plumbing, gas piping, insulation, and fire-separation conflicts.</li>
            <li><strong>HV-099</strong> — Minimize bends and maintain full duct diameter and required clearances from combustible materials and heat sources.</li>
            <li><strong>HV-100</strong> — Secure duct joints using the approved listed closure method, without prohibited airstream-projecting fasteners.</li>
            <li><strong>HV-101</strong> — Install the exterior termination, including flashing integration, damper function, and sealed penetration.</li>
            <li><strong>HV-102</strong> — Inspect the completed run for lint hazards, restricted airflow, leakage, and accessible cleaning clearance.</li>
          </ul>
        </article>

        <article class="content-block">
          <h2 class="section-title">Where This Skill Fits</h2>
          <p>This project builds directly on the shutdown and work-area preparation habits established in Chapter 2 and the register-boot and flexible-duct connection techniques introduced in Chapters 8 and 10, applied here to a system that is independent of the conditioned-air ductwork and bathroom exhaust work covered in Chapters 9 and 16. The exterior-termination and building-envelope integration procedure parallels the bathroom exhaust termination in Chapter 16, but the dryer duct's fire, lint, and airflow requirements are unique to this appliance and must never be merged with any other exhaust system's design or duct run.</p>
          <p>The dedicated-route discipline and accessible-cleaning requirement established here are referenced again in Chapter 19, where a restricted or leaking dryer duct is one of the diagnosable comfort and safety symptoms addressed within this book's scope.</p>
        </article>

        <article class="content-block">
          <h2 class="section-title">Scope and Intended Use</h2>
          <p>This project covers:</p>
          <ul class="checklist">
            <li>reviewing the dryer manufacturer's instructions for approved duct material, diameter, maximum equivalent length, bend allowances, transition duct, termination, and clearances</li>
            <li>confirming the route is dedicated to the dryer and does not connect to any other exhaust or HVAC system</li>
            <li>routing, cutting, joining, and supporting rigid or semi-rigid metal duct sections</li>
            <li>preparing the exterior wall or roof opening and installing a listed termination integrated with the building envelope</li>
            <li>connecting the dryer using the manufacturer-approved transition duct</li>
            <li>testing the completed run for airflow, leakage, vibration, and lint escape</li>
          </ul>
          <p>This project does <strong>not</strong> authorize the learner to:</p>
          <ul class="checklist">
            <li>connect the dryer duct to any bathroom exhaust, kitchen exhaust, or HVAC duct or plenum</li>
            <li>use plastic or foil accordion duct in any concealed section where it is prohibited</li>
            <li>install screws or fasteners that project into the airstream where prohibited</li>
            <li>perform gas piping, gas-appliance connection, or electrical circuit work beyond what the assigned trade scope authorizes</li>
            <li>terminate the duct into an attic, soffit, crawlspace, garage, or wall cavity</li>
          </ul>
          <p>Any concealed utility conflict, fire-separation concern, or structural condition identified during layout must be recorded and resolved before cutting proceeds; it is not worked around by improvising the route.</p>
        </article>

        <aside class="toolbox toolbox-note">
          <h4>Trade Note</h4>
          <p>A dryer exhaust duct's only job is to remove hot, moist, lint-laden air to the outdoors as directly as possible. Every foot of unnecessary length, every avoidable bend, and every fastener left projecting into the airstream reduces airflow and increases the amount of lint retained inside the duct. This project's material, length, and fastening rules exist to keep that airflow path clear and to keep the finished duct accessible for the periodic cleaning every dryer duct eventually needs.</p>
        </aside>
      </div>

      <aside class="right-column">
        <div class="table-card">
          <h2 class="title-rule">Common Tools and Equipment</h2>
          <table aria-label="Common tools and equipment for this project">
            <thead>
              <tr><th colspan="2">Item</th><th>Purpose</th></tr>
            </thead>
            <tbody>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Tape measure</td><td>Measuring route length, support spacing, and clearances</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Level</td><td>Confirming duct alignment and slight slope toward the termination where specified</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Stud finder</td><td>Locating framing, avoiding utility conflicts before cutting</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Metal snips or duct cutter</td><td>Cutting rigid or semi-rigid duct sections square</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Drill/driver</td><td>Installing listed fasteners and termination hardware</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Hole saw or reciprocating saw</td><td>Preparing the exterior wall or roof opening</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Caulk gun</td><td>Applying compatible sealant at the exterior penetration and flashing</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Flashlight or headlamp</td><td>Inspecting concealed route sections and joints</td></tr>
            </tbody>
          </table>

          <h2 class="title-rule" style="margin-top:20px;">PPE and Materials</h2>
          <table aria-label="PPE and materials for this project">
            <thead>
              <tr><th colspan="2">Item</th><th>Purpose</th></tr>
            </thead>
            <tbody>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Eye protection</td><td>Worn during all cutting and drilling</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Work gloves</td><td>Worn when handling cut sheet-metal duct edges</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Dust mask</td><td>Worn when working in attics, crawlspaces, or dusty framing cavities</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Rigid or semi-rigid metal duct sections</td><td>Approved concealed-route duct material</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Listed exterior termination with backdraft damper</td><td>Exterior discharge point with lint-resistant, code-compliant closure</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Listed transition duct</td><td>Appliance-to-fixed-duct connection specified by the dryer manufacturer</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Supports and compatible sealant</td><td>Securing the duct run and sealing joints and the exterior penetration</td></tr>
            </tbody>
          </table>
          <p style="font-size:14px; color:#334456; margin-top:8px;"><strong>Required PPE for this project:</strong> eye protection and work gloves during cutting and drilling; dust mask in attics, crawlspaces, or dusty framing cavities.</p>
        </div>

        <aside class="note-box">
          <h3 class="note-title">Setup Standard</h3>
          <p>Confirm the dryer manufacturer's approved duct material, diameter, maximum equivalent length, and bend allowances before staging any material. Do not substitute plastic or foil accordion duct for concealed rigid or semi-rigid duct where it is prohibited, and do not install a fastener that will project into the airstream where prohibited.</p>
        </aside>

        <aside class="toolbox toolbox-tip">
          <h4>Shop Tip</h4>
          <p>Dry-fit the entire route, including the transition duct and termination, before applying any sealant or driving any fastener. A dryer duct route that is one elbow shorter almost always outperforms a route that matches the wall cavity more conveniently.</p>
        </aside>
      </aside>
    </section>

    <article class="content-block">
      <h2 class="section-title">Reference Conventions</h2>
      <p>Establish these references before beginning layout, and do not change the defined route or termination location mid-project.</p>

      <table aria-label="Reference conventions for this project">
        <thead>
          <tr><th>Term</th><th>Definition</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">Equivalent length</td><td>The duct's total developed length plus the length penalty assigned to each elbow or bend by the dryer manufacturer's instructions, compared against the manufacturer's maximum</td></tr>
          <tr><td class="item-cell">Transition duct</td><td>The short, manufacturer-approved flexible or semi-rigid connector between the dryer's exhaust outlet and the fixed concealed duct</td></tr>
          <tr><td class="item-cell">Fixed duct</td><td>The rigid or semi-rigid metal duct installed within walls, floors, ceilings, or attics between the transition duct and the exterior termination</td></tr>
          <tr><td class="item-cell">Termination</td><td>The listed exterior hood or wall cap with a functioning backdraft damper where the duct discharges to the outdoors</td></tr>
          <tr><td class="item-cell">Dedicated route</td><td>A duct run that serves the dryer exhaust exclusively and is not connected to any other appliance, exhaust fan, or HVAC duct at any point</td></tr>
          <tr><td class="item-cell">Airstream-projecting fastener</td><td>Any screw or fastener whose point or shank extends into the interior duct airway where lint can catch</td></tr>
        </tbody>
      </table>

      <div class="project-panel">
        <h3>Route Definition Record</h3>
        <p>Before cutting any duct section, record the defined route directly on the Dryer Vent Installation Worksheet:</p>
        <p>Dryer location: ______ &nbsp;&nbsp;&nbsp; Termination location (wall/roof, elevation or slope): ______ &nbsp;&nbsp;&nbsp; Duct material and diameter: ______</p>
        <p>Manufacturer maximum equivalent length: ______ &nbsp;&nbsp;&nbsp; Planned elbow count and penalty: ______ &nbsp;&nbsp;&nbsp; Calculated equivalent length: ______</p>
      </div>
    </article>

    <article class="content-block">
      <h2 class="section-title">Prerequisites</h2>
      <ul class="checklist">
        <li>Completed HVAC system map from Chapter 1 identifying the dryer location, nearby utilities, and structural conditions</li>
        <li>Completed shutdown and work-area preparation from Chapter 2 for any nearby HVAC equipment or duct affected by the route</li>
        <li>The dryer manufacturer's installation instructions specifying duct material, diameter, maximum equivalent length, bend allowances, transition duct, and termination requirements</li>
        <li>Safe, permitted access to the framing cavity, attic, crawlspace, or wall assembly the route will pass through</li>
        <li>Verification of whether a permit or inspection is required for the exterior penetration and duct installation in the project's jurisdiction</li>
      </ul>
    </article>

    <article class="content-block">
      <h2 class="section-title">Common Field Fundamentals</h2>
      <p>A dryer exhaust duct is judged on three things: how directly it reaches the outdoors, how well its joints resist lint escape and leakage, and how easily it can be inspected and cleaned later. Every step in this project supports one of those three outcomes.</p>

      <div class="zone-grid" aria-label="Dryer vent installation overview">
        <div class="zone-card"><strong>Material Selection</strong><span>Rigid or semi-rigid metal duct confirmed against the dryer manufacturer's approved list</span></div>
        <div class="zone-card"><strong>Route Layout</strong><span>Shortest approved path marked, utility and framing conflicts identified before cutting</span></div>
        <div class="zone-card"><strong>Joint Assembly</strong><span>Sections joined with airflow-direction orientation and listed closures, no airstream-projecting fasteners</span></div>
        <div class="zone-card"><strong>Support</strong><span>Duct supported at required intervals without creating low points or sag</span></div>
        <div class="zone-card"><strong>Exterior Termination</strong><span>Listed termination installed with damper function and flashing integration</span></div>
        <div class="zone-card"><strong>Transition Connection</strong><span>Manufacturer-approved transition duct connected to the dryer without crushing or kinking</span></div>
        <div class="zone-card"><strong>Testing</strong><span>Authorized dryer cycle run to verify airflow, damper operation, and leakage</span></div>
        <div class="zone-card"><strong>Documentation</strong><span>Materials, route, bends, termination, and test result recorded</span></div>
      </div>

      <h3 class="wo-sub">Dedicated Route and Prohibited Materials</h3>
      <p>Confirm before layout begins that the planned route serves the dryer exclusively. Do not connect this duct to a bathroom exhaust, kitchen exhaust, or any HVAC supply, return, or ventilation duct at any point, and do not use plastic or foil accordion duct in any concealed section where the dryer manufacturer's instructions or adopted code prohibit it.</p>

      <aside class="cue cue-critical">
        <h4>Critical Safety Cue — Dryer Ducts Are a Fire Hazard When Restricted or Improperly Fastened</h4>
        <p>Lint accumulation in a restricted, oversized, undersized, or excessively long dryer duct is a recognized fire hazard. Do not exceed the manufacturer's maximum equivalent length, do not install a fastener that projects into the airstream where prohibited, and do not conceal the completed duct until it has passed the airflow and leakage test in this project.</p>
      </aside>

      <aside class="cue cue-code">
        <h4>Code Alert — Duct Material, Length, and Termination Requirements Vary</h4>
        <p>Adopted code and the dryer manufacturer's instructions control the exact permitted duct material, maximum equivalent length, bend-penalty values, termination type, and required clearances. Confirm these values for the project before selecting materials. Do not assume the values used on a prior project apply to this one.</p>
      </aside>

      <aside class="cue cue-field">
        <h4>Field Safety Cue — Framing Cavity and Attic Access</h4>
        <p>Inspect attic, crawlspace, or wall-cavity access for structural support, adequate lighting, insulation hazards, and confined-space conditions before entering. Identify and avoid electrical wiring, plumbing, and gas piping in the planned route before cutting any opening.</p>
      </aside>

      <aside class="cue cue-manufacturer">
        <h4>Manufacturer Instruction Cue — Transition Duct and Termination Are Matched to the Appliance</h4>
        <p>Use only the transition duct and termination type specified or approved by the dryer manufacturer's instructions. A transition duct that is too long, kinked, or crushed behind the appliance reduces airflow as much as an undersized fixed duct.</p>
      </aside>
    </article>

    <article class="work-order" id="install-dryer-vent-duct">
      <header class="work-order__header">
        <p class="work-order__competency-code">HV-097 – HV-102</p>
        <p class="work-order__type">Installation / Exterior-Termination Qualification</p>
        <h2 class="work-order__title">Install a Dryer Vent Duct and Exterior Termination</h2>
      </header>

      <div class="work-order__meta">
        <p><strong>Difficulty:</strong> Intermediate</p>
        <p><strong>Estimated Time:</strong> 3–6 hours</p>
        <p><strong>Estimated Cost:</strong> $60–$220</p>
        <p><strong>Finished Work:</strong> One dedicated, sealed, supported dryer exhaust duct with a verified exterior discharge</p>
      </div>

      <div class="work-order-body">
        <h3 class="wo-sub">A. Finished-Project Specification</h3>
        <p><strong>Quantity:</strong> one complete dryer exhaust duct run from the transition-duct connection to one listed exterior termination, including all fixed-duct sections, supports, and the transition duct, sized and routed within the dryer manufacturer's approved diameter and maximum equivalent length.</p>

        <h3 class="wo-sub">B. Component Schedule</h3>
        <table aria-label="Component schedule for dryer vent duct installation">
          <thead>
            <tr><th>Component</th><th>Quantity</th><th>Material</th><th>Finished Size</th><th>Preparation</th></tr>
          </thead>
          <tbody>
            <tr><td class="item-cell">Fixed duct sections</td><td>Per route length</td><td>Rigid or semi-rigid metal, per manufacturer instructions</td><td>Diameter per dryer manufacturer instructions</td><td>Cut square, burrs removed, male ends oriented per airflow direction requirement</td></tr>
            <tr><td class="item-cell">Elbows</td><td>Per route design</td><td>Matching rigid or semi-rigid metal</td><td>Diameter matching fixed duct</td><td>Oriented to minimize bend count and maintain full diameter</td></tr>
            <tr><td class="item-cell">Transition duct</td><td>1</td><td>Manufacturer-approved flexible or semi-rigid connector</td><td>Per dryer manufacturer instructions</td><td>Positioned without crushing or kinking</td></tr>
            <tr><td class="item-cell">Exterior termination</td><td>1</td><td>Listed dryer termination with backdraft damper</td><td>Diameter matching fixed duct</td><td>Installed with flashing integration and pest-screen restrictions observed</td></tr>
            <tr><td class="item-cell">Duct supports</td><td>Per required interval</td><td>Manufacturer- or code-specified strap or hanger</td><td>Sized to duct diameter</td><td>Installed without creating low points</td></tr>
          </tbody>
        </table>

        <h3 class="wo-sub">C. Material Takeoff</h3>
        <ul class="checklist">
          <li><strong>Duct materials:</strong> rigid or semi-rigid metal duct sections and elbows sufficient for the measured route, sized to the dryer manufacturer's specified diameter.</li>
          <li><strong>Connection materials:</strong> one listed transition duct, one listed exterior termination with backdraft damper, listed joint closures compatible with the duct material.</li>
          <li><strong>Support materials:</strong> supports sufficient for the required interval across the full route length.</li>
          <li><strong>Sealing materials:</strong> sealant compatible with the exterior wall or roof assembly for the termination penetration.</li>
        </ul>

        <h3 class="wo-sub">D. Fastener and Hardware Schedule</h3>
        <table aria-label="Fastener and hardware schedule">
          <thead>
            <tr><th>Joint</th><th>Fastener/Hardware</th><th>Requirement</th></tr>
          </thead>
          <tbody>
            <tr><td class="item-cell">Fixed-duct section joints</td><td>Listed closure method per duct manufacturer</td><td>No fastener may project into the airstream where prohibited; male end points in direction of airflow where required</td></tr>
            <tr><td class="item-cell">Transition-to-appliance connection</td><td>Manufacturer-specified clamp or closure</td><td>Secured without crushing the transition duct</td></tr>
            <tr><td class="item-cell">Duct supports</td><td>Strap or hanger fasteners sized to framing</td><td>Installed at the required interval without creating low points or sag</td></tr>
            <tr><td class="item-cell">Exterior termination</td><td>Manufacturer-specified fasteners</td><td>Termination secured, flashing integrated with the building envelope, damper verified free-moving</td></tr>
          </tbody>
        </table>

        <h3 class="wo-sub">E. Acceptance Standards</h3>
        <table aria-label="Acceptance standards for dryer vent duct installation">
          <thead>
            <tr><th>Check</th><th>Standard</th></tr>
          </thead>
          <tbody>
            <tr><td class="item-cell">Route</td><td>Dedicated to the dryer exclusively; no connection to another exhaust or HVAC system at any point</td></tr>
            <tr><td class="item-cell">Equivalent length</td><td>Within the dryer manufacturer's stated maximum after applying bend penalties</td></tr>
            <tr><td class="item-cell">Fasteners</td><td>No fastener projects into the airstream where prohibited</td></tr>
            <tr><td class="item-cell">Supports</td><td>Installed at the required interval with no low points or excessive sag</td></tr>
            <tr><td class="item-cell">Termination</td><td>Listed type, functioning damper, flashing integrated, no unapproved lint-trapping screen</td></tr>
            <tr><td class="item-cell">Airflow test</td><td>Unobstructed warm airflow and free damper movement verified during an authorized dryer cycle</td></tr>
            <tr><td class="item-cell">Leakage and lint</td><td>No visible leakage, heat damage, vibration, or lint escape at any joint or the termination</td></tr>
          </tbody>
        </table>

        <h3 class="wo-sub">F. Preparation and Route Layout</h3>
        <ol class="step-block">
          <li><strong>Review the dryer manufacturer instructions, approved duct material, diameter, maximum equivalent length, bend allowances, transition duct, termination, and clearances.</strong> Record each value on the Route Definition Record before proceeding.</li>
          <li><strong>Confirm that the route is dedicated to the dryer and does not connect to another exhaust or HVAC system.</strong> Verify this against the Chapter 1 system map.</li>
          <li><strong>Inspect the route for framing, electrical, plumbing, gas piping, insulation, fire separations, and access.</strong> Mark and avoid every identified conflict before cutting.</li>
          <li><strong>Mark the shortest approved route and each support point.</strong> Record the marked route and support locations on the worksheet.</li>
          <li><strong>Confirm that concealed duct material is rigid or semi-rigid metal as required and that plastic or foil accordion duct is not used where prohibited.</strong> Stop and correct the material selection before continuing if this is not met.</li>
        </ol>

        <h3 class="wo-sub">G. Duct Assembly and Support</h3>
        <ol class="step-block">
          <li><strong>Cut rigid duct sections square and remove sharp burrs.</strong> Verify each cut edge is free of burrs before joining.</li>
          <li><strong>Orient joints so male ends point in the direction of airflow where required.</strong> Confirm orientation at each joint before securing.</li>
          <li><strong>Join sections using the approved listed closure method.</strong> Verify full engagement at each joint.</li>
          <li><strong>Do not install screws or fasteners projecting into the airstream where prohibited.</strong> Inspect the interior of each joint after fastening.</li>
          <li><strong>Support the duct at the required intervals without creating low points.</strong> Verify support spacing against the manufacturer or code requirement.</li>
          <li><strong>Minimize bends and maintain full duct diameter.</strong> Recheck the calculated equivalent length after assembly against the manufacturer's maximum.</li>
          <li><strong>Maintain required clearances from combustible materials and heat sources.</strong> Verify clearance at every point the duct passes near a heat-producing component.</li>
        </ol>

        <h3 class="wo-sub">H. Exterior Termination</h3>
        <ol class="step-block">
          <li><strong>Prepare the exterior wall or roof opening using the approved structural and envelope procedure.</strong> Verify the opening size matches the termination's rough-in requirement.</li>
          <li><strong>Install the listed dryer termination without an unapproved screen that can trap lint.</strong> Confirm the termination model is listed for dryer exhaust use.</li>
          <li><strong>Integrate flashing with the building envelope.</strong> Verify shingle-lap or wall-drainage order is correct before sealing.</li>
          <li><strong>Verify that the damper opens freely and is accessible for cleaning.</strong> Test the damper by hand before final assembly.</li>
          <li><strong>Seal duct joints and the building penetration using compatible materials.</strong> Confirm sealant compatibility with the exterior assembly material.</li>
        </ol>

        <h3 class="wo-sub">I. Appliance Connection and Testing</h3>
        <ol class="step-block">
          <li><strong>Install the manufacturer-approved transition duct between dryer and fixed duct.</strong> Confirm the transition duct type matches the manufacturer's specification.</li>
          <li><strong>Position the dryer without crushing or kinking the transition duct.</strong> Verify clearance behind the appliance before final positioning.</li>
          <li><strong>Confirm access for future cleaning and appliance service.</strong> Verify the transition duct and nearest fixed-duct joint remain reachable.</li>
          <li><strong>Operate the dryer in an authorized test mode.</strong> Confirm the appliance is otherwise ready for normal operation before starting the test.</li>
          <li><strong>Verify exterior damper opening and unobstructed warm airflow.</strong> Observe the termination from outside during the test cycle.</li>
          <li><strong>Inspect joints, transition duct, termination, and surrounding surfaces for leakage, vibration, heat damage, or lint escape.</strong> Record any deficiency found.</li>
          <li><strong>Measure or document equivalent length as required.</strong> Confirm the final as-built value against the manufacturer's maximum.</li>
          <li><strong>Correct restricted, crushed, leaking, or unsupported sections.</strong> Re-run the affected test after any correction.</li>
          <li><strong>Document materials, route, bends, termination, and test result.</strong> Complete the Dryer Vent Installation Worksheet before closeout.</li>
        </ol>
      </div>
    </article>

    <article class="content-block">
      <h2 class="section-title">Common Readiness Inspection</h2>
      <p>Inspect every completed dryer vent installation using the same checks regardless of route length or termination type.</p>
      <ul class="checklist readiness-list">
        <li><strong>Dedication check:</strong> confirm the duct serves the dryer exclusively with no connection to another exhaust or HVAC system.</li>
        <li><strong>Material check:</strong> confirm concealed duct is rigid or semi-rigid metal where required, with no prohibited plastic or foil accordion duct.</li>
        <li><strong>Length check:</strong> confirm the as-built equivalent length is within the manufacturer's maximum.</li>
        <li><strong>Fastener check:</strong> confirm no fastener projects into the airstream where prohibited.</li>
        <li><strong>Support check:</strong> confirm supports are installed at the required interval with no low points.</li>
        <li><strong>Termination check:</strong> confirm the termination is listed, the damper moves freely, and flashing is integrated with the envelope.</li>
        <li><strong>Test check:</strong> confirm an authorized dryer cycle verified airflow, damper operation, and absence of leakage or lint escape.</li>
      </ul>
      <p>Complete the Dryer Vent Installation Worksheet in the Inspection Checklist section below before considering the project closed.</p>
    </article>

    <article class="content-block">
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a rigid metal duct joint with the male end correctly oriented in the direction of airflow.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a listed exterior dryer termination installed with flashing integrated into the wall or roof assembly.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a duct support strap installed at the correct interval without compressing or sagging the duct.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: the manufacturer-approved transition duct connected between the dryer and the fixed duct without crushing.</figcaption>
      </figure>
    </article>

    <article class="content-block">
      <h2 class="section-title">Failure Points and Troubleshooting</h2>

      <aside class="toolbox toolbox-observation">
        <h4>Weak Airflow at the Exterior Termination</h4>
        <p><strong>Probable cause:</strong> excessive equivalent length, too many bends, a crushed or kinked section, or lint accumulation in an existing duct being reused.<br>
        <strong>Confirmation:</strong> recalculate the as-built equivalent length and visually inspect the full route for crushed or kinked sections.<br>
        <strong>Correction:</strong> shorten the route, reduce the bend count, or replace the crushed or kinked section; clean any reused duct before returning it to service.<br>
        <strong>Reinspection:</strong> repeat the authorized dryer-cycle airflow test after correction.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>Damper Does Not Open Fully or Sticks</h4>
        <p><strong>Probable cause:</strong> incorrect termination orientation, debris in the damper hinge, or a termination installed out of level.<br>
        <strong>Confirmation:</strong> operate the damper by hand and check its hinge and seating surface for obstruction.<br>
        <strong>Correction:</strong> clean the hinge area, re-level the termination, or replace a damaged damper assembly.<br>
        <strong>Reinspection:</strong> verify free damper movement during a repeated test cycle.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>Leakage or Heat Discoloration at a Joint</h4>
        <p><strong>Probable cause:</strong> an incompletely engaged joint, a missing or failed closure, or a fastener that compromised the joint seal.<br>
        <strong>Confirmation:</strong> inspect the joint closely during the test cycle for visible air movement, staining, or heat discoloration.<br>
        <strong>Correction:</strong> disassemble and re-join the affected section using the correct listed closure method.<br>
        <strong>Reinspection:</strong> repeat the leakage inspection during a subsequent authorized test cycle.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>Lint Escape Noted Inside a Wall or Ceiling Cavity</h4>
        <p><strong>Probable cause:</strong> an unsealed joint, a fastener projecting into the airstream that snagged lint and forced it through a gap, or an incorrect duct material substitution.<br>
        <strong>Confirmation:</strong> trace the affected section and inspect every joint for gaps, projecting fasteners, or prohibited material.<br>
        <strong>Correction:</strong> replace the affected section with the correct material, remove any projecting fastener, and reseal the joint.<br>
        <strong>Reinspection:</strong> repeat the full airflow and leakage test after correction.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>The Route Was Found Connected to Another Exhaust or HVAC Duct</h4>
        <p><strong>Probable cause:</strong> a prior modification or an assumption that an existing concealed duct could be shared.<br>
        <strong>Confirmation:</strong> trace the shared section back to its point of connection using the Chapter 1 system map and visual inspection.<br>
        <strong>Correction:</strong> disconnect the dryer duct from the shared system and install an independent dedicated route.<br>
        <strong>Reinspection:</strong> repeat the dedication check and the full airflow test on the corrected independent route.</p>
      </aside>
    </article>

    <article class="content-block">
      <h2 class="section-title">Cleanup</h2>
      <p>This project ends with the completed duct concealed only after passing the required inspection and test, and the work area restored.</p>
      <ul class="checklist">
        <li>Confirm every access opening, attic hatch, or wall opening used for the installation is closed and secured</li>
        <li>Remove cut duct scrap, packaging, and fastener debris from the work area</li>
        <li>Confirm the exterior termination area is clear of debris that could obstruct discharge</li>
        <li>Store unused duct sections, fasteners, and sealant in a protected, undamaged condition</li>
        <li>Store the Dryer Vent Installation Worksheet and test results for reference by later chapters</li>
      </ul>
    </article>

    <article class="content-block shop-terms">
      <h2 class="section-title">Field Terms</h2>
      <dl class="shop-terms-list">
        <dt>Equivalent Length</dt><dd>The duct's total developed length plus the length penalty assigned to each elbow or bend, compared against the manufacturer's stated maximum.</dd>
        <dt>Transition Duct</dt><dd>The short, manufacturer-approved connector between the dryer's exhaust outlet and the fixed concealed duct.</dd>
        <dt>Fixed Duct</dt><dd>The rigid or semi-rigid metal duct installed within walls, floors, ceilings, or attics between the transition duct and the exterior termination.</dd>
        <dt>Termination</dt><dd>The listed exterior hood or wall cap with a functioning backdraft damper where the duct discharges outdoors.</dd>
        <dt>Dedicated Route</dt><dd>A duct run that serves the dryer exhaust exclusively and is not connected to any other appliance, exhaust fan, or HVAC duct.</dd>
        <dt>Airstream-Projecting Fastener</dt><dd>Any screw or fastener whose point or shank extends into the interior duct airway where lint can catch.</dd>
      </dl>
    </article>

    <article class="content-block knowledge-check">
      <h2 class="section-title">Skill Check</h2>
      <ol>
        <li>Why must a dryer exhaust duct remain independent of every other exhaust or HVAC system at every point in its run?</li>
        <li>What must be recalculated after the duct route is fully assembled, and what value must it be compared against?</li>
        <li>Why are airstream-projecting fasteners prohibited in a dryer duct even when they would hold the joint securely?</li>
        <li>What conditions require stopping work and replacing a section of duct rather than correcting it in place?</li>
        <li>Why must the transition duct never be positioned so it is crushed or kinked behind the appliance?</li>
        <li>What must be verified about the exterior termination's damper before the installation is considered complete?</li>
        <li>Why must concealed plastic or foil accordion duct not be used where prohibited by the manufacturer or adopted code?</li>
        <li>What is the purpose of maintaining access to the transition duct and nearest fixed-duct joint after installation?</li>
        <li>Why must the completed duct pass an airflow and leakage test before it is concealed behind finished surfaces?</li>
        <li>What must be done if a dryer duct is found sharing a route with an existing HVAC or bathroom exhaust duct?</li>
      </ol>
    </article>

    <article class="content-block">
      <h2 class="section-title">Competency Rubric</h2>
      <table aria-label="Competency rubric for Chapter 17">
        <thead>
          <tr><th>Competency</th><th>Independent Pass Standard</th><th>Not Demonstrated</th><th>With Assistance</th><th>Independently</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">HV-097</td><td>Selects approved dryer duct material, diameter, and fittings compatible with the manufacturer's instructions and adopted code</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">HV-098</td><td>Routes the duct by the shortest approved path while avoiding framing, electrical, plumbing, gas piping, insulation, and fire-separation conflicts</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">HV-099</td><td>Minimizes bends and maintains full duct diameter and required clearances from combustible materials and heat sources</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">HV-100</td><td>Secures duct joints using the approved listed closure method without prohibited airstream-projecting fasteners</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">HV-101</td><td>Installs the exterior termination with flashing integration, damper function, and sealed penetration</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">HV-102</td><td>Inspects the completed run for lint hazards, restricted airflow, leakage, and accessible cleaning clearance</td><td></td><td></td><td></td></tr>
        </tbody>
      </table>
      <p>Mark one column per competency. Only <strong>Demonstrated Independently</strong> awards the competency; <strong>Demonstrated with Assistance</strong> authorizes additional supervised practice but does not complete the requirement.</p>
    </article>

    <article class="content-block">
      <h2 class="section-title">Inspection Checklist — Dryer Vent Installation Worksheet</h2>
      <table aria-label="Dryer vent installation worksheet">
        <thead>
          <tr><th>Item</th><th>Target Condition</th><th>Result</th><th>Pass/Fail</th><th>Correction (if any)</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">Dedicated route</td><td>Serves the dryer exclusively; no connection to another exhaust or HVAC system</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Duct material and diameter</td><td>Matches the dryer manufacturer's approved specification</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Equivalent length</td><td>Within the manufacturer's stated maximum after bend penalties</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Fasteners</td><td>No fastener projects into the airstream where prohibited</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Supports</td><td>Installed at required interval; no low points or sag</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Exterior termination</td><td>Listed type, damper free-moving, flashing integrated</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Airflow and leakage test</td><td>Unobstructed warm airflow verified with no leakage or lint escape</td><td></td><td></td><td></td></tr>
        </tbody>
      </table>
      <p><strong>Unresolved conditions and escalation notes:</strong> ____________________________________________</p>
      <p><strong>Installation declared ready:</strong> ______ (Pass/Fail) &nbsp;&nbsp;&nbsp; <strong>Date:</strong> ____________ &nbsp;&nbsp;&nbsp; <strong>Builder name:</strong> ____________</p>
    </article>

    <article class="content-block">
      <h2 class="section-title">Performance Check</h2>
      <p>With the duct routed, assembled, supported, terminated, connected to the dryer, and tested, review the finished installation against the Acceptance Standards table and confirm the route is dedicated to the dryer exclusively, the as-built equivalent length is within the manufacturer's maximum, no fastener projects into the airstream where prohibited, supports are installed at the required interval without low points, the termination is listed with a free-moving damper and integrated flashing, and the authorized dryer-cycle test confirmed unobstructed airflow with no leakage or lint escape. Complete the Dryer Vent Installation Worksheet and correct any failed item before concealing the duct behind finished surfaces. If an item fails, identify whether the error occurred in material selection, route layout, joint assembly, support, termination, or connection before correcting it and re-running the affected test.</p>
    </article>

    <article class="content-block what-you-accomplished">
      <h2 class="section-title">Project Closeout</h2>
      <p>You have completed the seventeenth project in the residential HVAC sequence: installing a dryer vent duct and exterior termination. This project required you to select approved duct material and diameter, route the duct by the shortest approved path while avoiding utility and structural conflicts, minimize bends and maintain clearances, secure joints without prohibited fasteners, install a listed exterior termination integrated with the building envelope, and verify the completed run through an authorized test (<strong>HV-097</strong> through <strong>HV-102</strong>).</p>
      <p>You now have a documented, tested dryer exhaust installation independent of every other exhaust and HVAC system in the residence. That documentation carries forward into the indoor-air-quality and diagnostic work later in this book, where a restricted or leaking dryer duct is one of the conditions identified and referred for correction.</p>
      <p><strong>Retain your Dryer Vent Installation Worksheet and test results. You will reference this record if this duct is ever evaluated during the indoor-air-quality assessment in Chapter 18 or the comfort-problem diagnosis in Chapter 19.</strong></p>
    </article>

    <footer class="chapter-nav" aria-label="Project navigation">
      <a class="nav-button prev" href="chapter-16-install-bathroom-exhaust-fan-and-vent-duct.html">
        <strong>Previous</strong>
        <span>Project 16: Install a Bathroom<br />Exhaust Fan and Vent Duct</span>
      </a>
      <div class="progress">
        <div class="progress-title">Project 17 / 20</div>
        <div class="dots" aria-hidden="true">
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot active"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
        </div>
      </div>
      <a class="nav-button next" href="chapter-18-improve-indoor-air-quality.html">
        <strong>Next</strong>
        <span>Project 18: Improve Indoor<br />Air Quality</span>
      </a>
    </footer>
  </main>
</body>
</html>
