<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>Chapter 14 — Install Ridge Vent and Attic Ventilation Components</title>
  <style>
    :root {
      --navy-950: #061c33;
      --navy-900: #09243f;
      --navy-850: #0b2d52;
      --navy-800: #123b66;
      --blue-700: #075fa8;
      --blue-600: #0b74c9;
      --blue-500: #1782d7;
      --ink: #122033;
      --muted: #52606f;
      --paper: #fbfaf5;
      --paper-2: #f4f0e8;
      --line: #d8d2c7;
      --shadow: 0 14px 30px rgba(6, 28, 51, .12);
      --red: #b5282f;
      --orange: #c96525;
      --green: #5c7f35;
      --purple: #65529b;
      --teal: #1a7c83;
      --gold: #9f7328;
      --steel: #2f79a9;
      --gray: #5a6472;
      --yellow: #a3821f;
    }

    * { box-sizing: border-box; }

    body {
      margin: 0;
      color: var(--ink);
      font-family: "Inter", "Segoe UI", Arial, sans-serif;
      background:
        radial-gradient(circle at 18% 10%, rgba(9, 36, 63, .04), transparent 27%),
        radial-gradient(circle at 88% 42%, rgba(10, 116, 201, .04), transparent 30%),
        linear-gradient(0deg, rgba(255,255,255,.45), rgba(255,255,255,.45)),
        repeating-linear-gradient(90deg, rgba(6,28,51,.018) 0 1px, transparent 1px 4px),
        var(--paper);
      line-height: 1.52;
    }

    .book-header {
      background: linear-gradient(90deg, var(--navy-950), var(--navy-850));
      color: #fff;
      min-height: 58px;
      display: flex;
      align-items: center;
      padding: 0 42px;
      border-bottom: 8px solid var(--blue-600);
      box-shadow: 0 3px 16px rgba(0,0,0,.22);
      letter-spacing: .045em;
      text-transform: uppercase;
      font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif;
      font-weight: 800;
    }

    .book-header .series { color: #b8c6d5; font-size: 15px; margin-right: 22px; white-space: nowrap; }
    .book-header .divider { opacity: .55; margin-right: 22px; font-weight: 400; }
    .book-header .book-title { font-size: 15px; color: #f5f8fb; white-space: nowrap; overflow: hidden; text-overflow: ellipsis; }

    .page { max-width: 1400px; margin: 0 auto; padding: 34px 38px 0; }

    .breadcrumb { display: flex; gap: 12px; align-items: center; margin-bottom: 20px; color: var(--blue-700); font-size: 14px; font-weight: 800; }
    .breadcrumb span:not(:last-child)::after { content: "›"; margin-left: 12px; color: #66788a; font-weight: 900; }

    .hero-grid { display: grid; grid-template-columns: minmax(0, 1fr) 320px; gap: 44px; align-items: start; }
    .hero-left { display: grid; grid-template-columns: 185px minmax(0, 1fr); gap: 28px; align-items: start; }

    .chapter-stamp {
      width: 185px; height: 185px; border-radius: 12px; color: #fff;
      background: var(--navy-850); box-shadow: 0 10px 22px rgba(6, 28, 51, .18);
      position: relative; overflow: hidden; display: flex; flex-direction: column;
      align-items: center; justify-content: center; text-transform: uppercase; transform: translateY(1px);
    }
    .chapter-stamp .label { font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; letter-spacing: .16em; font-weight: 900; font-size: 24px; margin-bottom: 8px; color: rgba(255, 255, 255, .92); }
    .chapter-stamp .number { font-family: Impact, Haettenschweiler, "Arial Narrow Bold", sans-serif; font-size: 112px; line-height: .82; letter-spacing: -.06em; color: #fff; }

    .chapter-header__title { margin: 10px 0 16px; font-family: Georgia, "Times New Roman", serif; color: var(--navy-850); font-size: clamp(40px, 5.6vw, 54px); line-height: 1.05; letter-spacing: -.035em; text-transform: uppercase; text-shadow: 0 1px 0 rgba(255,255,255,.9); }
    .chapter-header__number { margin: 0; color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .12em; text-transform: uppercase; font-size: 15px; }

    .rule { width: 100%; height: 4px; background: var(--blue-600); margin: 20px 0 24px; }
    .chapter-header__summary { max-width: 560px; margin: 0; font-size: 17px; color: #152438; }

    .glance { background: rgba(255,255,255,.52); border: 1px solid var(--line); border-radius: 6px; box-shadow: var(--shadow); overflow: hidden; }
    .glance .tab { background: linear-gradient(90deg, var(--navy-850), var(--blue-600)); color: #fff; display: inline-block; padding: 9px 18px 8px; font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .06em; text-transform: uppercase; border-bottom-right-radius: 5px; }
    .glance-body { padding: 12px 22px 17px; }
    .glance-row { display: grid; grid-template-columns: 42px 1fr; gap: 12px; align-items: center; padding: 11px 0; border-bottom: 1px dashed #c9c2b8; }
    .glance-row:last-child { border-bottom: none; }
    .glance-icon { width: 34px; height: 34px; border-radius: 50%; display: grid; place-items: center; color: var(--blue-700); border: 2px solid rgba(11, 95, 168, .2); font-size: 20px; background: rgba(11,116,201,.05); }
    .glance-label { font-weight: 900; color: #1a2e44; font-size: 13px; line-height: 1.15; }
    .glance-value { font-size: 15px; color: #18273a; }

    .cue-legend { margin: 34px 0 34px; border: 1px solid var(--line); background: rgba(255,255,255,.35); box-shadow: 0 2px 9px rgba(6,28,51,.07); display: grid; grid-template-columns: 170px repeat(6, minmax(112px, 1fr)); gap: 8px; padding: 20px; }
    .cue-legend-intro h2, .section-title, .table-card h2, .note-title { margin: 0 0 10px; color: var(--blue-700); font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-weight: 900; letter-spacing: .025em; text-transform: uppercase; line-height: 1.1; }
    .cue-legend-intro h2 { font-size: 18px; }
    .cue-legend-intro p { margin: 0; font-size: 12px; color: #17273b; }
    .cue-legend-card { min-height: 150px; border: 1px solid #d4c3ac; background: rgba(255,255,255,.5); padding: 13px 11px 10px; border-radius: 3px; display: flex; flex-direction: column; justify-content: flex-start; }
    .cue-legend-card .icon { font-size: 28px; margin-bottom: 9px; font-weight: 900; }
    .cue-legend-card h3 { margin: 0 0 9px; font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-size: 14px; letter-spacing: .03em; line-height: 1.05; text-transform: uppercase; }
    .cue-legend-card p { margin: 0; font-size: 12px; color: #172437; line-height: 1.4; }

    .cue { margin: 18px 0; border-radius: 4px; padding: 14px 16px; border: 1px solid; }
    .cue h4 { margin: 0 0 6px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .04em; font-size: 14px; }
    .cue p { margin: 0; font-size: 15px; }

    .cue-safety, .cue-legend-card.cue-safety { color: var(--orange); border-color: #e2a677; background: rgba(201,101,37,.06); }
    .cue-critical, .cue-legend-card.cue-critical { color: var(--red); border-color: #c34b55; background: rgba(181,40,47,.06); }
    .cue-field, .cue-legend-card.cue-field { color: #1f91ad; border-color: #84bccc; background: rgba(31,145,173,.06); }
    .cue-code, .cue-legend-card.cue-code { color: var(--green); border-color: #a1b383; background: rgba(92,127,53,.06); }
    .cue-manufacturer, .cue-legend-card.cue-manufacturer { color: var(--purple); border-color: #a99cd2; background: rgba(101,82,155,.06); }
    .cue-measurement, .cue-legend-card.cue-measurement { color: var(--gold); border-color: #d2ae72; background: rgba(159,115,40,.06); }

    .toolbox { margin: 18px 0; border-radius: 4px; padding: 14px 16px; border-left: 6px solid; background: rgba(255,255,255,.55); box-shadow: 0 2px 8px rgba(6,28,51,.06); }
    .toolbox h4 { margin: 0 0 6px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .04em; font-size: 13px; }
    .toolbox p { margin: 0; font-size: 15px; color: #1b2d42; }
    .toolbox-note { border-color: var(--gray); } .toolbox-note h4 { color: var(--gray); }
    .toolbox-tip { border-color: var(--blue-600); } .toolbox-tip h4 { color: var(--blue-700); }
    .toolbox-mistake { border-color: var(--orange); } .toolbox-mistake h4 { color: var(--orange); }
    .toolbox-observation { border-color: var(--green); } .toolbox-observation h4 { color: var(--green); }
    .toolbox-inspection { border-color: var(--yellow); } .toolbox-inspection h4 { color: var(--yellow); }
    .toolbox-code { border-color: var(--red); } .toolbox-code h4 { color: var(--red); }

    .main-grid { display: grid; grid-template-columns: minmax(0, 1.15fr) minmax(330px, .85fr); gap: 38px; align-items: start; margin-bottom: 34px; }
    .left-column { padding: 0 2px 0 16px; }
    .right-column { border-left: 1px dotted #b8b0a4; padding-left: 36px; }

    .content-block { margin-bottom: 28px; border-bottom: 1px dotted #c7c0b5; padding-bottom: 22px; }
    .content-block:last-child { border-bottom: none; }

    .section-title { font-size: 22px; border-bottom: 3px solid var(--blue-600); padding-bottom: 6px; margin-bottom: 14px; }
    .content-block p { margin: 0 0 16px; font-size: 17px; color: #1b2d42; }

    .checklist { list-style: none; padding: 0; margin: 0; }
    .checklist li { position: relative; padding: 7px 0 7px 34px; border-bottom: 1px dotted #c7c0b5; font-size: 16px; }
    .checklist li::before { content: "✓"; position: absolute; left: 0; top: 8px; width: 21px; height: 21px; border-radius: 50%; background: var(--blue-700); color: white; font-size: 14px; line-height: 21px; text-align: center; font-weight: 900; }

    .table-card h2 { font-size: 21px; }
    .title-rule { border-bottom: 3px solid var(--blue-600); padding-bottom: 7px; margin-bottom: 20px; }

    table { width: 100%; border-collapse: collapse; background: rgba(255,255,255,.54); box-shadow: 0 2px 10px rgba(6,28,51,.08); border: 1px solid #c9c2b7; overflow: hidden; margin-bottom: 8px; }
    th { background: linear-gradient(90deg, var(--navy-850), var(--blue-700)); color: white; padding: 10px 13px; text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; font-size: 13px; letter-spacing: .045em; text-align: left; }
    td { border: 1px solid #d6d0c5; padding: 11px 14px; vertical-align: middle; font-size: 15px; background: rgba(255,255,255,.38); }
    td.icon-cell { width: 52px; text-align: center; font-size: 24px; color: var(--blue-700); }
    td.item-cell { width: 30%; font-weight: 800; color: #1b2d42; }

    .note-box { margin-top: 24px; border: 1px solid #a9c5dd; background: linear-gradient(180deg, rgba(238,247,255,.85), rgba(255,255,255,.45)); border-radius: 6px; padding: 18px 20px; box-shadow: 0 2px 8px rgba(6,28,51,.06); }
    .note-title { font-size: 16px; color: var(--blue-700); margin-bottom: 8px; }
    .note-box p { margin: 0; font-size: 16px; color: #1b2d42; }

    .work-order { margin: 34px 0 40px; border: 1px solid #c9c1b1; background: rgba(255,255,255,.5); box-shadow: var(--shadow); border-radius: 4px; overflow: hidden; }
    .work-order__header { background: linear-gradient(90deg, var(--navy-900), var(--blue-700)); color: #fff; padding: 18px 24px 16px; }
    .work-order__competency-code { display: inline-block; margin: 0 0 8px; background: rgba(255,255,255,.15); border: 1px solid rgba(255,255,255,.4); padding: 3px 10px; border-radius: 3px; font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .08em; font-size: 13px; }
    .work-order__type { margin: 0 0 4px; text-transform: uppercase; letter-spacing: .08em; font-size: 12px; color: #bcd7ef; font-weight: 800; }
    .work-order__title { margin: 0; font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-weight: 900; text-transform: uppercase; font-size: 24px; letter-spacing: .01em; }
    .work-order__meta { display: grid; grid-template-columns: repeat(4, 1fr); gap: 10px; padding: 14px 24px; background: rgba(11,116,201,.06); border-bottom: 1px solid #d3ccbc; font-size: 14px; }
    .work-order__meta p { margin: 0; }
    .work-order__competencies { padding: 16px 24px; }
    .work-order__competencies h3 { margin: 0 0 8px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; color: var(--blue-700); font-size: 14px; letter-spacing: .04em; }
    .work-order__competencies ul { margin: 0; padding-left: 20px; }
    .work-order__competencies li { font-size: 15px; margin-bottom: 4px; }

    .work-order-body { padding: 4px 24px 24px; }
    .work-order-body h3.wo-sub { color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .03em; font-size: 16px; border-bottom: 2px solid #d3ccbc; padding-bottom: 5px; margin: 22px 0 10px; }
    .work-order-body p { font-size: 15.5px; margin: 0 0 12px; }
    .work-order-body ul, .work-order-body ol { margin: 0 0 12px; padding-left: 22px; font-size: 15.5px; }
    .work-order-body li { margin-bottom: 6px; }

    .step-block { counter-reset: step; }
    .step-block li { list-style: none; position: relative; padding: 8px 0 8px 40px; border-bottom: 1px dotted #c7c0b5; counter-increment: step; }
    .step-block li::before { content: counter(step); position: absolute; left: 0; top: 8px; width: 26px; height: 26px; border-radius: 50%; background: var(--navy-850); color: #fff; font-weight: 900; font-size: 13px; text-align: center; line-height: 26px; }

    .photo-placeholder { margin: 14px 0; border: 1px dashed #b7ac97; background: rgba(255,255,255,.4); padding: 14px; border-radius: 4px; text-align: center; }
    .photo-placeholder img { max-width: 100%; }
    .photo-placeholder figcaption { font-size: 13px; color: var(--muted); margin-top: 6px; font-style: italic; }

    .related-skills, .next-project { margin-top: 16px; font-size: 14.5px; color: #223347; border-top: 1px dashed #c7c0b5; padding-top: 12px; }
    .related-skills strong, .next-project strong { color: var(--blue-700); }

    .priority-grid { display: grid; grid-template-columns: repeat(3, 1fr); gap: 10px; margin-top: 14px; }
    .priority-card { min-height: 92px; border: 1px solid #c8c0b4; background: rgba(255,255,255,.42); padding: 12px; border-top: 5px solid var(--blue-600); }
    .priority-card strong { display: block; color: var(--navy-850); text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing: .035em; margin-bottom: 5px; }
    .priority-card span { font-size: 13px; color: #334456; }

    .shop-terms-list { columns: 2; column-gap: 40px; }
    .shop-terms-list dt { font-weight: 900; color: var(--navy-850); margin-top: 10px; }
    .shop-terms-list dd { margin: 2px 0 6px; font-size: 15px; }

    .knowledge-check ol { padding-left: 22px; }
    .knowledge-check li { margin-bottom: 10px; font-size: 16px; }

    .chapter-nav { width: 100vw; margin-left: calc(50% - 50vw); background: linear-gradient(90deg, var(--navy-950), #071f38 45%, var(--navy-850)); color: white; min-height: 86px; display: grid; grid-template-columns: 240px minmax(260px, 1fr) 300px; align-items: center; padding: 12px 42px; box-shadow: 0 -6px 20px rgba(0,0,0,.2); }
    .nav-button { display: flex; flex-direction: column; gap: 2px; color: white; text-decoration: none; font-size: 13px; }
    .nav-button strong { font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; font-size: 18px; letter-spacing: .045em; }
    .nav-button.prev strong::before { content: "← "; font-size: 28px; vertical-align: -2px; }
    .nav-button.next strong::after { content: " →"; font-size: 28px; vertical-align: -2px; }
    .nav-button.next { text-align: right; }
    .nav-button.disabled { opacity: .45; pointer-events: none; }

    .progress { text-align: center; }
    .progress-title { color: #60a6e5; font-weight: 900; text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing: .08em; font-size: 18px; margin-bottom: 10px; }
    .dots { display: flex; justify-content: center; align-items: center; gap: 8px; }
    .dot { width: 11px; height: 11px; border-radius: 50%; background: rgba(255,255,255,.18); position: relative; }
    .dot::after { content: ""; position: absolute; left: 10px; top: 5px; width: 10px; height: 2px; background: rgba(255,255,255,.16); }
    .dot:last-child::after { display: none; }
    .dot.active { background: var(--blue-600); box-shadow: 0 0 0 3px rgba(11,116,201,.14); }

    @media (max-width: 1020px) {
      .hero-grid, .main-grid { grid-template-columns: 1fr; }
      .right-column { border-left: none; padding-left: 0; }
      .cue-legend { grid-template-columns: repeat(2, minmax(0, 1fr)); }
      .cue-legend-intro { grid-column: 1 / -1; }
      .chapter-nav { grid-template-columns: 1fr; gap: 12px; text-align: center; }
      .nav-button, .nav-button.next { text-align: center; }
      .work-order__meta { grid-template-columns: repeat(2, 1fr); }
      .shop-terms-list { columns: 1; }
    }

    @media (max-width: 700px) {
      .book-header { padding: 14px 18px; flex-wrap: wrap; gap: 6px; }
      .book-header .divider { display: none; }
      .page { padding: 24px 18px 0; }
      .hero-left { grid-template-columns: 1fr; }
      .chapter-stamp { width: 155px; height: 155px; }
      .chapter-stamp .label { font-size: 23px; }
      .chapter-stamp .number { font-size: 96px; }
      .cue-legend { grid-template-columns: 1fr; padding: 14px; }
      .priority-grid { grid-template-columns: 1fr; }
      .chapter-nav { padding: 18px; }
      td.item-cell { width: auto; }
      .work-order__meta { grid-template-columns: 1fr; }
    }

    .project-panel { margin: 18px 0; border: 1px solid #d3ccb9; background: rgba(255,255,255,.45); padding: 18px 20px; box-shadow: 0 2px 8px rgba(6,28,51,.07); border-radius: 4px; }
    .project-panel h3 { margin: 0 0 8px; color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .035em; font-size: 16px; border-bottom: 2px solid #d3ccbc; padding-bottom: 5px; }
    .project-panel p { margin: 0 0 12px; font-size: 15.5px; color: #1b2d42; }
    .zone-grid { display: grid; grid-template-columns: repeat(4, minmax(130px, 1fr)); gap: 10px; margin: 16px 0; }
    .zone-card { border: 1px solid #c8c0b4; background: rgba(255,255,255,.42); padding: 12px; border-top: 5px solid var(--blue-600); min-height: 108px; }
    .zone-card strong { display:block; color: var(--navy-850); text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing:.035em; margin-bottom: 5px; }
    .zone-card span { font-size: 13px; color: #334456; }
    .readiness-list li { margin-bottom: 7px; }
    .placeholder-label { font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .08em; color: var(--blue-700); font-weight: 900; font-size: 14px; }
    @media (max-width: 1020px) { .zone-grid { grid-template-columns: repeat(2, minmax(0, 1fr)); } }
    @media (max-width: 700px) { .zone-grid { grid-template-columns: 1fr; } }

  </style>
<body>
  <header class="book-header">
    <div class="series">Practical Trades Manual Series</div>
    <div class="divider">|</div>
    <div class="book-title">Residential Roofing — Book 5: Underlayment, Shingles, Flashing, Gutters, and Water Control</div>
  </header>

  <main class="page">
    <nav class="breadcrumb" aria-label="Breadcrumb">
      <span>Residential Roofing</span>
      <span>Chapters</span>
      <span>Chapter 14</span>
    </nav>

    <section class="hero-grid" aria-labelledby="chapter-title">
      <div class="hero-left">
        <aside class="chapter-stamp" aria-label="Chapter number">
          <div class="label">Chapter</div>
          <div class="number">14</div>
        </aside>

        <header class="chapter-header">
          <p class="chapter-header__number">Chapter 14</p>
          <h1 class="chapter-header__title" id="chapter-title">Install Ridge Vent and Attic Ventilation Components</h1>
          <div class="rule"></div>
          <p class="chapter-header__summary">Cut an approved ridge-vent slot without damaging framing, install a compatible ridge-exhaust vent, cover it with the required ridge-cap shingles, and verify a complete, balanced intake-to-exhaust attic airflow path before the roof is closed out.</p>
        </header>
      </div>

      <aside class="glance" aria-labelledby="brief-title">
        <div class="tab" id="brief-title">Chapter Brief</div>
        <div class="glance-body">
          <div class="glance-row">
            <div class="glance-icon">▥</div>
            <div><div class="glance-label">Difficulty</div><div class="glance-value">Intermediate</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">◷</div>
            <div><div class="glance-label">Time</div><div class="glance-value">3–6 hours, dependent on ridge length, attic obstructions, and cap-shingle coverage</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">$</div>
            <div><div class="glance-label">Cost</div><div class="glance-value">Moderate; ridge-vent product, fasteners, and compatible ridge-cap shingles sized to the ridge and hip length</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">🔧</div>
            <div><div class="glance-label">Tools</div><div class="glance-value">Tape measure, chalk line, circular saw set to the approved cutting depth, roofing hatchet or hammer, pry bar, flashlight, camera or documentation device, attic-debris containment materials</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">□</div>
            <div><div class="glance-label">Materials</div><div class="glance-value">Ridge-vent product and connectors, ridge-vent fasteners, compatible ridge-cap shingles, end plugs or terminations where specified by the vent manufacturer</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">▰</div>
            <div><div class="glance-label">Competencies</div><div class="glance-value">RF-079 – RF-084</div></div>
          </div>
        </div>
      </aside>
    </section>

    <section class="cue-legend" aria-labelledby="cue-legend-title">
      <div class="cue-legend-intro">
        <h2 id="cue-legend-title">Field Cue System</h2>
        <p>These cues appear at the point of work. They identify safety, code, manufacturer, and measurement issues before they become rework or hazards.</p>
      </div>

      <article class="cue-legend-card cue-safety">
        <div class="icon">△</div>
        <h3>Safety Cue</h3>
        <p>Task-specific safety guidance for ordinary work hazards.</p>
      </article>

      <article class="cue-legend-card cue-critical">
        <div class="icon">✋</div>
        <h3>Critical Safety Cue</h3>
        <p>Serious injury, fall, or major damage is possible.</p>
      </article>

      <article class="cue-legend-card cue-field">
        <div class="icon">⛑</div>
        <h3>Field Safety Cue</h3>
        <p>Practical work-area safety: footing, weather, housekeeping, and access.</p>
      </article>

      <article class="cue-legend-card cue-code">
        <div class="icon">▤</div>
        <h3>Code Alert</h3>
        <p>Local requirements vary. Verify permit, inspection, and jurisdictional rules.</p>
      </article>

      <article class="cue-legend-card cue-manufacturer">
        <div class="icon">▧</div>
        <h3>Manufacturer Cue</h3>
        <p>Follow product-specific instructions for materials, fastening schedules, and equipment.</p>
      </article>

      <article class="cue-legend-card cue-measurement">
        <div class="icon">▱</div>
        <h3>Measurement Cue</h3>
        <p>Slope, span, clearance, and reference-point guidance.</p>
      </article>
    </section>

    <section class="main-grid">
      <div class="left-column">
        <article class="content-block">
          <h2 class="section-title">Job Overview</h2>
          <p>This chapter qualifies you to cut a ridge-vent slot, install a compatible ridge-exhaust vent, and verify the complete intake-to-exhaust attic ventilation path on an approved roof assembly. The finished work product is a straight, correctly dimensioned ridge slot; a fully seated and fastened ridge vent covered by compatible ridge-cap shingles; and a documented verification that intake vents, baffles, rafter channels, and the ridge exhaust remain unobstructed and appropriately balanced.</p>
          <p>You will review the approved ventilation design and required net free ventilating area, confirm intake ventilation is present, inspect the attic for obstructions and hazards, mark and cut the slot without damaging structural framing or concealed services, install the vent with the manufacturer's fastening and joining method, install ridge-cap shingles over the vent using the vent manufacturer's instructions, and confirm the airflow path from intake to exhaust before documenting the work.</p>
          <p>This chapter depends directly on Chapter 13. If the approved system requires a vented ridge, the ridge in this chapter has not yet received cap shingles; Chapter 13's non-vented cap procedure does not apply here. The cap-shingle work in this chapter follows immediately after the vent is installed, using the vent manufacturer's exposure and fastening instructions rather than the general cap-shingle procedure alone.</p>
        </article>

        <article class="content-block">
          <h2 class="section-title">Skills You Will Demonstrate</h2>
          <ul class="checklist">
            <li><strong>RF-079</strong> — Cut the ridge-vent slot to the manufacturer-specified width and depth without cutting structural framing or concealed services.</li>
            <li><strong>RF-080</strong> — Maintain required structural and service clearances at ridge ends, walls, hips, chimneys, and framing interruptions.</li>
            <li><strong>RF-081</strong> — Install the ridge vent with correct alignment, joints, and fastening.</li>
            <li><strong>RF-082</strong> — Fasten vent components using the manufacturer-specified fastener, spacing, and seating condition.</li>
            <li><strong>RF-083</strong> — Coordinate intake and exhaust ventilation to achieve the required net free ventilating area and balance.</li>
            <li><strong>RF-084</strong> — Inspect and document the completed airflow path from intake to ridge exhaust.</li>
          </ul>
        </article>

        <article class="content-block">
          <h2 class="section-title">Where This Skill Fits</h2>
          <p>This chapter sits between Chapter 13's non-vented ridge-cap procedure and the general ridge-cap technique it depends on. When the approved roof system specifies a ridge-vent, this chapter's slot-cutting and vent-installation work must be completed before any ridge cap shingle covers the ridge; capping over an uncut or unvented ridge first would trap the intended exhaust path under sealed shingles.</p>
          <p>The airflow path verified at the end of this chapter — intake through soffit or edge vents, through unobstructed rafter bays, and out through this ridge vent — is also checked again in Chapter 15 when fascia, soffit, and roof-edge ventilation are completed, and in the Chapter 20 capstone when the entire roof system is inspected as a whole.</p>
        </article>

        <article class="content-block">
          <h2 class="section-title">Scope and Intended Use</h2>
          <p>This chapter covers:</p>
          <ul class="checklist">
            <li>reviewing the approved ventilation design, required net free ventilating area, intake-exhaust balance, ridge-vent product, slot dimensions, end clearances, and framing restrictions</li>
            <li>confirming that soffit, edge, or other intake ventilation is present or is included in coordinated work</li>
            <li>inspecting the attic for blocked rafter bays, insulation obstructions, fire-blocking conflicts, moisture, wiring, ducts, and unsuitable exhaust terminations</li>
            <li>marking and cutting the ridge-vent slot to the manufacturer-specified width and to the roof-deck thickness only</li>
            <li>installing the ridge vent, joining sections, and fastening components</li>
            <li>installing compatible ridge-cap shingles over the vent using the vent manufacturer's fastening and exposure instructions</li>
            <li>verifying the complete intake-to-exhaust airflow path and documenting slot dimensions, product information, and inspection results</li>
          </ul>
          <p>This chapter does <strong>not</strong> authorize the learner to:</p>
          <ul class="checklist">
            <li>cut trusses, rafters, ridge beams, connectors, or any structural framing member; if the proposed slot would cut any of these, stop work and obtain an approved framing detail before proceeding</li>
            <li>cut through wiring, ducts, or other concealed service components; locate and protect these before cutting</li>
            <li>terminate bathroom, kitchen, dryer, or combustion exhaust into the attic in place of, or in addition to, the ridge-vent exhaust path</li>
            <li>install ridge-cap shingles over the vent using Chapter 13's non-vented procedure alone; use the vent manufacturer's fastening and exposure instructions for this installation</li>
            <li>declare the ventilation system complete if intake ventilation has not been verified present or has not been coordinated as part of this chapter's work</li>
          </ul>
          <p>Any obstruction, structural conflict, or concealed-service conflict discovered during this chapter must be resolved by the responsible authority before the slot is cut in the affected area.</p>
        </article>

        <aside class="toolbox toolbox-note">
          <h4>Trade Note</h4>
          <p>A ridge vent only performs as designed when it is paired with adequate, unobstructed intake ventilation and an unobstructed path between the two. Cutting a correct slot and installing a correct vent over a starved or blocked intake path produces a ridge vent that looks complete but does not ventilate the attic as intended. Verify the intake side of the system before considering this chapter's work finished.</p>
        </aside>
      </div>

      <aside class="right-column">
        <div class="table-card">
          <h2 class="title-rule">Common Tools and Equipment</h2>
          <table aria-label="Common tools and equipment for this chapter">
            <thead>
              <tr><th colspan="2">Item</th><th>Purpose</th></tr>
            </thead>
            <tbody>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Tape measure</td><td>Measuring slot limits, end clearances, and ridge length from approved references</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Chalk line</td><td>Snapping parallel cut lines at the manufacturer-specified slot width</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Circular saw with depth set to deck thickness</td><td>Cutting the ridge-vent slot without cutting into structural framing</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Roofing hatchet or hammer</td><td>Fastening the ridge vent and ridge-cap shingles</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Pry bar</td><td>Removing cut deck strips without damaging framing</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Flashlight</td><td>Inspecting the attic for obstructions, wiring, ducts, and moisture before and after cutting</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Camera or documentation device</td><td>Recording slot dimensions, vent installation, and airflow verification</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Attic-debris containment materials</td><td>Capturing sawdust, nails, and deck fragments before they fall into insulation or living space</td></tr>
            </tbody>
          </table>

          <h2 class="title-rule" style="margin-top:20px;">PPE and Materials</h2>
          <table aria-label="PPE and materials for this chapter">
            <thead>
              <tr><th colspan="2">Item</th><th>Purpose</th></tr>
            </thead>
            <tbody>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Eye and hearing protection</td><td>Worn during cutting</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Work gloves</td><td>Worn while handling cut deck edges, vent sections, and fasteners</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Respiratory protection appropriate to attic conditions</td><td>Worn when attic dust, insulation fibers, or contamination are present</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Ridge-vent product and connectors</td><td>Selected for the ridge length, roof-covering type, and required net free ventilating area</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Ridge-vent fasteners</td><td>Type, length, and spacing specified by the vent manufacturer</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Compatible ridge-cap shingles</td><td>Installed over the vent using the vent manufacturer's exposure and fastening instructions</td></tr>
            </tbody>
          </table>
          <p style="font-size:14px; color:#334456; margin-top:8px;"><strong>Required PPE for this chapter:</strong> eye and hearing protection during cutting; work gloves throughout; respiratory protection appropriate to attic conditions; and the roof-access and fall-protection provisions already established for the site.</p>
        </div>

        <aside class="note-box">
          <h3 class="note-title">Structural Standard</h3>
          <p>Stop work immediately if the proposed slot would cut trusses, rafters, ridge beams, connectors, wiring, or other structural or service components. Mark slot limits only from approved ridge ends, walls, hips, chimneys, and framing interruptions, and set cutting depth to the roof-deck thickness only.</p>
        </aside>

        <aside class="toolbox toolbox-tip">
          <h4>Shop Tip</h4>
          <p>Inspect the attic before marking the slot, not after. Locating wiring, ducts, and framing conflicts from below lets you adjust slot limits before a single cut is made, rather than discovering a conflict mid-cut.</p>
        </aside>
      </aside>
    </section>

    <article class="content-block">
      <h2 class="section-title">Reference Conventions</h2>
      <p>Establish these references before marking the slot, and use them consistently across the slot layout and airflow verification record.</p>

      <table aria-label="Reference conventions for this chapter">
        <thead>
          <tr><th>Term</th><th>Definition</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">Net free ventilating area</td><td>The approved, calculated open area required for intake and exhaust airflow, expressed against the attic floor or roof area per the ventilation design</td></tr>
          <tr><td class="item-cell">Ridge-vent slot</td><td>The cut opening in the roof deck along the ridge that allows attic air to exhaust through the ridge vent</td></tr>
          <tr><td class="item-cell">Intake ventilation</td><td>Soffit, edge, or other low-roof vents that admit outside air into the attic or rafter bays</td></tr>
          <tr><td class="item-cell">Rafter channel / baffle</td><td>The unobstructed path, maintained by a baffle where required, that carries intake air from the soffit to the ridge exhaust</td></tr>
          <tr><td class="item-cell">End clearance</td><td>The required unslotted distance maintained at ridge ends, hips, chimneys, and framing interruptions</td></tr>
          <tr><td class="item-cell">End plug / termination</td><td>The manufacturer-specified component that closes the exposed end of a ridge-vent section</td></tr>
        </tbody>
      </table>

      <div class="project-panel">
        <h3>Ventilation Verification Record</h3>
        <p>Before beginning the slot layout, record the controlling documents and ridge identification directly on the ventilation verification record:</p>
        <p>Project / address: ______ &nbsp;&nbsp;&nbsp; Ventilation design revision: ______ &nbsp;&nbsp;&nbsp; Ridge-vent product: ______</p>
        <p>Ridge or hip identified: ____________ &nbsp;&nbsp;&nbsp; Required net free ventilating area: ____________ &nbsp;&nbsp;&nbsp; Installer name: ____________</p>
      </div>
    </article>

    <article class="content-block">
      <h2 class="section-title">Prerequisites</h2>
      <ul class="checklist">
        <li>Chapter 13 status confirmed for this ridge or hip: non-vented cap work has not yet been completed on the section requiring a ridge vent</li>
        <li>Approved ventilation design, required net free ventilating area, ridge-vent product instructions, and framing plan obtained and confirmed current</li>
        <li>Intake ventilation confirmed present, or the coordinated work to install it scheduled within this chapter's scope</li>
        <li>Attic access, lighting, and debris-containment materials available for the pre-cut inspection</li>
        <li>Roof-access and fall-protection system from Chapter 2 already established and accepted for this work</li>
        <li>Ventilation verification record and documentation device available before starting</li>
      </ul>
    </article>

    <article class="content-block">
      <h2 class="section-title">Common Field Fundamentals</h2>
      <p>A ridge-vent installation is only as good as the airflow path it serves. Every step in this chapter protects one of three things: the structural framing beneath the slot, the concealed services routed through the attic, and the continuity of the intake-to-exhaust airflow path. Confirm each before, during, and after cutting.</p>

      <div class="zone-grid" aria-label="Ridge ventilation feature overview">
        <div class="zone-card"><strong>Ridge ends</strong><span>Maintain required end clearance before the slot begins</span></div>
        <div class="zone-card"><strong>Hips &amp; chimneys</strong><span>Stop the slot at framing interruptions per the design</span></div>
        <div class="zone-card"><strong>Attic obstructions</strong><span>Wiring, ducts, insulation, and fire-blocking checked before cutting</span></div>
        <div class="zone-card"><strong>Intake vents</strong><span>Soffit or edge vents confirmed unobstructed</span></div>
        <div class="zone-card"><strong>Rafter channels</strong><span>Baffles maintained clear from intake to exhaust</span></div>
        <div class="zone-card"><strong>Ridge vent</strong><span>Centered, joined, and fastened per manufacturer instructions</span></div>
        <div class="zone-card"><strong>Ridge cap</strong><span>Installed over the vent using the vent manufacturer's schedule</span></div>
        <div class="zone-card"><strong>Airflow verification</strong><span>Confirmed continuous from intake to ridge exhaust before closeout</span></div>
      </div>

      <h3 class="wo-sub">Attic Inspection Before Cutting</h3>
      <p>Inspect the attic for blocked rafter bays, insulation obstructions, fire-blocking conflicts, moisture, wiring, ducts, and unsuitable exhaust terminations before marking the slot. Confirm that bathroom, kitchen, dryer, and combustion exhausts do not terminate into the attic; any exhaust terminating into the attic must be corrected before this chapter's work is considered complete.</p>

      <aside class="cue cue-critical">
        <h4>Critical Safety Cue — Stop Work at Any Structural or Service Conflict</h4>
        <p>Stop work if the proposed slot would cut trusses, rafters, ridge beams, connectors, wiring, or other structural or service components. Do not cut around a suspected conflict without confirming its exact location and routing first. Route the conflict to the responsible framing or trade authority before cutting resumes in that section.</p>
      </aside>

      <aside class="cue cue-field">
        <h4>Field Safety Cue — Dropped-Object and Attic-Debris Control</h4>
        <p>Establish dropped-object and attic-debris controls below the cut before starting the saw. Contain sawdust, nails, and deck fragments so they do not fall into insulation, onto stored items, or into occupied space below.</p>
      </aside>

      <aside class="cue cue-measurement">
        <h4>Measurement Cue — Slot Width and Cutting Depth</h4>
        <p>Snap parallel cut lines using the manufacturer-specified slot width. Set cutting depth to the roof-deck thickness only; do not set the saw deeper than the deck to "be sure" the cut is complete, since this risks cutting into ridge framing.</p>
      </aside>

      <aside class="cue cue-code">
        <h4>Code Alert — Net Free Ventilating Area and Intake Balance</h4>
        <p>Required net free ventilating area and the intake-exhaust balance are set by the approved ventilation design and adopted code, not by the ridge-vent product alone. Confirm both before installation and record the calculation on the ventilation verification record.</p>
      </aside>
    </article>

    <article class="work-order" id="install-ridge-vent-and-attic-ventilation-components">
      <header class="work-order__header">
        <p class="work-order__competency-code">RF-079 – RF-084</p>
        <p class="work-order__type">Ridge Ventilation Installation / Airflow Verification</p>
        <h2 class="work-order__title">Ridge Vent and Attic Ventilation Installation</h2>
      </header>

      <div class="work-order__meta">
        <p><strong>Difficulty:</strong> Intermediate</p>
        <p><strong>Estimated Time:</strong> 3–6 hours</p>
        <p><strong>Estimated Cost:</strong> Moderate</p>
        <p><strong>Finished Work:</strong> Cut ridge-vent slot, installed and fastened ridge vent, compatible ridge-cap shingles over the vent, and a documented, verified intake-to-exhaust airflow path</p>
      </div>

      <div class="work-order-body">
        <h3 class="wo-sub">A. Finished-Work Specification</h3>
        <p><strong>Deliverable:</strong> one continuous ridge-vent slot cut to the manufacturer-specified width and to deck thickness only, with required end clearances maintained; one ridge-exhaust vent installed, joined, and fastened per the manufacturer's instructions; compatible ridge-cap shingles installed over the vent using the vent manufacturer's fastening and exposure instructions; and one documented verification that intake vents, baffles, rafter channels, and ridge exhaust remain unobstructed and appropriately balanced.</p>

        <h3 class="wo-sub">B. Governing Documents</h3>
        <table aria-label="Governing documents checklist">
          <thead>
            <tr><th>Document</th><th>Confirmed Current</th><th>Notes</th></tr>
          </thead>
          <tbody>
            <tr><td class="item-cell">Ventilation design and required net free ventilating area</td><td></td><td></td></tr>
            <tr><td class="item-cell">Ridge-vent product instructions</td><td></td><td></td></tr>
            <tr><td class="item-cell">Framing plan</td><td></td><td></td></tr>
            <tr><td class="item-cell">Roof plan / ridge and hip layout</td><td></td><td></td></tr>
            <tr><td class="item-cell">Chapter 1 roof-readiness record</td><td></td><td></td></tr>
            <tr><td class="item-cell">Chapter 13 status for this ridge/hip</td><td></td><td></td></tr>
          </tbody>
        </table>

        <h3 class="wo-sub">C. Acceptance Standards</h3>
        <table aria-label="Acceptance standards for ridge vent installation">
          <thead>
            <tr><th>Check</th><th>Standard</th></tr>
          </thead>
          <tbody>
            <tr><td class="item-cell">Slot width</td><td>Matches the manufacturer-specified slot width along its full length</td></tr>
            <tr><td class="item-cell">Cutting depth</td><td>Limited to roof-deck thickness only; no framing member cut or damaged</td></tr>
            <tr><td class="item-cell">End clearances</td><td>Match the approved ridge ends, walls, hips, chimneys, and framing-interruption limits</td></tr>
            <tr><td class="item-cell">Attic debris</td><td>Sawdust, nails, and loose deck pieces removed from the attic and roof</td></tr>
            <tr><td class="item-cell">Vent alignment and joints</td><td>Straight, fully supported, uncrushed, with joints made per the manufacturer's end-lap, connector, or butt-joint method</td></tr>
            <tr><td class="item-cell">Vent fastening</td><td>Matches the manufacturer-specified fastener, length, spacing, and seating condition</td></tr>
            <tr><td class="item-cell">Ridge-cap coverage</td><td>Installed over the vent per the vent manufacturer's fastening and exposure instructions</td></tr>
            <tr><td class="item-cell">Airflow path</td><td>Intake vents, baffles, rafter channels, and ridge exhaust confirmed unobstructed; no bathroom, kitchen, dryer, or combustion exhaust terminating into the attic</td></tr>
          </tbody>
        </table>

        <h3 class="wo-sub">D. Required Project Sequence</h3>
        <ol class="step-block">
          <li><strong>Review the approved ventilation design, required net free ventilating area, intake and exhaust balance, ridge-vent product, slot dimensions, end clearances, framing restrictions, and cap-shingle requirements.</strong> Record the required net free ventilating area and the ridge-vent product on the ventilation verification record before proceeding.</li>

          <li><strong>Confirm that soffit, edge, or other intake ventilation is present or included in the coordinated work.</strong> If intake ventilation is absent or insufficient, coordinate its installation as part of this chapter's scope rather than proceeding with exhaust-only work.</li>

          <li><strong>Inspect the attic for blocked rafter bays, insulation obstructions, fire-blocking conflicts, moisture, wiring, ducts, and unsuitable exhaust terminations.</strong> Use a flashlight from the attic access point and record every obstruction found along the ridge line and adjoining rafter bays.</li>

          <li><strong>Stop work if the proposed slot would cut trusses, rafters, ridge beams, connectors, wiring, or other structural or service components.</strong> Route any such conflict to the responsible framing or trade authority for an approved resolution before marking the slot in that section.</li>

          <li><strong>Mark slot limits from approved ridge ends, walls, hips, chimneys, and framing interruptions.</strong> Measure end clearances from the references identified in the ventilation design and mark them on the ridge before snapping cut lines.</li>

          <li><strong>Snap parallel cut lines using the manufacturer-specified slot width.</strong> Use a chalk line referenced from the ridge centerline so both cut lines remain parallel and equidistant from the ridge along the full slot length.</li>

          <li><strong>Set cutting depth to the roof-deck thickness only.</strong> Confirm the saw depth setting against the measured or specified deck thickness before making the first cut, and recheck it if the deck thickness changes along the ridge.</li>

          <li><strong>Establish dropped-object and attic-debris controls below the cut.</strong> Position containment material in the attic below the cut path and confirm the roof-access exclusion zone from Chapter 2 remains in effect below the roof edge.</li>

          <li><strong>Cut one side of the slot in controlled sections without crossing marked limits.</strong> Cut short, controlled sections rather than one continuous pass, and stop at each marked end-clearance limit.</li>

          <li><strong>Cut the opposite side and remove deck strips without damaging framing.</strong> Use a pry bar to lift the cut strip evenly, working from one end, and confirm the underlying framing remains undamaged as each strip is removed.</li>

          <li><strong>Remove sawdust, nails, loose deck pieces, and debris from the attic and roof.</strong> Clear the containment material from Step 8 and inspect the immediate area for any debris that missed containment.</li>

          <li><strong>Inspect slot width, continuity, end clearances, and exposed framing.</strong> Compare the completed slot to the manufacturer-specified width and the marked end clearances, and confirm no framing member was cut or damaged.</li>

          <li><strong>Correct only authorized deck-edge defects before installing the vent.</strong> Refer any framing damage discovered during this inspection to the responsible structural authority before continuing; do not proceed with vent installation over damaged framing.</li>

          <li><strong>Center or align the ridge vent over the slot in the manufacturer-required direction.</strong> Confirm the vent's designated orientation before placing the first section, and align it to the ridge centerline for its full length.</li>

          <li><strong>Join vent sections using the specified end-lap, connector, or butt-joint method.</strong> Use only the joining method identified in the manufacturer's instructions, and confirm each joint remains continuous and unobstructed.</li>

          <li><strong>Fasten the vent with the required fasteners, length, spacing, and seating condition.</strong> Drive each fastener to the specified seating condition without crushing the vent's internal baffle or airflow channel.</li>

          <li><strong>Keep the vent straight, fully supported, and uncrushed.</strong> Sight down the ridge after fastening to confirm the vent remains straight and uniformly supported along its length.</li>

          <li><strong>Install compatible ridge-cap shingles over the vent using the vent manufacturer's fastening and exposure instructions.</strong> Use the vent manufacturer's exposure and fastener-length requirements rather than the general Chapter 13 non-vented schedule, since fastener length and exposure often differ over a vented ridge.</li>

          <li><strong>Verify that intake vents, baffles, rafter channels, and ridge exhaust remain unobstructed.</strong> Recheck the attic from the access point used in Step 3 and confirm no installation debris or displaced insulation has blocked the airflow path created in this chapter.</li>

          <li><strong>Confirm that bathroom, kitchen, dryer, and combustion exhausts do not terminate into the attic.</strong> Trace each mechanical exhaust identified during the Step 3 inspection to its actual termination point and record the confirmed exterior termination or the correction required.</li>

          <li><strong>Inspect vent alignment, slot coverage, fastener penetration, end plugs, cap-shingle coverage, and airflow continuity.</strong> Complete the Ventilation Verification Record below, and record the ventilation calculations, product information, slot dimensions, intake condition, and inspection results.</li>
        </ol>
      </div>
    </article>

    <article class="content-block">
      <h2 class="section-title">Common Ridge-Vent Installation Checks</h2>
      <p>Apply the same checks to every ridge or hip section receiving a vent, regardless of ridge length or roof configuration.</p>
      <ul class="checklist">
        <li><strong>Structural prerequisite check:</strong> confirm no framing member, connector, or concealed service was cut before installing the vent.</li>
        <li><strong>Slot check:</strong> confirm slot width, continuity, and end clearances match the manufacturer-specified dimensions and the approved ventilation design.</li>
        <li><strong>Vent installation check:</strong> confirm alignment, joints, fastening, and support meet the manufacturer's instructions.</li>
        <li><strong>Cap-shingle check:</strong> confirm ridge-cap shingles are installed over the vent using the vent manufacturer's fastening and exposure instructions, not the general non-vented schedule alone.</li>
        <li><strong>Airflow check:</strong> confirm intake vents, baffles, rafter channels, and ridge exhaust remain unobstructed and that no mechanical exhaust terminates into the attic.</li>
        <li><strong>Documentation check:</strong> confirm the ventilation calculations, product information, slot dimensions, intake condition, and inspection results are complete before closeout.</li>
      </ul>
      <p>Complete the Ventilation Verification Record in the Inspection Checklist section below before proceeding to Chapter 15.</p>
    </article>

    <article class="content-block">
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: an attic view showing wiring, ducts, and insulation clear of the marked ridge-slot location before cutting.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a circular saw with its depth gauge set against the measured roof-deck thickness before the first cut.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: the completed ridge-vent slot with parallel cut lines, consistent width, and maintained end clearances at a ridge termination.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a ridge vent section joined to the next section using the manufacturer's specified end-lap or connector method.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: ridge-cap shingles installed over the ridge vent showing correct exposure and fastener concealment.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a completed Ventilation Verification Record showing calculated net free ventilating area, product information, and inspection results.</figcaption>
      </figure>
    </article>

    <article class="content-block">
      <h2 class="section-title">Failure Points and Troubleshooting</h2>

      <aside class="toolbox toolbox-observation">
        <h4>Saw Cuts Deeper Than the Deck and Nicks the Ridge Board</h4>
        <p><strong>Probable cause:</strong> the depth gauge was not verified against the actual deck thickness, or deck thickness changed along the ridge without resetting the saw.<br>
        <strong>Confirmation:</strong> inspect the cut edge and the exposed ridge board for saw marks or depth beyond the deck thickness.<br>
        <strong>Correction:</strong> stop cutting in that section, reset the depth gauge to the confirmed deck thickness, and route any ridge-board damage to the responsible structural authority before continuing.<br>
        <strong>Reinspection:</strong> recheck the corrected section's depth and the ridge board condition before installing the vent over it.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>Wiring or Ductwork Found Crossing the Marked Slot Location</h4>
        <p><strong>Probable cause:</strong> the attic inspection in Step 3 was incomplete, or the service was rerouted after the ventilation design was approved.<br>
        <strong>Confirmation:</strong> trace the wiring or duct from the attic access point to confirm its exact routing relative to the marked slot limits.<br>
        <strong>Correction:</strong> do not cut through the identified service; adjust the slot limits or obtain an approved detail from the responsible trade authority before cutting that section.<br>
        <strong>Reinspection:</strong> recheck the adjusted slot limits against the confirmed service routing before cutting resumes.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>Ridge Vent Sits Unevenly or Appears Crushed After Fastening</h4>
        <p><strong>Probable cause:</strong> fasteners were overdriven, the slot width does not match the vent's designed width, or the deck surface beneath the vent is uneven.<br>
        <strong>Confirmation:</strong> sight down the ridge and check fastener seating condition against the manufacturer's specified condition at several points.<br>
        <strong>Correction:</strong> back out and reset overdriven fasteners, or remove and reposition the vent section if the slot width is incorrect.<br>
        <strong>Reinspection:</strong> resight the ridge and recheck fastener seating after correction.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>Ridge-Cap Shingles Do Not Seat Correctly Over the Vent</h4>
        <p><strong>Probable cause:</strong> the general Chapter 13 non-vented cap fastening schedule was used instead of the vent manufacturer's specified exposure and fastener length.<br>
        <strong>Confirmation:</strong> compare the installed exposure and fastener length to the vent manufacturer's instructions rather than the general cap-shingle instructions.<br>
        <strong>Correction:</strong> remove and reinstall the affected cap shingles using the vent manufacturer's specified exposure and fastener length.<br>
        <strong>Reinspection:</strong> recheck exposure, alignment, and fastener seating along the corrected section.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>Airflow Verification Finds an Obstructed Rafter Bay</h4>
        <p><strong>Probable cause:</strong> insulation was installed or shifted without a baffle maintaining the required rafter channel, or debris from the slot-cutting work entered the bay.<br>
        <strong>Confirmation:</strong> inspect the obstructed bay from the attic and identify whether the obstruction is insulation, debris, or a missing baffle.<br>
        <strong>Correction:</strong> remove debris, install or reposition the required baffle, or correct the insulation encroachment before considering the airflow path complete.<br>
        <strong>Reinspection:</strong> recheck the corrected bay and confirm continuous airflow from intake to the ridge exhaust.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>A Mechanical Exhaust Is Found Terminating Into the Attic</h4>
        <p><strong>Probable cause:</strong> a bathroom, kitchen, dryer, or combustion exhaust duct was disconnected, was never extended to an exterior termination, or was installed incorrectly by another trade.<br>
        <strong>Confirmation:</strong> trace the duct from its source appliance or fixture to its actual termination point.<br>
        <strong>Correction:</strong> record the finding and route it to the responsible trade authority for correction to an approved exterior termination; do not rely on the ridge vent to exhaust mechanical systems.<br>
        <strong>Reinspection:</strong> recheck the duct termination once the correction is complete.</p>
      </aside>
    </article>

    <article class="content-block">
      <h2 class="section-title">Cleanup</h2>
      <p>This chapter ends with a documented, verified airflow path and an organized record set, not loose cutoffs and unswept debris.</p>
      <ul class="checklist">
        <li>Remove all sawdust, nails, loose deck strips, and packaging from the attic, roof planes, and ground below the roof edge</li>
        <li>Dispose of removed deck material and cutoffs using an approved method</li>
        <li>Store unused ridge-vent sections, connectors, and end plugs for use in later authorized ventilation work</li>
        <li>Compile the ventilation calculations, product information, slot dimensions, intake condition, photographs, and inspection results into the project record</li>
        <li>Transfer the completed Ventilation Verification Record to the location Chapter 15 will reference before completing fascia, soffit, and roof-edge ventilation</li>
      </ul>
    </article>

    <article class="content-block shop-terms">
      <h2 class="section-title">Field Terms</h2>
      <dl class="shop-terms-list">
        <dt>Net Free Ventilating Area</dt><dd>The approved, calculated open area required for intake and exhaust airflow per the ventilation design.</dd>
        <dt>Ridge-Vent Slot</dt><dd>The cut opening in the roof deck along the ridge that allows attic air to exhaust through the ridge vent.</dd>
        <dt>Intake Ventilation</dt><dd>Soffit, edge, or other low-roof vents that admit outside air into the attic or rafter bays.</dd>
        <dt>Rafter Channel / Baffle</dt><dd>The unobstructed path, maintained by a baffle where required, that carries intake air from the soffit to the ridge exhaust.</dd>
        <dt>End Clearance</dt><dd>The required unslotted distance maintained at ridge ends, hips, chimneys, and framing interruptions.</dd>
        <dt>End Plug / Termination</dt><dd>The manufacturer-specified component that closes the exposed end of a ridge-vent section.</dd>
        <dt>Airflow Path</dt><dd>The verified continuous route from intake ventilation, through unobstructed rafter channels, to the ridge exhaust.</dd>
        <dt>Ventilation Verification Record</dt><dd>The document recording ventilation calculations, product information, slot dimensions, intake condition, and inspection results for this chapter.</dd>
      </dl>
    </article>

    <article class="content-block knowledge-check">
      <h2 class="section-title">Skill Check</h2>
      <ol>
        <li>Why must intake ventilation be confirmed present before this chapter's exhaust-vent work is considered complete?</li>
        <li>What must a learner do upon discovering that the proposed slot would cut a truss, rafter, or concealed service?</li>
        <li>Why is cutting depth set to the roof-deck thickness only, and what is the risk of cutting deeper?</li>
        <li>Why must ridge-cap shingles over a ridge vent follow the vent manufacturer's exposure and fastener-length instructions rather than the general Chapter 13 schedule alone?</li>
        <li>What are the required end-clearance references, and why must they be marked before the slot is cut?</li>
        <li>Why must bathroom, kitchen, dryer, and combustion exhausts never terminate into the attic in place of the ridge-vent exhaust path?</li>
        <li>What four locations must the airflow-path verification confirm are unobstructed?</li>
        <li>Why must the attic be inspected for wiring, ducts, and obstructions before the slot is marked rather than after cutting begins?</li>
        <li>What information must the Ventilation Verification Record contain before this chapter is closed out?</li>
        <li>Why does this chapter's completed record matter to the Chapter 15 fascia, soffit, and roof-edge ventilation work that follows?</li>
      </ol>
    </article>

    <article class="content-block">
      <h2 class="section-title">Competency Rubric</h2>
      <table aria-label="Competency rubric for Chapter 14">
        <thead>
          <tr><th>Competency</th><th>Independent Pass Standard</th><th>Not Demonstrated</th><th>With Assistance</th><th>Independently</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">RF-079</td><td>Cuts the ridge-vent slot to the manufacturer-specified width and to deck thickness only, without cutting structural framing or concealed services</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">RF-080</td><td>Marks and maintains required end clearances at ridge ends, walls, hips, chimneys, and framing interruptions</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">RF-081</td><td>Installs the ridge vent straight, fully supported, uncrushed, with correct alignment and manufacturer-specified joints</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">RF-082</td><td>Fastens vent components using the manufacturer-specified fastener, length, spacing, and seating condition</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">RF-083</td><td>Coordinates intake and exhaust ventilation to achieve the required net free ventilating area and balance</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">RF-084</td><td>Inspects and documents a confirmed, unobstructed intake-to-exhaust airflow path with complete ventilation records</td><td></td><td></td><td></td></tr>
        </tbody>
      </table>
      <p>Mark one column per competency. Only <strong>Demonstrated Independently</strong> awards the competency; <strong>Demonstrated with Assistance</strong> authorizes additional supervised practice but does not complete the requirement.</p>
    </article>

    <article class="content-block">
      <h2 class="section-title">Inspection Checklist — Ventilation Verification Record</h2>
      <table aria-label="Ventilation verification record">
        <thead>
          <tr><th>Item</th><th>Condition Found</th><th>Correction Required</th><th>Corrected (Y/N)</th><th>Reinspection Result</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">Slot width / continuity</td><td></td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">End clearances</td><td></td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Structural framing / concealed services</td><td></td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Vent alignment / joints</td><td></td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Vent fastening</td><td></td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Ridge-cap coverage over vent</td><td></td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Intake ventilation condition</td><td></td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Rafter channels / baffles</td><td></td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Mechanical exhaust terminations</td><td></td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Net free ventilating area calculation</td><td></td><td></td><td></td><td></td></tr>
        </tbody>
      </table>
      <p><strong>Ventilation verification decision:</strong> ______ (Proceed / Conditional-Proceed / Stop-Work) &nbsp;&nbsp;&nbsp; <strong>Date:</strong> ____________ &nbsp;&nbsp;&nbsp; <strong>Installer name:</strong> ____________</p>
    </article>

    <article class="content-block">
      <h2 class="section-title">Performance Check</h2>
      <p>With the vent installed and capped, review the Ventilation Verification Record against the Acceptance Standards table and confirm the slot width, continuity, and end clearances match the manufacturer-specified dimensions, no structural framing or concealed service was cut or damaged, the vent is straight, fully supported, and correctly fastened, ridge-cap shingles cover the vent per the vent manufacturer's instructions, intake vents, baffles, and rafter channels are confirmed unobstructed, and no mechanical exhaust terminates into the attic. Sign and date the ventilation verification decision before beginning Chapter 15. If any airflow-path segment cannot be verified from an available position, record it as an open item and issue a conditional-proceed decision rather than a full proceed decision.</p>
    </article>

    <article class="content-block what-you-accomplished">
      <h2 class="section-title">Chapter Closeout</h2>
      <p>You have completed the ridge-ventilation chapter in the roof-installation sequence: cutting the ridge-vent slot, installing the ridge-exhaust vent, capping it with compatible ridge-cap shingles, and verifying the complete attic airflow path. This chapter required you to cut the slot without damaging framing or services (<strong>RF-079</strong>), maintain required clearances (<strong>RF-080</strong>), install the vent correctly (<strong>RF-081</strong>), fasten it to the manufacturer's schedule (<strong>RF-082</strong>), coordinate intake and exhaust ventilation (<strong>RF-083</strong>), and inspect and document the completed airflow path (<strong>RF-084</strong>).</p>
      <p>You now have a documented, verified ridge-ventilation system that Chapter 15 will reference when completing fascia, soffit, and roof-edge ventilation, and that the Chapter 20 capstone will check again when the small-roof system is inspected as a whole.</p>
      <p><strong>Store the completed Ventilation Verification Record, photographs, and product information with the project record. Chapter 15 requires this record before completing the roof-edge ventilation assembly.</strong></p>
    </article>

    <footer class="chapter-nav" aria-label="Chapter navigation">
      <a class="nav-button prev" href="chapter-13-install-ridge-cap-shingles.html">
        <strong>Previous</strong>
        <span>Chapter 13: Install Ridge<br />Cap Shingles</span>
      </a>
      <div class="progress">
        <div class="progress-title">Chapter 14 / 20</div>
        <div class="dots" aria-hidden="true">
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot active"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
        </div>
      </div>
      <a class="nav-button next" href="chapter-15-install-fascia-soffit-and-roof-edge-ventilation.html">
        <strong>Next</strong>
        <span>Chapter 15: Install Fascia,<br />Soffit, and Roof-Edge Ventilation</span>
      </a>
    </footer>
  </main>
</body>
</html>
