<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>Project 02 — Map and Label Residential Circuits</title>
  <style>
    :root {
      --navy-950: #061c33;
      --navy-900: #09243f;
      --navy-850: #0b2d52;
      --navy-800: #123b66;
      --blue-700: #075fa8;
      --blue-600: #0b74c9;
      --blue-500: #1782d7;
      --ink: #122033;
      --muted: #52606f;
      --paper: #fbfaf5;
      --paper-2: #f4f0e8;
      --line: #d8d2c7;
      --shadow: 0 14px 30px rgba(6, 28, 51, .12);
      --red: #b5282f;
      --orange: #c96525;
      --green: #5c7f35;
      --purple: #65529b;
      --teal: #1a7c83;
      --gold: #9f7328;
      --steel: #2f79a9;
      --gray: #5a6472;
      --yellow: #a3821f;
    }

    * { box-sizing: border-box; }

    body {
      margin: 0;
      color: var(--ink);
      font-family: "Inter", "Segoe UI", Arial, sans-serif;
      background:
        radial-gradient(circle at 18% 10%, rgba(9, 36, 63, .04), transparent 27%),
        radial-gradient(circle at 88% 42%, rgba(10, 116, 201, .04), transparent 30%),
        linear-gradient(0deg, rgba(255,255,255,.45), rgba(255,255,255,.45)),
        repeating-linear-gradient(90deg, rgba(6,28,51,.018) 0 1px, transparent 1px 4px),
        var(--paper);
      line-height: 1.52;
    }

    .book-header {
      background: linear-gradient(90deg, var(--navy-950), var(--navy-850));
      color: #fff;
      min-height: 58px;
      display: flex;
      align-items: center;
      padding: 0 42px;
      border-bottom: 8px solid var(--blue-600);
      box-shadow: 0 3px 16px rgba(0,0,0,.22);
      letter-spacing: .045em;
      text-transform: uppercase;
      font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif;
      font-weight: 800;
    }

    .book-header .series { color: #b8c6d5; font-size: 15px; margin-right: 22px; white-space: nowrap; }
    .book-header .divider { opacity: .55; margin-right: 22px; font-weight: 400; }
    .book-header .book-title { font-size: 15px; color: #f5f8fb; white-space: nowrap; overflow: hidden; text-overflow: ellipsis; }

    .page { max-width: 1400px; margin: 0 auto; padding: 34px 38px 0; }

    .breadcrumb { display: flex; gap: 12px; align-items: center; margin-bottom: 20px; color: var(--blue-700); font-size: 14px; font-weight: 800; }
    .breadcrumb span:not(:last-child)::after { content: "›"; margin-left: 12px; color: #66788a; font-weight: 900; }

    .hero-grid { display: grid; grid-template-columns: minmax(0, 1fr) 320px; gap: 44px; align-items: start; }
    .hero-left { display: grid; grid-template-columns: 185px minmax(0, 1fr); gap: 28px; align-items: start; }

    .chapter-stamp {
      width: 185px; height: 185px; border-radius: 12px; color: #fff; background: var(--navy-850);
      box-shadow: 0 10px 22px rgba(6, 28, 51, .18); position: relative; overflow: hidden;
      display: flex; flex-direction: column; align-items: center; justify-content: center;
      text-transform: uppercase; transform: translateY(1px);
    }
    .chapter-stamp .label { font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; letter-spacing: .16em; font-weight: 900; font-size: 24px; margin-bottom: 8px; color: rgba(255, 255, 255, .92); }
    .chapter-stamp .number { font-family: Impact, Haettenschweiler, "Arial Narrow Bold", sans-serif; font-size: 112px; line-height: .82; letter-spacing: -.06em; color: #fff; }

    .chapter-header__title { margin: 10px 0 16px; font-family: Georgia, "Times New Roman", serif; color: var(--navy-850); font-size: clamp(40px, 5.6vw, 54px); line-height: 1.05; letter-spacing: -.035em; text-transform: uppercase; text-shadow: 0 1px 0 rgba(255,255,255,.9); }
    .chapter-header__number { margin: 0; color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .12em; text-transform: uppercase; font-size: 15px; }

    .rule { width: 100%; height: 4px; background: var(--blue-600); margin: 20px 0 24px; }
    .chapter-header__summary { max-width: 560px; margin: 0; font-size: 17px; color: #152438; }

    .glance { background: rgba(255,255,255,.52); border: 1px solid var(--line); border-radius: 6px; box-shadow: var(--shadow); overflow: hidden; }
    .glance .tab { background: linear-gradient(90deg, var(--navy-850), var(--blue-600)); color: #fff; display: inline-block; padding: 9px 18px 8px; font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .06em; text-transform: uppercase; border-bottom-right-radius: 5px; }
    .glance-body { padding: 12px 22px 17px; }
    .glance-row { display: grid; grid-template-columns: 42px 1fr; gap: 12px; align-items: center; padding: 11px 0; border-bottom: 1px dashed #c9c2b8; }
    .glance-row:last-child { border-bottom: none; }
    .glance-icon { width: 34px; height: 34px; border-radius: 50%; display: grid; place-items: center; color: var(--blue-700); border: 2px solid rgba(11, 95, 168, .2); font-size: 20px; background: rgba(11,116,201,.05); }
    .glance-label { font-weight: 900; color: #1a2e44; font-size: 13px; line-height: 1.15; }
    .glance-value { font-size: 15px; color: #18273a; }

    .cue-legend { margin: 34px 0 34px; border: 1px solid var(--line); background: rgba(255,255,255,.35); box-shadow: 0 2px 9px rgba(6,28,51,.07); display: grid; grid-template-columns: 170px repeat(6, minmax(112px, 1fr)); gap: 8px; padding: 20px; }
    .cue-legend-intro h2, .section-title, .table-card h2, .note-title { margin: 0 0 10px; color: var(--blue-700); font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-weight: 900; letter-spacing: .025em; text-transform: uppercase; line-height: 1.1; }
    .cue-legend-intro h2 { font-size: 18px; }
    .cue-legend-intro p { margin: 0; font-size: 12px; color: #17273b; }

    .cue-legend-card { min-height: 150px; border: 1px solid #d4c3ac; background: rgba(255,255,255,.5); padding: 13px 11px 10px; border-radius: 3px; display: flex; flex-direction: column; justify-content: flex-start; }
    .cue-legend-card .icon { font-size: 28px; margin-bottom: 9px; font-weight: 900; }
    .cue-legend-card h3 { margin: 0 0 9px; font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-size: 14px; letter-spacing: .03em; line-height: 1.05; text-transform: uppercase; }
    .cue-legend-card p { margin: 0; font-size: 12px; color: #172437; line-height: 1.4; }

    .cue { margin: 18px 0; border-radius: 4px; padding: 14px 16px; border: 1px solid; }
    .cue h4 { margin: 0 0 6px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .04em; font-size: 14px; }
    .cue p { margin: 0; font-size: 15px; }

    .cue-safety, .cue-legend-card.cue-safety { color: var(--orange); border-color: #e2a677; background: rgba(201,101,37,.06); }
    .cue-critical, .cue-legend-card.cue-critical { color: var(--red); border-color: #c34b55; background: rgba(181,40,47,.06); }
    .cue-field, .cue-legend-card.cue-field { color: #1f91ad; border-color: #84bccc; background: rgba(31,145,173,.06); }
    .cue-code, .cue-legend-card.cue-code { color: var(--green); border-color: #a1b383; background: rgba(92,127,53,.06); }
    .cue-manufacturer, .cue-legend-card.cue-manufacturer { color: var(--purple); border-color: #a99cd2; background: rgba(101,82,155,.06); }
    .cue-measurement, .cue-legend-card.cue-measurement { color: var(--gold); border-color: #d2ae72; background: rgba(159,115,40,.06); }

    .toolbox { margin: 18px 0; border-radius: 4px; padding: 14px 16px; border-left: 6px solid; background: rgba(255,255,255,.55); box-shadow: 0 2px 8px rgba(6,28,51,.06); }
    .toolbox h4 { margin: 0 0 6px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .04em; font-size: 13px; }
    .toolbox p { margin: 0; font-size: 15px; color: #1b2d42; }
    .toolbox-note { border-color: var(--gray); } .toolbox-note h4 { color: var(--gray); }
    .toolbox-tip { border-color: var(--blue-600); } .toolbox-tip h4 { color: var(--blue-700); }
    .toolbox-mistake { border-color: var(--orange); } .toolbox-mistake h4 { color: var(--orange); }
    .toolbox-observation { border-color: var(--green); } .toolbox-observation h4 { color: var(--green); }
    .toolbox-inspection { border-color: var(--yellow); } .toolbox-inspection h4 { color: var(--yellow); }
    .toolbox-code { border-color: var(--red); } .toolbox-code h4 { color: var(--red); }

    .main-grid { display: grid; grid-template-columns: minmax(0, 1.15fr) minmax(330px, .85fr); gap: 38px; align-items: start; margin-bottom: 34px; }
    .left-column { padding: 0 2px 0 16px; }
    .right-column { border-left: 1px dotted #b8b0a4; padding-left: 36px; }

    .content-block { margin-bottom: 28px; border-bottom: 1px dotted #c7c0b5; padding-bottom: 22px; }
    .content-block:last-child { border-bottom: none; }

    .section-title { font-size: 22px; border-bottom: 3px solid var(--blue-600); padding-bottom: 6px; margin-bottom: 14px; }
    .content-block p { margin: 0 0 16px; font-size: 17px; color: #1b2d42; }

    .checklist { list-style: none; padding: 0; margin: 0; }
    .checklist li { position: relative; padding: 7px 0 7px 34px; border-bottom: 1px dotted #c7c0b5; font-size: 16px; }
    .checklist li::before { content: "✓"; position: absolute; left: 0; top: 8px; width: 21px; height: 21px; border-radius: 50%; background: var(--blue-700); color: white; font-size: 14px; line-height: 21px; text-align: center; font-weight: 900; }

    .table-card h2 { font-size: 21px; }
    .title-rule { border-bottom: 3px solid var(--blue-600); padding-bottom: 7px; margin-bottom: 20px; }

    table { width: 100%; border-collapse: collapse; background: rgba(255,255,255,.54); box-shadow: 0 2px 10px rgba(6,28,51,.08); border: 1px solid #c9c2b7; overflow: hidden; margin-bottom: 8px; }
    th { background: linear-gradient(90deg, var(--navy-850), var(--blue-700)); color: white; padding: 10px 13px; text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; font-size: 13px; letter-spacing: .045em; text-align: left; }
    td { border: 1px solid #d6d0c5; padding: 11px 14px; vertical-align: middle; font-size: 15px; background: rgba(255,255,255,.38); }
    td.icon-cell { width: 52px; text-align: center; font-size: 24px; color: var(--blue-700); }
    td.item-cell { width: 30%; font-weight: 800; color: #1b2d42; }

    .note-box { margin-top: 24px; border: 1px solid #a9c5dd; background: linear-gradient(180deg, rgba(238,247,255,.85), rgba(255,255,255,.45)); border-radius: 6px; padding: 18px 20px; box-shadow: 0 2px 8px rgba(6,28,51,.06); }
    .note-title { font-size: 16px; color: var(--blue-700); margin-bottom: 8px; }
    .note-box p { margin: 0; font-size: 16px; color: #1b2d42; }

    .work-order { margin: 34px 0 40px; border: 1px solid #c9c1b1; background: rgba(255,255,255,.5); box-shadow: var(--shadow); border-radius: 4px; overflow: hidden; }
    .work-order__header { background: linear-gradient(90deg, var(--navy-900), var(--blue-700)); color: #fff; padding: 18px 24px 16px; }
    .work-order__competency-code { display: inline-block; margin: 0 0 8px; background: rgba(255,255,255,.15); border: 1px solid rgba(255,255,255,.4); padding: 3px 10px; border-radius: 3px; font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .08em; font-size: 13px; }
    .work-order__type { margin: 0 0 4px; text-transform: uppercase; letter-spacing: .08em; font-size: 12px; color: #bcd7ef; font-weight: 800; }
    .work-order__title { margin: 0; font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-weight: 900; text-transform: uppercase; font-size: 24px; letter-spacing: .01em; }
    .work-order__meta { display: grid; grid-template-columns: repeat(4, 1fr); gap: 10px; padding: 14px 24px; background: rgba(11,116,201,.06); border-bottom: 1px solid #d3ccbc; font-size: 14px; }
    .work-order__meta p { margin: 0; }
    .work-order__competencies { padding: 16px 24px; }
    .work-order__competencies h3 { margin: 0 0 8px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; color: var(--blue-700); font-size: 14px; letter-spacing: .04em; }
    .work-order__competencies ul { margin: 0; padding-left: 20px; }
    .work-order__competencies li { font-size: 15px; margin-bottom: 4px; }

    .work-order-body { padding: 4px 24px 24px; }
    .work-order-body h3.wo-sub { color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .03em; font-size: 16px; border-bottom: 2px solid #d3ccbc; padding-bottom: 5px; margin: 22px 0 10px; }
    .work-order-body p { font-size: 15.5px; margin: 0 0 12px; }
    .work-order-body ul, .work-order-body ol { margin: 0 0 12px; padding-left: 22px; font-size: 15.5px; }
    .work-order-body li { margin-bottom: 6px; }

    .step-block { counter-reset: step; }
    .step-block li { list-style: none; position: relative; padding: 8px 0 8px 40px; border-bottom: 1px dotted #c7c0b5; counter-increment: step; }
    .step-block li::before { content: counter(step); position: absolute; left: 0; top: 8px; width: 26px; height: 26px; border-radius: 50%; background: var(--navy-850); color: #fff; font-weight: 900; font-size: 13px; text-align: center; line-height: 26px; }

    .photo-placeholder { margin: 14px 0; border: 1px dashed #b7ac97; background: rgba(255,255,255,.4); padding: 14px; border-radius: 4px; text-align: center; }
    .photo-placeholder img { max-width: 100%; }
    .photo-placeholder figcaption { font-size: 13px; color: var(--muted); margin-top: 6px; font-style: italic; }

    .related-skills, .next-project { margin-top: 16px; font-size: 14.5px; color: #223347; border-top: 1px dashed #c7c0b5; padding-top: 12px; }
    .related-skills strong, .next-project strong { color: var(--blue-700); }

    .priority-grid { display: grid; grid-template-columns: repeat(3, 1fr); gap: 10px; margin-top: 14px; }
    .priority-card { min-height: 92px; border: 1px solid #c8c0b4; background: rgba(255,255,255,.42); padding: 12px; border-top: 5px solid var(--blue-600); }
    .priority-card strong { display: block; color: var(--navy-850); text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing: .035em; margin-bottom: 5px; }
    .priority-card span { font-size: 13px; color: #334456; }

    .shop-terms-list { columns: 2; column-gap: 40px; }
    .shop-terms-list dt { font-weight: 900; color: var(--navy-850); margin-top: 10px; }
    .shop-terms-list dd { margin: 2px 0 6px; font-size: 15px; }

    .knowledge-check ol { padding-left: 22px; }
    .knowledge-check li { margin-bottom: 10px; font-size: 16px; }

    .chapter-nav { width: 100vw; margin-left: calc(50% - 50vw); background: linear-gradient(90deg, var(--navy-950), #071f38 45%, var(--navy-850)); color: white; min-height: 86px; display: grid; grid-template-columns: 240px minmax(260px, 1fr) 300px; align-items: center; padding: 12px 42px; box-shadow: 0 -6px 20px rgba(0,0,0,.2); }

    .nav-button { display: flex; flex-direction: column; gap: 2px; color: white; text-decoration: none; font-size: 13px; }
    .nav-button strong { font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; font-size: 18px; letter-spacing: .045em; }
    .nav-button.prev strong::before { content: "← "; font-size: 28px; vertical-align: -2px; }
    .nav-button.next strong::after { content: " →"; font-size: 28px; vertical-align: -2px; }
    .nav-button.next { text-align: right; }
    .nav-button.disabled { opacity: .45; pointer-events: none; }

    .progress { text-align: center; }
    .progress-title { color: #60a6e5; font-weight: 900; text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing: .08em; font-size: 18px; margin-bottom: 10px; }
    .dots { display: flex; justify-content: center; align-items: center; gap: 8px; }
    .dot { width: 11px; height: 11px; border-radius: 50%; background: rgba(255,255,255,.18); position: relative; }
    .dot::after { content: ""; position: absolute; left: 10px; top: 5px; width: 10px; height: 2px; background: rgba(255,255,255,.16); }
    .dot:last-child::after { display: none; }
    .dot.active { background: var(--blue-600); box-shadow: 0 0 0 3px rgba(11,116,201,.14); }

    @media (max-width: 1020px) {
      .hero-grid, .main-grid { grid-template-columns: 1fr; }
      .right-column { border-left: none; padding-left: 0; }
      .cue-legend { grid-template-columns: repeat(2, minmax(0, 1fr)); }
      .cue-legend-intro { grid-column: 1 / -1; }
      .chapter-nav { grid-template-columns: 1fr; gap: 12px; text-align: center; }
      .nav-button, .nav-button.next { text-align: center; }
      .work-order__meta { grid-template-columns: repeat(2, 1fr); }
      .shop-terms-list { columns: 1; }
    }

    @media (max-width: 700px) {
      .book-header { padding: 14px 18px; flex-wrap: wrap; gap: 6px; }
      .book-header .divider { display: none; }
      .page { padding: 24px 18px 0; }
      .hero-left { grid-template-columns: 1fr; }
      .chapter-stamp { width: 155px; height: 155px; }
      .chapter-stamp .label { font-size: 23px; }
      .chapter-stamp .number { font-size: 96px; }
      .cue-legend { grid-template-columns: 1fr; padding: 14px; }
      .priority-grid { grid-template-columns: 1fr; }
      .chapter-nav { padding: 18px; }
      td.item-cell { width: auto; }
      .work-order__meta { grid-template-columns: 1fr; }
    }

    .project-panel { margin: 18px 0; border: 1px solid #d3ccb9; background: rgba(255,255,255,.45); padding: 18px 20px; box-shadow: 0 2px 8px rgba(6,28,51,.07); border-radius: 4px; }
    .project-panel h3 { margin: 0 0 8px; color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .035em; font-size: 16px; border-bottom: 2px solid #d3ccbc; padding-bottom: 5px; }
    .project-panel p { margin: 0 0 12px; font-size: 15.5px; color: #1b2d42; }
    .zone-grid { display: grid; grid-template-columns: repeat(4, minmax(130px, 1fr)); gap: 10px; margin: 16px 0; }
    .zone-card { border: 1px solid #c8c0b4; background: rgba(255,255,255,.42); padding: 12px; border-top: 5px solid var(--blue-600); min-height: 108px; }
    .zone-card strong { display:block; color: var(--navy-850); text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing:.035em; margin-bottom: 5px; }
    .zone-card span { font-size: 13px; color: #334456; }
    .readiness-list li { margin-bottom: 7px; }
    .placeholder-label { font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .08em; color: var(--blue-700); font-weight: 900; font-size: 14px; }
    @media (max-width: 1020px) { .zone-grid { grid-template-columns: repeat(2, minmax(0, 1fr)); } }
    @media (max-width: 700px) { .zone-grid { grid-template-columns: 1fr; } }

  </style>
<body>
  <header class="book-header">
    <div class="series">Residential Construction and Building Trades Library</div>
    <div class="divider">|</div>
    <div class="book-title">Book 08 — Residential Electrical: Wiring, Panels, Circuits, Devices, Lighting, and Troubleshooting</div>
  </header>

  <main class="page">
    <nav class="breadcrumb" aria-label="Breadcrumb">
      <span>Residential Electrical</span>
      <span>Projects</span>
      <span>Project 02</span>
    </nav>

    <section class="hero-grid" aria-labelledby="project-title">
      <div class="hero-left">
        <aside class="chapter-stamp" aria-label="Project number">
          <div class="label">Project</div>
          <div class="number">02</div>
        </aside>

        <header class="chapter-header">
          <p class="chapter-header__number">Project 02</p>
          <h1 class="chapter-header__title" id="project-title">Map and Label Residential Circuits</h1>
          <div class="rule"></div>
          <p class="chapter-header__summary">Map the accessible branch circuits serving a selected residential area using a listed plug-in tester and controlled breaker operation, and produce an accurate panel directory — all without removing a panel cover, opening a device, or exposing an energized conductor.</p>
        </header>
      </div>

      <aside class="glance" aria-labelledby="brief-title">
        <div class="tab" id="brief-title">Project Brief</div>
        <div class="glance-body">
          <div class="glance-row">
            <div class="glance-icon">▥</div>
            <div><div class="glance-label">Difficulty</div><div class="glance-value">Beginner</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">◷</div>
            <div><div class="glance-label">Time</div><div class="glance-value">2–4 hours, depending on the size of the mapped area</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">$</div>
            <div><div class="glance-label">Cost</div><div class="glance-value">$15–$45 for a listed plug-in circuit tester or identification lamp and replacement directory labels</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">🔧</div>
            <div><div class="glance-label">Tools</div><div class="glance-value">Listed plug-in circuit-identification tester, listed receptacle tester, flashlight or headlamp, camera or phone camera, two-way radio or phone for the panel/test-point pair</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">□</div>
            <div><div class="glance-label">Materials</div><div class="glance-value">Floor-plan worksheet, adhesive labels or a replacement directory card, pencil or pen</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">▰</div>
            <div><div class="glance-label">Competencies</div><div class="glance-value">EL-007 – EL-012</div></div>
          </div>
        </div>
      </aside>
    </section>

    <section class="cue-legend" aria-labelledby="cue-legend-title">
      <div class="cue-legend-intro">
        <h2 id="cue-legend-title">Field Cue System</h2>
        <p>These cues appear at the point of work. This chapter uses energized plug-in observation only — no cover removal, no exposed conductors — so the cues focus on scope limits and correct tester use.</p>
      </div>

      <article class="cue-legend-card cue-safety">
        <div class="icon">△</div>
        <h3>Safety Cue</h3>
        <p>Task-specific safety guidance for ordinary work hazards.</p>
      </article>

      <article class="cue-legend-card cue-critical">
        <div class="icon">✋</div>
        <h3>Critical Safety Cue</h3>
        <p>Serious injury, shock, electrocution, or arc flash is possible.</p>
      </article>

      <article class="cue-legend-card cue-field">
        <div class="icon">⛑</div>
        <h3>Field Safety Cue</h3>
        <p>Practical work-area safety: lighting, footing, access, and housekeeping.</p>
      </article>

      <article class="cue-legend-card cue-code">
        <div class="icon">▤</div>
        <h3>Code Alert</h3>
        <p>Local requirements vary. Verify permit, inspection, and jurisdictional rules.</p>
      </article>

      <article class="cue-legend-card cue-manufacturer">
        <div class="icon">▧</div>
        <h3>Manufacturer Cue</h3>
        <p>Follow product-specific instructions for testers and identification lamps.</p>
      </article>

      <article class="cue-legend-card cue-measurement">
        <div class="icon">▱</div>
        <h3>Measurement Cue</h3>
        <p>Reference-point, verification, and confirmation-sequence guidance.</p>
      </article>
    </section>

    <section class="main-grid">
      <div class="left-column">
        <article class="content-block">
          <h2 class="section-title">Job Overview</h2>
          <p>This project qualifies you to identify and record which branch circuit serves each receptacle, switch, fixture, and fixed load in a selected residential area, using controlled breaker operation and a listed plug-in tester with all covers left installed. The finished work product is one completed room-by-room circuit map, one legible and accurate panel directory, and one written list of any load that could not be confidently assigned to a circuit.</p>
          <p>You will label every accessible outlet, switch, lighting point, and fixed load on a floor-plan worksheet; open one candidate breaker at a time while a partner watches a plug-in tester or lamp at the test location; confirm each finding with at least one additional device where practical; note GFCI-protected, AFCI-protected, multiwire, and shared-neutral indications without opening any device; and replace the existing panel directory with an accurate, location-specific one.</p>
          <p>This project builds directly on the isolation and verification discipline from Project 01, but its scope is intentionally narrower and stays energized. Chapter 2 permits energized plug-in observation only with intact covers and no exposed conductors anywhere in the sequence. Any panel-cover removal or exposed energized diagnostic work is outside this chapter's scope and belongs to the de-energized procedure taught in Project 01 and used again beginning in Project 3.</p>
        </article>

        <article class="content-block">
          <h2 class="section-title">Skills You Will Demonstrate</h2>
          <ul class="checklist">
            <li><strong>EL-007</strong> — Identify branch circuits serving a selected residential area using controlled breaker operation without exposing energized conductors.</li>
            <li><strong>EL-008</strong> — Trace receptacles and lighting points to their correct branch circuit using a listed plug-in tester or identification lamp.</li>
            <li><strong>EL-009</strong> — Use a plug-in tester to test accessible receptacles for polarity, ground, and GFCI indications with covers intact.</li>
            <li><strong>EL-010</strong> — Label breakers accurately and legibly on the panel directory to match confirmed field findings.</li>
            <li><strong>EL-011</strong> — Document circuit locations, unresolved conditions, and testing method for the mapped area.</li>
            <li><strong>EL-012</strong> — Create a complete, accurate circuit directory and room-by-room circuit map for the selected residential area.</li>
          </ul>
        </article>

        <article class="content-block">
          <h2 class="section-title">Where This Skill Fits</h2>
          <p>An accurate circuit directory is the reference every later project in this book depends on to identify the correct breaker before applying the Project 01 shutdown-and-verification sequence. A mislabeled or outdated directory is one of the most common causes of opening the wrong breaker, which then leads directly into the failure conditions described in Project 01's troubleshooting section — a tester unexpectedly showing voltage after the identified breaker is opened.</p>
          <p>This chapter also introduces the plug-in receptacle tester, which reappears at the end of Project 9 and Project 10 as the final operational test for a newly installed duplex or GFCI receptacle.</p>
        </article>

        <article class="content-block">
          <h2 class="section-title">Scope and Intended Use</h2>
          <p>This project covers:</p>
          <ul class="checklist">
            <li>labeling and numbering every accessible outlet, switch, lighting point, and fixed load in the selected area on a floor-plan worksheet</li>
            <li>opening one candidate breaker at a time, with all device and panel covers left installed, to identify which loads lose power together</li>
            <li>confirming each finding with at least one additional receptacle, switch, or fixture where practical</li>
            <li>testing accessible receptacles with a listed plug-in tester while covers remain installed</li>
            <li>identifying GFCI-protected downstream outlets using the device's own test button and AFCI or dual-function indications from listed breaker markings and test buttons, without removing the panel cover</li>
            <li>comparing findings with the existing directory and producing an accurate, legible replacement directory and circuit map</li>
          </ul>
          <p>This project does <strong>not</strong> authorize the learner to:</p>
          <ul class="checklist">
            <li>remove a panel cover, deadfront, device cover, or any other cover to trace a circuit</li>
            <li>touch, probe, or work on any exposed energized conductor at any point in this project</li>
            <li>interrupt power to a load identified as critical without following the special procedure for that load</li>
            <li>leave a breaker in a state other than its original position once each test is complete</li>
            <li>resolve a multiwire, tied-breaker, or unexpected cross-circuit indication independently — these findings are recorded for qualified review, not corrected in this chapter</li>
          </ul>
          <p>Any breaker, receptacle, or circuit condition that cannot be confidently identified using the methods in this chapter must be recorded as unresolved and referred to a qualified electrical professional.</p>
        </article>

        <aside class="toolbox toolbox-note">
          <h4>Trade Note</h4>
          <p>This is the only chapter in the book where the circuit remains energized throughout the procedure. That is permitted only because every test in this chapter is performed with covers installed, using listed plug-in equipment designed for that purpose. The moment a cover would need to come off to answer a question, the question belongs to a de-energized project, not this one.</p>
        </aside>
      </div>

      <aside class="right-column">
        <div class="table-card">
          <h2 class="title-rule">Common Tools and Equipment</h2>
          <table aria-label="Common tools and equipment for this project">
            <thead>
              <tr><th colspan="2">Item</th><th>Purpose</th></tr>
            </thead>
            <tbody>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Listed plug-in circuit-identification tester or lamp</td><td>Plugged into a receptacle to signal when the breaker feeding it is opened</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Listed plug-in receptacle tester</td><td>Testing accessible receptacles for polarity, ground, and GFCI indications with the cover intact</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Flashlight or headlamp</td><td>Reading panel labels and inspecting devices in poorly lit spaces</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Camera or phone camera</td><td>Photographing the panel directory before and after changes, and any unresolved condition</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Two-way radio or phone</td><td>Communicating between the panel operator and the test-point observer during breaker operation</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Floor-plan worksheet</td><td>Recording the numbered location of every outlet, switch, fixture, and fixed load before testing begins</td></tr>
            </tbody>
          </table>

          <h2 class="title-rule" style="margin-top:20px;">PPE and Materials</h2>
          <table aria-label="PPE and materials for this project">
            <thead>
              <tr><th colspan="2">Item</th><th>Purpose</th></tr>
            </thead>
            <tbody>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Eye protection</td><td>Worn whenever operating breakers at the panel</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Closed-toe, non-conductive-sole footwear</td><td>Worn at all times during this project</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Adhesive labels or replacement directory card</td><td>Recording the confirmed, location-specific description for each breaker</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Pencil or pen</td><td>Marking the floor-plan worksheet and directory card</td></tr>
            </tbody>
          </table>
          <p style="font-size:14px; color:#334456; margin-top:8px;"><strong>Required PPE for this project:</strong> eye protection whenever operating breakers at the panel; closed-toe, non-conductive-sole footwear at all times.</p>
        </div>

        <aside class="note-box">
          <h3 class="note-title">Setup Standard</h3>
          <p>Do not remove a panel cover, deadfront, or device cover at any point in this project. Every finding in this chapter is obtained with covers installed, using a listed plug-in tester at the receptacle end and controlled breaker operation at the panel end. If answering a question would require removing a cover, stop and record the condition as unresolved.</p>
        </aside>

        <aside class="toolbox toolbox-tip">
          <h4>Shop Tip</h4>
          <p>Keep one person permanently stationed at the test location and one person permanently stationed at the panel for the entire mapping session. Switching roles partway through is the most common cause of a mislabeled breaker, because the person at the panel loses track of which breaker was just returned to its original position.</p>
        </aside>
      </aside>
    </section>

    <article class="content-block">
      <h2 class="section-title">Reference Conventions</h2>
      <p>Establish these references before any breaker is operated, and do not change the defined mapping area mid-project.</p>

      <table aria-label="Reference conventions for this project">
        <thead>
          <tr><th>Term</th><th>Definition</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">Mapping area</td><td>The exact rooms, fixtures, receptacles, appliances, and panels included in the project, defined before testing begins</td></tr>
          <tr><td class="item-cell">Candidate breaker</td><td>The one breaker being operated to test its effect on the test-location load during a single trial</td></tr>
          <tr><td class="item-cell">Test location</td><td>The receptacle, switch, or fixture holding the plug-in tester or being observed for loss of power during a trial</td></tr>
          <tr><td class="item-cell">Critical load</td><td>Any load identified in advance that must not be interrupted without a special procedure, such as a refrigerator, sump pump, medical device, or security system</td></tr>
          <tr><td class="item-cell">Confirmed circuit</td><td>A circuit assignment verified using at least one additional device or outlet in addition to the original test location, where practical</td></tr>
          <tr><td class="item-cell">Unresolved condition</td><td>Any load, breaker, or cross-circuit indication that cannot be confidently assigned using the methods in this chapter and requires qualified review</td></tr>
        </tbody>
      </table>

      <div class="project-panel">
        <h3>Mapping Area and Circuit Record</h3>
        <p>Before operating any breaker, record the defined mapping area directly on the floor-plan worksheet:</p>
        <p>Mapping area (rooms / fixtures / receptacles / appliances / panels): ______ &nbsp;&nbsp;&nbsp; Panel: ______ &nbsp;&nbsp;&nbsp; Existing directory reviewed: ______ (Yes/No)</p>
        <p>Critical loads identified: ______ (list) &nbsp;&nbsp;&nbsp; Owner authorization obtained: ______ (Yes/No) &nbsp;&nbsp;&nbsp; Date started: ____________ &nbsp;&nbsp;&nbsp; Builder name: ____________</p>
      </div>
    </article>

    <article class="content-block">
      <h2 class="section-title">Prerequisites</h2>
      <ul class="checklist">
        <li>A completed Project 01 Electrical Safety-Readiness Worksheet on file, confirming the learner can identify a panel, breaker, and disconnect without removing a restricted cover</li>
        <li>Owner authorization to interrupt power to the mapped area, one candidate breaker at a time</li>
        <li>The existing panel directory and any available electrical plans for the mapped area</li>
        <li>A second person available to serve as either the panel operator or the test-location observer for the full session</li>
        <li>A listed plug-in circuit-identification tester or lamp, and a listed plug-in receptacle tester</li>
      </ul>
    </article>

    <article class="content-block">
      <h2 class="section-title">Common Field Fundamentals</h2>
      <p>Circuit mapping in this chapter always follows the same energized-but-covered pattern: label every load first, then step through breakers one at a time while a partner watches a plug-in device, confirming each result before moving on. The panel directory produced at the end is only as reliable as the discipline used to build it.</p>

      <div class="zone-grid" aria-label="Circuit mapping overview">
        <div class="zone-card"><strong>Load labeling</strong><span>Every receptacle, switch, fixture, and fixed load numbered on the floor-plan worksheet before testing begins</span></div>
        <div class="zone-card"><strong>Critical-load check</strong><span>Refrigerators, sump pumps, medical devices, and similar loads identified before any breaker is opened</span></div>
        <div class="zone-card"><strong>One breaker at a time</strong><span>A single candidate breaker operated per trial, then returned to its original position before the next trial</span></div>
        <div class="zone-card"><strong>Confirmation</strong><span>Each finding confirmed at a second device or outlet where practical before it is recorded as final</span></div>
        <div class="zone-card"><strong>Plug-in testing</strong><span>Polarity, ground, and GFCI indications checked with a listed tester while covers stay installed</span></div>
        <div class="zone-card"><strong>Protection indications</strong><span>GFCI, AFCI, and dual-function conditions identified from device test buttons and listed breaker markings only</span></div>
        <div class="zone-card"><strong>Unresolved conditions</strong><span>Multiwire, tied-breaker, or cross-circuit findings flagged for qualified review rather than guessed at</span></div>
        <div class="zone-card"><strong>Directory update</strong><span>Durable, legible, location-specific labels replacing the existing directory without covering required equipment markings</span></div>
      </div>

      <h3 class="wo-sub">Controlled Breaker Operation and Critical Loads</h3>
      <p>Every breaker operated in this chapter is one candidate breaker at a time, with the test-location observer and panel operator in direct communication. Before any breaker is opened, confirm which loads in the mapping area are critical and must not be interrupted without a special procedure — a refrigerator, freezer, sump pump, medical device, security system, or similar load. Return every non-controlling breaker to its original position before testing the next candidate; leaving multiple breakers open at once destroys the one-variable-at-a-time logic this method depends on.</p>

      <aside class="cue cue-measurement">
        <h4>Measurement Cue — Confirm Every Finding at a Second Point</h4>
        <p>Confirm each circuit assignment using at least one additional device or outlet where practical before recording it as final. A single plug-in tester result at one receptacle can be misleading if that receptacle is fed through an unusual splice, a shared neutral, or a multiwire branch circuit.</p>
      </aside>

      <aside class="cue cue-critical">
        <h4>Critical Safety Cue — Covers Stay Installed Throughout This Chapter</h4>
        <p>Do not remove a panel cover, deadfront, or device cover at any point in this chapter. Chapter 2 permits energized plug-in observation only with intact covers and no exposed conductors. Any question that can only be answered by removing a cover is outside this project's scope and must wait for the de-energized procedure in Project 01.</p>
      </aside>

      <aside class="cue cue-field">
        <h4>Field Safety Cue — Communication Between Panel and Test Location</h4>
        <p>Maintain direct communication between the person at the panel and the person at the test location for the entire session. Confirm out loud, or by radio, which breaker is about to be operated and confirm its return to the original position before moving to the next candidate.</p>
      </aside>

      <aside class="cue cue-manufacturer">
        <h4>Manufacturer Instruction Cue — Plug-In Tester and Identification Lamp Use</h4>
        <p>Use the plug-in circuit-identification tester, identification lamp, and receptacle tester according to their listed instructions. A tester that gives an unclear or inconsistent indication is a stop-work condition for that trial — repeat the test or record the finding as unresolved rather than guessing at the result.</p>
      </aside>
    </article>

    <article class="work-order" id="map-and-label-residential-circuits">
      <header class="work-order__header">
        <p class="work-order__competency-code">EL-007 – EL-012</p>
        <p class="work-order__type">Circuit Identification / Energized Plug-In Testing / Directory Documentation Qualification</p>
        <h2 class="work-order__title">Map and Label Residential Circuits</h2>
      </header>

      <div class="work-order__meta">
        <p><strong>Difficulty:</strong> Beginner</p>
        <p><strong>Estimated Time:</strong> 2–4 hours</p>
        <p><strong>Estimated Cost:</strong> $15–$45</p>
        <p><strong>Finished Work:</strong> One accurate room-by-room circuit map and one legible, accurate panel directory, with unresolved conditions listed for qualified review</p>
      </div>

      <div class="work-order-body">
        <h3 class="wo-sub">A. Finished-Project Specification</h3>
        <p><strong>Quantity:</strong> one completed circuit map and one completed panel directory covering every accessible receptacle, switch, lighting point, and fixed load in the defined mapping area, each assigned to a confirmed breaker or listed as an unresolved condition, produced without removing a panel cover, device cover, or exposing an energized conductor.</p>

        <h3 class="wo-sub">B. Circuit-Mapping Schedule</h3>
        <table aria-label="Circuit mapping schedule">
          <thead>
            <tr><th>Item</th><th>Target Condition</th><th>Verification Method</th></tr>
          </thead>
          <tbody>
            <tr><td class="item-cell">Mapping area</td><td>Rooms, fixtures, receptacles, appliances, and panels defined and does not change mid-project</td><td>Written record on floor-plan worksheet</td></tr>
            <tr><td class="item-cell">Load labeling</td><td>Every accessible outlet, switch, lighting point, and fixed load numbered before testing begins</td><td>Visual inspection of the completed worksheet</td></tr>
            <tr><td class="item-cell">Critical-load identification</td><td>All loads that must not be interrupted without a special procedure identified before breaker operation begins</td><td>Written record and owner interview</td></tr>
            <tr><td class="item-cell">Breaker-to-load assignment</td><td>Each accessible load assigned to a confirmed candidate breaker or marked unresolved</td><td>Controlled breaker operation with plug-in tester observation</td></tr>
            <tr><td class="item-cell">Confirmation</td><td>Each assignment confirmed at a second device or outlet where practical</td><td>Direct observation at a second test point</td></tr>
            <tr><td class="item-cell">Receptacle testing</td><td>Accessible receptacles tested for polarity, ground, and GFCI indications with covers intact</td><td>Listed plug-in receptacle tester</td></tr>
            <tr><td class="item-cell">Directory accuracy</td><td>Replacement directory matches confirmed field findings and covers no required equipment markings</td><td>Side-by-side comparison with the circuit map</td></tr>
          </tbody>
        </table>

        <h3 class="wo-sub">C. Material Takeoff</h3>
        <ul class="checklist">
          <li><strong>Testing equipment:</strong> one listed plug-in circuit-identification tester or lamp, and one listed plug-in receptacle tester.</li>
          <li><strong>Documentation materials:</strong> one floor-plan worksheet per mapped area, adhesive labels or a replacement directory card, and a pencil or pen.</li>
          <li><strong>Communication equipment:</strong> a two-way radio or phone for the panel operator and test-location observer.</li>
          <li><strong>Photographic record:</strong> photographs of the existing directory before changes and the completed directory after changes.</li>
        </ul>

        <h3 class="wo-sub">D. Acceptance Standards</h3>
        <table aria-label="Acceptance standards for circuit mapping">
          <thead>
            <tr><th>Check</th><th>Standard</th></tr>
          </thead>
          <tbody>
            <tr><td class="item-cell">Coverage</td><td>Every accessible outlet, switch, lighting point, and fixed load in the mapping area is assigned to a breaker or listed as unresolved</td></tr>
            <tr><td class="item-cell">Confirmation</td><td>Every assignment is confirmed at a second device or outlet where practical before being recorded as final</td></tr>
            <tr><td class="item-cell">Critical-load protection</td><td>No critical load is interrupted without following its special procedure</td></tr>
            <tr><td class="item-cell">Breaker restoration</td><td>Every non-controlling breaker is returned to its original position immediately after each trial</td></tr>
            <tr><td class="item-cell">Directory legibility</td><td>Replacement directory is durable, legible, and does not cover any required equipment marking</td></tr>
            <tr><td class="item-cell">Unresolved conditions</td><td>Every multiwire, tied-breaker, or unexpected cross-circuit indication is recorded with enough detail for qualified review</td></tr>
            <tr><td class="item-cell">Scope compliance</td><td>No panel cover, deadfront, or device cover was removed at any point in the project</td></tr>
          </tbody>
        </table>

        <h3 class="wo-sub">E. Mapping-Area Definition and Documentation Review</h3>
        <ol class="step-block">
          <li><strong>Define the rooms, fixtures, receptacles, appliances, and panels included in the mapping project.</strong> Record the boundary in writing before proceeding to Step 2.</li>
          <li><strong>Obtain owner authorization and review the existing directory and electrical plans.</strong> Note any information that suggests likely circuit groupings or flags a prior issue.</li>
          <li><strong>Identify critical loads that must not be interrupted without special procedures.</strong> Record each one and its required special procedure, such as a temporary generator or a monitored bypass, before testing begins.</li>
        </ol>

        <h3 class="wo-sub">F. Load Labeling and Inspection</h3>
        <ol class="step-block">
          <li><strong>Inspect receptacles, switches, fixtures, and covers for damage before testing.</strong> Record any damaged device and exclude it from energized testing until it is repaired or replaced.</li>
          <li><strong>Number or label each accessible outlet, switch, lighting point, and fixed load on a floor-plan worksheet.</strong> Complete this labeling for the entire mapping area before any breaker is operated.</li>
        </ol>

        <h3 class="wo-sub">G. Controlled Breaker Trials</h3>
        <ol class="step-block">
          <li><strong>Plug the listed circuit-identification lamp or plug-in tester into the first receptacle.</strong> Confirm the tester indicates power before proceeding.</li>
          <li><strong>Have one person remain at the test location and one authorized person operate breakers where practical.</strong> Maintain direct communication for the entire session.</li>
          <li><strong>Open one candidate breaker at a time and verify the affected load.</strong> Confirm the observed result before moving to the next candidate.</li>
          <li><strong>Return noncontrolling breakers to their original state before continuing.</strong> Confirm each returned breaker before opening the next candidate.</li>
          <li><strong>Confirm the circuit using at least one additional device or outlet where practical.</strong> Record the confirming location alongside the original test point.</li>
          <li><strong>Record all receptacles, lights, smoke alarms, appliances, exterior outlets, and other loads that lose power together.</strong> Complete this record for the current candidate breaker before proceeding to the next one.</li>
        </ol>

        <h3 class="wo-sub">H. Energized Receptacle and Protection-Device Testing</h3>
        <ol class="step-block">
          <li><strong>Test accessible receptacles with a listed plug-in tester while covers remain installed.</strong> Do not remove a receptacle or device cover to test it.</li>
          <li><strong>Record indicated polarity, ground, or GFCI concerns without opening energized devices.</strong> Note the tester's exact indication rather than an assumed cause.</li>
          <li><strong>Identify GFCI-protected downstream outlets using the device test procedure where authorized.</strong> Use only the device's own test and reset buttons for this check.</li>
          <li><strong>Identify AFCI or dual-function protection from listed breaker markings and test buttons without removing the panel cover.</strong> Record the marking and test-button result exactly as observed.</li>
          <li><strong>Note multiwire, tied-breaker, or unexpected cross-circuit indications for qualified review.</strong> Do not attempt to resolve these conditions independently in this chapter.</li>
        </ol>

        <h3 class="wo-sub">I. Repetition, Comparison, and Directory Update</h3>
        <ol class="step-block">
          <li><strong>Repeat the mapping procedure until every included load is assigned or marked unresolved.</strong> Confirm the floor-plan worksheet has no blank entries before continuing.</li>
          <li><strong>Compare actual loads with the existing panel directory.</strong> Record every discrepancy found.</li>
          <li><strong>Prepare a concise, location-specific circuit description for each mapped breaker.</strong> Use room and fixture names rather than vague descriptions.</li>
          <li><strong>Replace or update the directory using durable, legible labeling without covering required equipment markings.</strong> Confirm every required panel marking remains visible after labeling.</li>
        </ol>

        <h3 class="wo-sub">J. Closeout Documentation and Restoration</h3>
        <ol class="step-block">
          <li><strong>Prepare a room-by-room circuit map and unresolved-condition list.</strong> Complete this as a standalone document referencing the floor-plan worksheet.</li>
          <li><strong>Restore all intended circuits and verify critical loads.</strong> Confirm every critical load identified in Step 3 is operating normally before ending the session.</li>
          <li><strong>Document test dates, tester type, directory changes, and conditions requiring electrician review.</strong> Complete every field before the project is considered closed.</li>
        </ol>
      </div>
    </article>

    <article class="content-block">
      <h2 class="section-title">Common Readiness Inspection</h2>
      <p>Inspect every completed mapping session using the same checks regardless of the size of the area mapped.</p>
      <ul class="checklist readiness-list">
        <li><strong>Coverage check:</strong> confirm every accessible outlet, switch, lighting point, and fixed load in the mapping area is assigned to a breaker or listed as unresolved.</li>
        <li><strong>Confirmation check:</strong> confirm every assignment was tested at a second device or outlet where practical.</li>
        <li><strong>Critical-load check:</strong> confirm every identified critical load remained protected or was interrupted only under its special procedure.</li>
        <li><strong>Restoration check:</strong> confirm every non-controlling breaker was returned to its original position after each trial.</li>
        <li><strong>Protection-indication check:</strong> confirm GFCI and AFCI indications were recorded using only device test buttons and listed markings.</li>
        <li><strong>Directory check:</strong> confirm the replacement directory is legible, accurate, and does not cover a required equipment marking.</li>
        <li><strong>Scope check:</strong> confirm no panel cover, deadfront, or device cover was removed at any point in the project.</li>
      </ul>
      <p>Complete the Circuit-Mapping Worksheet in the Inspection Checklist section below before beginning Project 03.</p>
    </article>

    <article class="content-block">
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a labeled floor-plan worksheet with numbered receptacles, switches, and fixtures.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a listed plug-in circuit-identification tester plugged into a receptacle with its indicator lit.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: two people communicating between the panel and the test location during a controlled breaker trial.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a listed plug-in receptacle tester showing a polarity or ground indication with the cover intact.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a completed, legible replacement panel directory installed without covering required equipment markings.</figcaption>
      </figure>
    </article>

    <article class="content-block">
      <h2 class="section-title">Failure Points and Troubleshooting</h2>

      <aside class="toolbox toolbox-observation">
        <h4>Two Test Locations Give Conflicting Results for the Same Breaker</h4>
        <p><strong>Probable cause:</strong> a multiwire branch circuit, a shared neutral, a tied breaker, or an unrecorded cross-connection between circuits.<br>
        <strong>Confirmation:</strong> repeat the trial at both test locations, confirming each breaker is returned to its original position between trials, and check the breaker for a handle tie or shared-neutral marking.<br>
        <strong>Correction:</strong> do not attempt to resolve the condition independently; record it as an unresolved cross-circuit condition with both test locations and breaker identifiers, and refer it for qualified review.<br>
        <strong>Reinspection:</strong> confirm the unresolved-condition entry is complete on the circuit map before continuing to the next candidate breaker.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>A Critical Load Loses Power Unexpectedly During a Trial</h4>
        <p><strong>Probable cause:</strong> the critical load was not correctly identified before testing began, or it shares a breaker with an unrelated area of the mapping project.<br>
        <strong>Confirmation:</strong> confirm which candidate breaker was open at the time and verify the affected load against the Step 3 critical-load list.<br>
        <strong>Correction:</strong> immediately return the breaker to its original position and confirm the critical load has resumed normal operation before continuing; update the critical-load list and apply its special procedure before retesting that breaker.<br>
        <strong>Reinspection:</strong> repeat the trial only after the special procedure for the critical load is in place.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>The Plug-In Tester or Identification Lamp Gives an Unclear Indication</h4>
        <p><strong>Probable cause:</strong> a damaged tester, a loose receptacle connection, or a receptacle fed by more than one source.<br>
        <strong>Confirmation:</strong> retest the same location with a second listed tester and inspect the receptacle for looseness or damage using only external observation with the cover intact.<br>
        <strong>Correction:</strong> if the indication remains unclear, do not record a final assignment for that location; mark it unresolved and note the specific inconsistency observed.<br>
        <strong>Reinspection:</strong> repeat the trial once a functioning tester is confirmed, or refer the location for de-energized inspection under Project 01 procedures.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>A GFCI or AFCI Indication Cannot Be Obtained Without Removing a Cover</h4>
        <p><strong>Probable cause:</strong> the device's own test button is missing, damaged, or unresponsive, or the breaker marking is worn and illegible.<br>
        <strong>Confirmation:</strong> attempt the device's test and reset buttons again and inspect the breaker marking under adequate light without removing the panel cover.<br>
        <strong>Correction:</strong> do not remove the cover to confirm protection type; record the device or breaker as an unresolved protection-identification condition for qualified review.<br>
        <strong>Reinspection:</strong> confirm the unresolved entry is complete before continuing to the next device.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>The Replacement Directory Does Not Match the Circuit Map</h4>
        <p><strong>Probable cause:</strong> a labeling error made while transferring confirmed findings from the floor-plan worksheet to the directory card.<br>
        <strong>Confirmation:</strong> compare the directory card entry for each breaker against the corresponding confirmed entry on the circuit map.<br>
        <strong>Correction:</strong> correct the directory label to match the confirmed field finding; do not adjust the circuit map to match an unconfirmed directory entry.<br>
        <strong>Reinspection:</strong> repeat the side-by-side comparison for the full directory before closing the project.</p>
      </aside>
    </article>

    <article class="content-block">
      <h2 class="section-title">Cleanup</h2>
      <p>This project ends with every circuit restored to its original condition and the completed documentation ready for reference by later projects.</p>
      <ul class="checklist">
        <li>Confirm every breaker in the panel is in its original position and every critical load is operating normally</li>
        <li>Confirm the replacement directory is installed and legible, with no required equipment marking covered</li>
        <li>Store the plug-in testers, identification lamp, and worksheets in a protected, undamaged condition</li>
        <li>Store the completed circuit map and unresolved-condition list with the panel documentation for reference by later projects</li>
        <li>Provide the owner with a copy of the completed circuit map and directory changes</li>
      </ul>
    </article>

    <article class="content-block shop-terms">
      <h2 class="section-title">Field Terms</h2>
      <dl class="shop-terms-list">
        <dt>Mapping Area</dt><dd>The exact rooms, fixtures, receptacles, appliances, and panels included in the project, defined before testing begins.</dd>
        <dt>Candidate Breaker</dt><dd>The one breaker being operated to test its effect on the test-location load during a single trial.</dd>
        <dt>Test Location</dt><dd>The receptacle, switch, or fixture holding the plug-in tester or being observed for loss of power during a trial.</dd>
        <dt>Critical Load</dt><dd>Any load identified in advance that must not be interrupted without a special procedure, such as a refrigerator, sump pump, medical device, or security system.</dd>
        <dt>Confirmed Circuit</dt><dd>A circuit assignment verified using at least one additional device or outlet in addition to the original test location, where practical.</dd>
        <dt>Unresolved Condition</dt><dd>Any load, breaker, or cross-circuit indication that cannot be confidently assigned using the methods in this chapter and requires qualified review.</dd>
        <dt>Plug-In Circuit-Identification Tester</dt><dd>A listed device plugged into a receptacle to indicate, at the panel, when the correct breaker has been opened.</dd>
        <dt>Handle Tie</dt><dd>A mechanical connection between two or more breaker handles indicating they operate together, often associated with a multiwire branch circuit.</dd>
      </dl>
    </article>

    <article class="content-block knowledge-check">
      <h2 class="section-title">Skill Check</h2>
      <ol>
        <li>Why must every accessible load be labeled on the floor-plan worksheet before any breaker is operated?</li>
        <li>What must the learner do before opening any breaker that could affect a critical load?</li>
        <li>Why must a non-controlling breaker be returned to its original position before the next candidate breaker is tested?</li>
        <li>Why is confirming a circuit assignment at a second device or outlet important, even when the first result seems clear?</li>
        <li>What must the learner do when two test locations give conflicting results for the same candidate breaker?</li>
        <li>Why does this chapter prohibit removing a panel cover, deadfront, or device cover under any circumstance?</li>
        <li>How may a GFCI-protected downstream outlet be identified without opening any device?</li>
        <li>How may AFCI or dual-function protection be identified without removing the panel cover?</li>
        <li>What must happen to an unresolved multiwire, tied-breaker, or cross-circuit condition at the end of this project?</li>
        <li>What information must be recorded before a later chapter project may rely on this chapter's circuit map and directory?</li>
      </ol>
    </article>

    <article class="content-block">
      <h2 class="section-title">Competency Rubric</h2>
      <table aria-label="Competency rubric for Chapter 2">
        <thead>
          <tr><th>Competency</th><th>Independent Pass Standard</th><th>Not Demonstrated</th><th>With Assistance</th><th>Independently</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">EL-007</td><td>Identifies branch circuits serving the defined mapping area using controlled, one-at-a-time breaker operation without exposing energized conductors</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">EL-008</td><td>Traces receptacles and lighting points to their correct branch circuit using a listed plug-in tester or identification lamp, confirmed at a second point where practical</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">EL-009</td><td>Uses a listed plug-in tester to test accessible receptacles for polarity, ground, and GFCI indications with covers left installed</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">EL-010</td><td>Labels breakers accurately and legibly on the panel directory to match confirmed field findings, without covering required equipment markings</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">EL-011</td><td>Documents circuit locations, critical loads, unresolved conditions, tester type, and test dates for the mapped area</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">EL-012</td><td>Produces a complete, accurate room-by-room circuit map and panel directory covering every accessible load in the defined mapping area</td><td></td><td></td><td></td></tr>
        </tbody>
      </table>
      <p>Mark one column per competency. Only <strong>Demonstrated Independently</strong> awards the competency; <strong>Demonstrated with Assistance</strong> authorizes additional supervised practice but does not complete the requirement.</p>
    </article>

    <article class="content-block">
      <h2 class="section-title">Inspection Checklist — Circuit-Mapping Worksheet</h2>
      <table aria-label="Circuit mapping worksheet">
        <thead>
          <tr><th>Item</th><th>Target Condition</th><th>Result</th><th>Pass/Fail</th><th>Correction (if any)</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">Mapping area</td><td>Defined in writing before testing began</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Load labeling</td><td>Every accessible outlet, switch, lighting point, and fixed load numbered before breaker operation</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Critical-load identification</td><td>All critical loads identified and protected throughout testing</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Breaker-to-load assignment</td><td>Every load assigned to a confirmed breaker or listed as unresolved</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Confirmation</td><td>Every assignment confirmed at a second device or outlet where practical</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Receptacle and protection testing</td><td>Polarity, ground, GFCI, and AFCI indications recorded with covers intact</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Directory accuracy</td><td>Replacement directory matches confirmed findings and covers no required marking</td><td></td><td></td><td></td></tr>
        </tbody>
      </table>
      <p><strong>Unresolved conditions and referral notes:</strong> ____________________________________________</p>
      <p><strong>Mapping declared complete:</strong> ______ (Pass/Fail) &nbsp;&nbsp;&nbsp; <strong>Date:</strong> ____________ &nbsp;&nbsp;&nbsp; <strong>Builder name:</strong> ____________</p>
    </article>

    <article class="content-block">
      <h2 class="section-title">Performance Check</h2>
      <p>With every accessible load labeled, every candidate breaker tested one at a time, every finding confirmed at a second point where practical, every critical load protected, and the replacement directory installed, review the finished circuit map and directory against the Acceptance Standards table and confirm that coverage is complete, confirmation was performed where practical, no critical load was interrupted without its special procedure, every non-controlling breaker was restored, the directory is legible and accurate, every unresolved condition is documented for qualified review, and no panel cover, deadfront, or device cover was removed at any point. Complete the Circuit-Mapping Worksheet and correct any failed item before beginning Project 03. If an item fails, identify whether the error occurred in load labeling, critical-load identification, breaker-trial technique, confirmation, receptacle testing, or directory transcription before correcting it and re-running the affected check.</p>
    </article>

    <article class="content-block what-you-accomplished">
      <h2 class="section-title">Project Closeout</h2>
      <p>You have completed the second project in the residential electrical sequence: mapping and labeling the branch circuits serving a residential area. This project required you to label every accessible load, identify critical loads, operate candidate breakers one at a time while confirming results at a second point, test receptacles and protection devices with covers intact, and produce an accurate circuit map and panel directory (<strong>EL-007</strong> through <strong>EL-012</strong>).</p>
      <p>You now have an accurate circuit directory that every later project in this book will use to identify the correct breaker before applying the Project 01 shutdown-and-verification sequence. That directory carries directly into the next project: installing new-work electrical boxes in open framing according to the approved electrical plan.</p>
      <p><strong>Keep your completed circuit map, unresolved-condition list, and updated panel directory on file. You will reference this documentation, and re-apply the Project 01 isolation and verification sequence to the breakers it identifies, before every remaining project in this book.</strong></p>
    </article>

    <footer class="chapter-nav" aria-label="Project navigation">
      <a class="nav-button prev" href="chapter-01-shut-off-power-and-prepare-electrical-work-area.html">
        <strong>Previous</strong>
        <span>Project 01: Shut Off Power<br />and Prepare Work Area</span>
      </a>
      <div class="progress">
        <div class="progress-title">Project 2 / 20</div>
        <div class="dots" aria-hidden="true">
          <span class="dot active"></span><span class="dot active"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
        </div>
      </div>
      <a class="nav-button next" href="chapter-03-install-new-work-electrical-boxes.html">
        <strong>Next</strong>
        <span>Project 03: Install New-Work<br />Electrical Boxes in Framing</span>
      </a>
    </footer>
  </main>
</body>
</html>
