<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>Project 03 — Install New-Work Electrical Boxes in Framing</title>
  <style>
    :root {
      --navy-950: #061c33;
      --navy-900: #09243f;
      --navy-850: #0b2d52;
      --navy-800: #123b66;
      --blue-700: #075fa8;
      --blue-600: #0b74c9;
      --blue-500: #1782d7;
      --ink: #122033;
      --muted: #52606f;
      --paper: #fbfaf5;
      --paper-2: #f4f0e8;
      --line: #d8d2c7;
      --shadow: 0 14px 30px rgba(6, 28, 51, .12);
      --red: #b5282f;
      --orange: #c96525;
      --green: #5c7f35;
      --purple: #65529b;
      --teal: #1a7c83;
      --gold: #9f7328;
      --steel: #2f79a9;
      --gray: #5a6472;
      --yellow: #a3821f;
    }

    * { box-sizing: border-box; }

    body {
      margin: 0;
      color: var(--ink);
      font-family: "Inter", "Segoe UI", Arial, sans-serif;
      background:
        radial-gradient(circle at 18% 10%, rgba(9, 36, 63, .04), transparent 27%),
        radial-gradient(circle at 88% 42%, rgba(10, 116, 201, .04), transparent 30%),
        linear-gradient(0deg, rgba(255,255,255,.45), rgba(255,255,255,.45)),
        repeating-linear-gradient(90deg, rgba(6,28,51,.018) 0 1px, transparent 1px 4px),
        var(--paper);
      line-height: 1.52;
    }

    .book-header {
      background: linear-gradient(90deg, var(--navy-950), var(--navy-850));
      color: #fff;
      min-height: 58px;
      display: flex;
      align-items: center;
      padding: 0 42px;
      border-bottom: 8px solid var(--blue-600);
      box-shadow: 0 3px 16px rgba(0,0,0,.22);
      letter-spacing: .045em;
      text-transform: uppercase;
      font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif;
      font-weight: 800;
    }

    .book-header .series { color: #b8c6d5; font-size: 15px; margin-right: 22px; white-space: nowrap; }
    .book-header .divider { opacity: .55; margin-right: 22px; font-weight: 400; }
    .book-header .book-title { font-size: 15px; color: #f5f8fb; white-space: nowrap; overflow: hidden; text-overflow: ellipsis; }

    .page { max-width: 1400px; margin: 0 auto; padding: 34px 38px 0; }

    .breadcrumb { display: flex; gap: 12px; align-items: center; margin-bottom: 20px; color: var(--blue-700); font-size: 14px; font-weight: 800; }
    .breadcrumb span:not(:last-child)::after { content: "›"; margin-left: 12px; color: #66788a; font-weight: 900; }

    .hero-grid { display: grid; grid-template-columns: minmax(0, 1fr) 320px; gap: 44px; align-items: start; }
    .hero-left { display: grid; grid-template-columns: 185px minmax(0, 1fr); gap: 28px; align-items: start; }

    .chapter-stamp {
      width: 185px; height: 185px; border-radius: 12px; color: #fff; background: var(--navy-850);
      box-shadow: 0 10px 22px rgba(6, 28, 51, .18); position: relative; overflow: hidden;
      display: flex; flex-direction: column; align-items: center; justify-content: center;
      text-transform: uppercase; transform: translateY(1px);
    }
    .chapter-stamp .label { font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; letter-spacing: .16em; font-weight: 900; font-size: 24px; margin-bottom: 8px; color: rgba(255, 255, 255, .92); }
    .chapter-stamp .number { font-family: Impact, Haettenschweiler, "Arial Narrow Bold", sans-serif; font-size: 112px; line-height: .82; letter-spacing: -.06em; color: #fff; }

    .chapter-header__title { margin: 10px 0 16px; font-family: Georgia, "Times New Roman", serif; color: var(--navy-850); font-size: clamp(40px, 5.6vw, 54px); line-height: 1.05; letter-spacing: -.035em; text-transform: uppercase; text-shadow: 0 1px 0 rgba(255,255,255,.9); }
    .chapter-header__number { margin: 0; color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .12em; text-transform: uppercase; font-size: 15px; }

    .rule { width: 100%; height: 4px; background: var(--blue-600); margin: 20px 0 24px; }
    .chapter-header__summary { max-width: 560px; margin: 0; font-size: 17px; color: #152438; }

    .glance { background: rgba(255,255,255,.52); border: 1px solid var(--line); border-radius: 6px; box-shadow: var(--shadow); overflow: hidden; }
    .glance .tab { background: linear-gradient(90deg, var(--navy-850), var(--blue-600)); color: #fff; display: inline-block; padding: 9px 18px 8px; font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .06em; text-transform: uppercase; border-bottom-right-radius: 5px; }
    .glance-body { padding: 12px 22px 17px; }
    .glance-row { display: grid; grid-template-columns: 42px 1fr; gap: 12px; align-items: center; padding: 11px 0; border-bottom: 1px dashed #c9c2b8; }
    .glance-row:last-child { border-bottom: none; }
    .glance-icon { width: 34px; height: 34px; border-radius: 50%; display: grid; place-items: center; color: var(--blue-700); border: 2px solid rgba(11, 95, 168, .2); font-size: 20px; background: rgba(11,116,201,.05); }
    .glance-label { font-weight: 900; color: #1a2e44; font-size: 13px; line-height: 1.15; }
    .glance-value { font-size: 15px; color: #18273a; }

    .cue-legend { margin: 34px 0 34px; border: 1px solid var(--line); background: rgba(255,255,255,.35); box-shadow: 0 2px 9px rgba(6,28,51,.07); display: grid; grid-template-columns: 170px repeat(6, minmax(112px, 1fr)); gap: 8px; padding: 20px; }
    .cue-legend-intro h2, .section-title, .table-card h2, .note-title { margin: 0 0 10px; color: var(--blue-700); font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-weight: 900; letter-spacing: .025em; text-transform: uppercase; line-height: 1.1; }
    .cue-legend-intro h2 { font-size: 18px; }
    .cue-legend-intro p { margin: 0; font-size: 12px; color: #17273b; }

    .cue-legend-card { min-height: 150px; border: 1px solid #d4c3ac; background: rgba(255,255,255,.5); padding: 13px 11px 10px; border-radius: 3px; display: flex; flex-direction: column; justify-content: flex-start; }
    .cue-legend-card .icon { font-size: 28px; margin-bottom: 9px; font-weight: 900; }
    .cue-legend-card h3 { margin: 0 0 9px; font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-size: 14px; letter-spacing: .03em; line-height: 1.05; text-transform: uppercase; }
    .cue-legend-card p { margin: 0; font-size: 12px; color: #172437; line-height: 1.4; }

    .cue { margin: 18px 0; border-radius: 4px; padding: 14px 16px; border: 1px solid; }
    .cue h4 { margin: 0 0 6px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .04em; font-size: 14px; }
    .cue p { margin: 0; font-size: 15px; }

    .cue-safety, .cue-legend-card.cue-safety { color: var(--orange); border-color: #e2a677; background: rgba(201,101,37,.06); }
    .cue-critical, .cue-legend-card.cue-critical { color: var(--red); border-color: #c34b55; background: rgba(181,40,47,.06); }
    .cue-field, .cue-legend-card.cue-field { color: #1f91ad; border-color: #84bccc; background: rgba(31,145,173,.06); }
    .cue-code, .cue-legend-card.cue-code { color: var(--green); border-color: #a1b383; background: rgba(92,127,53,.06); }
    .cue-manufacturer, .cue-legend-card.cue-manufacturer { color: var(--purple); border-color: #a99cd2; background: rgba(101,82,155,.06); }
    .cue-measurement, .cue-legend-card.cue-measurement { color: var(--gold); border-color: #d2ae72; background: rgba(159,115,40,.06); }

    .toolbox { margin: 18px 0; border-radius: 4px; padding: 14px 16px; border-left: 6px solid; background: rgba(255,255,255,.55); box-shadow: 0 2px 8px rgba(6,28,51,.06); }
    .toolbox h4 { margin: 0 0 6px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .04em; font-size: 13px; }
    .toolbox p { margin: 0; font-size: 15px; color: #1b2d42; }
    .toolbox-note { border-color: var(--gray); } .toolbox-note h4 { color: var(--gray); }
    .toolbox-tip { border-color: var(--blue-600); } .toolbox-tip h4 { color: var(--blue-700); }
    .toolbox-mistake { border-color: var(--orange); } .toolbox-mistake h4 { color: var(--orange); }
    .toolbox-observation { border-color: var(--green); } .toolbox-observation h4 { color: var(--green); }
    .toolbox-inspection { border-color: var(--yellow); } .toolbox-inspection h4 { color: var(--yellow); }
    .toolbox-code { border-color: var(--red); } .toolbox-code h4 { color: var(--red); }

    .main-grid { display: grid; grid-template-columns: minmax(0, 1.15fr) minmax(330px, .85fr); gap: 38px; align-items: start; margin-bottom: 34px; }
    .left-column { padding: 0 2px 0 16px; }
    .right-column { border-left: 1px dotted #b8b0a4; padding-left: 36px; }

    .content-block { margin-bottom: 28px; border-bottom: 1px dotted #c7c0b5; padding-bottom: 22px; }
    .content-block:last-child { border-bottom: none; }

    .section-title { font-size: 22px; border-bottom: 3px solid var(--blue-600); padding-bottom: 6px; margin-bottom: 14px; }
    .content-block p { margin: 0 0 16px; font-size: 17px; color: #1b2d42; }

    .checklist { list-style: none; padding: 0; margin: 0; }
    .checklist li { position: relative; padding: 7px 0 7px 34px; border-bottom: 1px dotted #c7c0b5; font-size: 16px; }
    .checklist li::before { content: "✓"; position: absolute; left: 0; top: 8px; width: 21px; height: 21px; border-radius: 50%; background: var(--blue-700); color: white; font-size: 14px; line-height: 21px; text-align: center; font-weight: 900; }

    .table-card h2 { font-size: 21px; }
    .title-rule { border-bottom: 3px solid var(--blue-600); padding-bottom: 7px; margin-bottom: 20px; }

    table { width: 100%; border-collapse: collapse; background: rgba(255,255,255,.54); box-shadow: 0 2px 10px rgba(6,28,51,.08); border: 1px solid #c9c2b7; overflow: hidden; margin-bottom: 8px; }
    th { background: linear-gradient(90deg, var(--navy-850), var(--blue-700)); color: white; padding: 10px 13px; text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; font-size: 13px; letter-spacing: .045em; text-align: left; }
    td { border: 1px solid #d6d0c5; padding: 11px 14px; vertical-align: middle; font-size: 15px; background: rgba(255,255,255,.38); }
    td.icon-cell { width: 52px; text-align: center; font-size: 24px; color: var(--blue-700); }
    td.item-cell { width: 30%; font-weight: 800; color: #1b2d42; }

    .note-box { margin-top: 24px; border: 1px solid #a9c5dd; background: linear-gradient(180deg, rgba(238,247,255,.85), rgba(255,255,255,.45)); border-radius: 6px; padding: 18px 20px; box-shadow: 0 2px 8px rgba(6,28,51,.06); }
    .note-title { font-size: 16px; color: var(--blue-700); margin-bottom: 8px; }
    .note-box p { margin: 0; font-size: 16px; color: #1b2d42; }

    .work-order { margin: 34px 0 40px; border: 1px solid #c9c1b1; background: rgba(255,255,255,.5); box-shadow: var(--shadow); border-radius: 4px; overflow: hidden; }
    .work-order__header { background: linear-gradient(90deg, var(--navy-900), var(--blue-700)); color: #fff; padding: 18px 24px 16px; }
    .work-order__competency-code { display: inline-block; margin: 0 0 8px; background: rgba(255,255,255,.15); border: 1px solid rgba(255,255,255,.4); padding: 3px 10px; border-radius: 3px; font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .08em; font-size: 13px; }
    .work-order__type { margin: 0 0 4px; text-transform: uppercase; letter-spacing: .08em; font-size: 12px; color: #bcd7ef; font-weight: 800; }
    .work-order__title { margin: 0; font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-weight: 900; text-transform: uppercase; font-size: 24px; letter-spacing: .01em; }
    .work-order__meta { display: grid; grid-template-columns: repeat(4, 1fr); gap: 10px; padding: 14px 24px; background: rgba(11,116,201,.06); border-bottom: 1px solid #d3ccbc; font-size: 14px; }
    .work-order__meta p { margin: 0; }
    .work-order__competencies { padding: 16px 24px; }
    .work-order__competencies h3 { margin: 0 0 8px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; color: var(--blue-700); font-size: 14px; letter-spacing: .04em; }
    .work-order__competencies ul { margin: 0; padding-left: 20px; }
    .work-order__competencies li { font-size: 15px; margin-bottom: 4px; }

    .work-order-body { padding: 4px 24px 24px; }
    .work-order-body h3.wo-sub { color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .03em; font-size: 16px; border-bottom: 2px solid #d3ccbc; padding-bottom: 5px; margin: 22px 0 10px; }
    .work-order-body p { font-size: 15.5px; margin: 0 0 12px; }
    .work-order-body ul, .work-order-body ol { margin: 0 0 12px; padding-left: 22px; font-size: 15.5px; }
    .work-order-body li { margin-bottom: 6px; }

    .step-block { counter-reset: step; }
    .step-block li { list-style: none; position: relative; padding: 8px 0 8px 40px; border-bottom: 1px dotted #c7c0b5; counter-increment: step; }
    .step-block li::before { content: counter(step); position: absolute; left: 0; top: 8px; width: 26px; height: 26px; border-radius: 50%; background: var(--navy-850); color: #fff; font-weight: 900; font-size: 13px; text-align: center; line-height: 26px; }

    .photo-placeholder { margin: 14px 0; border: 1px dashed #b7ac97; background: rgba(255,255,255,.4); padding: 14px; border-radius: 4px; text-align: center; }
    .photo-placeholder img { max-width: 100%; }
    .photo-placeholder figcaption { font-size: 13px; color: var(--muted); margin-top: 6px; font-style: italic; }

    .related-skills, .next-project { margin-top: 16px; font-size: 14.5px; color: #223347; border-top: 1px dashed #c7c0b5; padding-top: 12px; }
    .related-skills strong, .next-project strong { color: var(--blue-700); }

    .priority-grid { display: grid; grid-template-columns: repeat(3, 1fr); gap: 10px; margin-top: 14px; }
    .priority-card { min-height: 92px; border: 1px solid #c8c0b4; background: rgba(255,255,255,.42); padding: 12px; border-top: 5px solid var(--blue-600); }
    .priority-card strong { display: block; color: var(--navy-850); text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing: .035em; margin-bottom: 5px; }
    .priority-card span { font-size: 13px; color: #334456; }

    .shop-terms-list { columns: 2; column-gap: 40px; }
    .shop-terms-list dt { font-weight: 900; color: var(--navy-850); margin-top: 10px; }
    .shop-terms-list dd { margin: 2px 0 6px; font-size: 15px; }

    .knowledge-check ol { padding-left: 22px; }
    .knowledge-check li { margin-bottom: 10px; font-size: 16px; }

    .chapter-nav { width: 100vw; margin-left: calc(50% - 50vw); background: linear-gradient(90deg, var(--navy-950), #071f38 45%, var(--navy-850)); color: white; min-height: 86px; display: grid; grid-template-columns: 240px minmax(260px, 1fr) 300px; align-items: center; padding: 12px 42px; box-shadow: 0 -6px 20px rgba(0,0,0,.2); }

    .nav-button { display: flex; flex-direction: column; gap: 2px; color: white; text-decoration: none; font-size: 13px; }
    .nav-button strong { font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; font-size: 18px; letter-spacing: .045em; }
    .nav-button.prev strong::before { content: "← "; font-size: 28px; vertical-align: -2px; }
    .nav-button.next strong::after { content: " →"; font-size: 28px; vertical-align: -2px; }
    .nav-button.next { text-align: right; }
    .nav-button.disabled { opacity: .45; pointer-events: none; }

    .progress { text-align: center; }
    .progress-title { color: #60a6e5; font-weight: 900; text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing: .08em; font-size: 18px; margin-bottom: 10px; }
    .dots { display: flex; justify-content: center; align-items: center; gap: 8px; }
    .dot { width: 11px; height: 11px; border-radius: 50%; background: rgba(255,255,255,.18); position: relative; }
    .dot::after { content: ""; position: absolute; left: 10px; top: 5px; width: 10px; height: 2px; background: rgba(255,255,255,.16); }
    .dot:last-child::after { display: none; }
    .dot.active { background: var(--blue-600); box-shadow: 0 0 0 3px rgba(11,116,201,.14); }

    @media (max-width: 1020px) {
      .hero-grid, .main-grid { grid-template-columns: 1fr; }
      .right-column { border-left: none; padding-left: 0; }
      .cue-legend { grid-template-columns: repeat(2, minmax(0, 1fr)); }
      .cue-legend-intro { grid-column: 1 / -1; }
      .chapter-nav { grid-template-columns: 1fr; gap: 12px; text-align: center; }
      .nav-button, .nav-button.next { text-align: center; }
      .work-order__meta { grid-template-columns: repeat(2, 1fr); }
      .shop-terms-list { columns: 1; }
    }

    @media (max-width: 700px) {
      .book-header { padding: 14px 18px; flex-wrap: wrap; gap: 6px; }
      .book-header .divider { display: none; }
      .page { padding: 24px 18px 0; }
      .hero-left { grid-template-columns: 1fr; }
      .chapter-stamp { width: 155px; height: 155px; }
      .chapter-stamp .label { font-size: 23px; }
      .chapter-stamp .number { font-size: 96px; }
      .cue-legend { grid-template-columns: 1fr; padding: 14px; }
      .priority-grid { grid-template-columns: 1fr; }
      .chapter-nav { padding: 18px; }
      td.item-cell { width: auto; }
      .work-order__meta { grid-template-columns: 1fr; }
    }

    .project-panel { margin: 18px 0; border: 1px solid #d3ccb9; background: rgba(255,255,255,.45); padding: 18px 20px; box-shadow: 0 2px 8px rgba(6,28,51,.07); border-radius: 4px; }
    .project-panel h3 { margin: 0 0 8px; color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .035em; font-size: 16px; border-bottom: 2px solid #d3ccbc; padding-bottom: 5px; }
    .project-panel p { margin: 0 0 12px; font-size: 15.5px; color: #1b2d42; }
    .zone-grid { display: grid; grid-template-columns: repeat(4, minmax(130px, 1fr)); gap: 10px; margin: 16px 0; }
    .zone-card { border: 1px solid #c8c0b4; background: rgba(255,255,255,.42); padding: 12px; border-top: 5px solid var(--blue-600); min-height: 108px; }
    .zone-card strong { display:block; color: var(--navy-850); text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing:.035em; margin-bottom: 5px; }
    .zone-card span { font-size: 13px; color: #334456; }
    .readiness-list li { margin-bottom: 7px; }
    .placeholder-label { font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .08em; color: var(--blue-700); font-weight: 900; font-size: 14px; }
    @media (max-width: 1020px) { .zone-grid { grid-template-columns: repeat(2, minmax(0, 1fr)); } }
    @media (max-width: 700px) { .zone-grid { grid-template-columns: 1fr; } }

  </style>
<body>
  <header class="book-header">
    <div class="series">Residential Construction and Building Trades Library</div>
    <div class="divider">|</div>
    <div class="book-title">Book 08 — Residential Electrical: Wiring, Panels, Circuits, Devices, Lighting, and Troubleshooting</div>
  </header>

  <main class="page">
    <nav class="breadcrumb" aria-label="Breadcrumb">
      <span>Residential Electrical</span>
      <span>Projects</span>
      <span>Project 03</span>
    </nav>

    <section class="hero-grid" aria-labelledby="project-title">
      <div class="hero-left">
        <aside class="chapter-stamp" aria-label="Project number">
          <div class="label">Project</div>
          <div class="number">03</div>
        </aside>

        <header class="chapter-header">
          <p class="chapter-header__number">Project 03</p>
          <h1 class="chapter-header__title" id="project-title">Install New-Work Electrical Boxes in Framing</h1>
          <div class="rule"></div>
          <p class="chapter-header__summary">Lay out and install a controlled set of new-work device and lighting boxes in open wood framing according to the approved electrical plan, so every box in this set is correctly sized, positioned to the finished-wall plane, and securely fastened before cable is ever run through it.</p>
        </header>
      </div>

      <aside class="glance" aria-labelledby="brief-title">
        <div class="tab" id="brief-title">Project Brief</div>
        <div class="glance-body">
          <div class="glance-row">
            <div class="glance-icon">▥</div>
            <div><div class="glance-label">Difficulty</div><div class="glance-value">Beginner</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">◷</div>
            <div><div class="glance-label">Time</div><div class="glance-value">3–5 hours</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">$</div>
            <div><div class="glance-label">Cost</div><div class="glance-value">$40–$120 for listed device, lighting, and fan-support boxes, mounting hardware, and support bars for the controlled set</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">🔧</div>
            <div><div class="glance-label">Tools</div><div class="glance-value">Tape measure, torpedo or 4-foot level, framing square, marking pencil, hammer or screw gun, box-fill reference, camera or phone camera</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">□</div>
            <div><div class="glance-label">Materials</div><div class="glance-value">Listed new-work device boxes, lighting boxes, fan-rated boxes or braces where required, listed nails or screws, ceiling support bars where specified</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">▰</div>
            <div><div class="glance-label">Competencies</div><div class="glance-value">EL-013 – EL-018</div></div>
          </div>
        </div>
      </aside>
    </section>

    <section class="cue-legend" aria-labelledby="cue-legend-title">
      <div class="cue-legend-intro">
        <h2 id="cue-legend-title">Field Cue System</h2>
        <p>These cues appear at the point of work. They identify safety, code, manufacturer, and measurement issues before a box is fastened in the wrong place, at the wrong depth, or without sufficient volume.</p>
      </div>

      <article class="cue-legend-card cue-safety">
        <div class="icon">△</div>
        <h3>Safety Cue</h3>
        <p>Task-specific safety guidance for ordinary work hazards.</p>
      </article>

      <article class="cue-legend-card cue-critical">
        <div class="icon">✋</div>
        <h3>Critical Safety Cue</h3>
        <p>Serious injury, shock, electrocution, or arc flash is possible.</p>
      </article>

      <article class="cue-legend-card cue-field">
        <div class="icon">⛑</div>
        <h3>Field Safety Cue</h3>
        <p>Practical work-area safety: lighting, footing, access, and housekeeping.</p>
      </article>

      <article class="cue-legend-card cue-code">
        <div class="icon">▤</div>
        <h3>Code Alert</h3>
        <p>Local requirements vary. Verify permit, inspection, and jurisdictional rules.</p>
      </article>

      <article class="cue-legend-card cue-manufacturer">
        <div class="icon">▧</div>
        <h3>Manufacturer Cue</h3>
        <p>Follow product-specific instructions for box volume, fan support, and fastening.</p>
      </article>

      <article class="cue-legend-card cue-measurement">
        <div class="icon">▱</div>
        <h3>Measurement Cue</h3>
        <p>Reference-point, verification, and layout-sequence guidance.</p>
      </article>
    </section>

    <section class="main-grid">
      <div class="left-column">
        <article class="content-block">
          <h2 class="section-title">Job Overview</h2>
          <p>This project qualifies you to lay out and install new-work device and lighting boxes in open wood framing before any cable is run. The finished work product is one coordinated set of new-work boxes, mounted at the approved heights and centerlines, set to the correct depth relative to the future finished-wall surface, fastened to the framing without distortion, and sized with sufficient marked volume for the conductors, clamps, devices, and grounding they will hold.</p>
          <p>You will review the approved electrical plan and select listed boxes for the wiring method, device type, conductor volume, and support requirement; calculate and confirm box volume; establish the finished-floor and finished-wall reference; mark each box centerline and mounting height; position and fasten each box to the stud or approved support; install support bars and fan-rated systems where specified; mark planned cable entries; and inspect every box for height, setback, alignment, support, volume, and damage before rough wiring begins.</p>
          <p>This project depends on the isolation and safe-work-area procedures established in Project 01 whenever any nearby circuit must be de-energized during layout or drilling, and it produces the coordinated box set that Projects 5 through 15 will wire, splice, ground, and terminate.</p>
        </article>

        <article class="content-block">
          <h2 class="section-title">Skills You Will Demonstrate</h2>
          <ul class="checklist">
            <li><strong>EL-013</strong> — Select listed new-work boxes appropriate to the wiring method, device type, conductor volume, and support requirement.</li>
            <li><strong>EL-014</strong> — Lay out box height, centerline, and location according to the approved electrical plan and finished-wall reference.</li>
            <li><strong>EL-015</strong> — Fasten boxes to studs or approved supports using the box's listed nails, screws, bracket, or support system.</li>
            <li><strong>EL-016</strong> — Maintain the required box setback relative to the future finished-wall surface.</li>
            <li><strong>EL-017</strong> — Calculate required box volume using the approved conductor, clamp, device, and grounding allowances.</li>
            <li><strong>EL-018</strong> — Inspect box alignment, height, setback, support, and volume before rough wiring begins.</li>
          </ul>
        </article>

        <article class="content-block">
          <h2 class="section-title">Where This Skill Fits</h2>
          <p>Every new-work box installed here becomes the fixed reference point for the cable runs in Project 6, the splicing and pigtailing work in Project 7, the grounding and bonding work in Project 8, and every device, switch, fixture, and fan installed in Projects 9 through 15. A box that is undersized, set at the wrong depth, or loosely fastened forces rework or a code-deficient installation at every one of those later stages.</p>
          <p>The box-fill calculation habit established in this chapter — confirming marked volume against the approved conductor, clamp, device, and grounding allowances before a single cable enters the box — is the same discipline reused in Chapter 4 for old-work boxes and in Chapter 7 when conductors, splices, and pigtails are folded into the finished box.</p>
        </article>

        <article class="content-block">
          <h2 class="section-title">Scope and Intended Use</h2>
          <p>This project covers:</p>
          <ul class="checklist">
            <li>reviewing the approved electrical plan for device locations, mounting heights, box types, cable count, and grounding provisions</li>
            <li>selecting listed boxes for the wiring method, device type, conductor volume, and support requirement, including fan-rated and fixture-rated boxes where the plan requires them</li>
            <li>calculating and confirming box volume using approved conductor, clamp, device, and grounding allowances</li>
            <li>establishing the finished-floor and finished-wall reference and marking each box centerline and mounting height</li>
            <li>positioning, aligning, and fastening each box to the stud or approved support at the correct setback</li>
            <li>installing support bars and fan-rated support systems where the plan specifies them</li>
            <li>marking planned cable entries and inspecting the completed box set before rough wiring begins</li>
          </ul>
          <p>This project does <strong>not</strong> authorize the learner to:</p>
          <ul class="checklist">
            <li>run cable, strip conductors, or make any splice, since those tasks belong to Projects 6 and 7</li>
            <li>install a box in a location, height, or configuration that departs from the approved electrical plan without documenting the required revision</li>
            <li>substitute an unlisted box, an undersized box, or an unlisted fan-support system for the one specified by the plan and manufacturer instructions</li>
            <li>proceed to rough wiring when a box fails the inspection in Section K until the deficiency is corrected</li>
          </ul>
          <p>Confirm whether the framing area requires a permit, inspection, or licensed electrician review before layout begins, and confirm that any circuit passing through the work area has been isolated using the Project 01 procedure before drilling or fastening near existing conductors.</p>
        </article>

        <aside class="toolbox toolbox-note">
          <h4>Trade Note</h4>
          <p>A box's stamped or molded volume marking, not its outward appearance, is the controlling figure for box-fill calculation. Two boxes that look identical from the front can have different listed volumes depending on depth, integral clamps, and mounting-ear design. Read the marking before calculating fill, and do not estimate volume from the box's outward dimensions alone.</p>
        </aside>
      </div>

      <aside class="right-column">
        <div class="table-card">
          <h2 class="title-rule">Common Tools and Equipment</h2>
          <table aria-label="Common tools and equipment for this project">
            <thead>
              <tr><th colspan="2">Item</th><th>Purpose</th></tr>
            </thead>
            <tbody>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Tape measure</td><td>Establishing the finished-floor reference and marking mounting heights and centerlines</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Torpedo or 4-foot level</td><td>Checking box level or consistent alignment as required by the project</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Framing square</td><td>Confirming box orientation square to the stud and finished-wall plane</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Marking pencil</td><td>Marking centerlines, mounting heights, and planned cable entries</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Hammer or screw gun</td><td>Driving listed box nails or screws into the stud or approved support</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Box-fill reference table</td><td>Calculating required box volume from conductor, clamp, device, and grounding allowances</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Camera or phone camera</td><td>Photographing box type, height, and support condition for the installation record</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">New-Work Box Installation Worksheet</td><td>Recording box type, listed volume, mounting reference, and support condition</td></tr>
            </tbody>
          </table>

          <h2 class="title-rule" style="margin-top:20px;">Materials and PPE</h2>
          <table aria-label="Materials and PPE for this project">
            <thead>
              <tr><th colspan="2">Item</th><th>Purpose</th></tr>
            </thead>
            <tbody>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Listed new-work device and lighting boxes</td><td>The enclosures being installed at each marked location</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Listed fan-rated box or brace</td><td>Support for any location scheduled to receive a ceiling fan</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Listed ceiling or between-stud support bar</td><td>Support for boxes not directly against a framing member</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Listed box nails or screws</td><td>Fastening each box to its stud or approved support</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Eye protection</td><td>Worn during fastening and support-bar installation</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Work gloves</td><td>Worn while handling framing lumber and metal support bars</td></tr>
            </tbody>
          </table>
          <p style="font-size:14px; color:#334456; margin-top:8px;"><strong>Required PPE for this project:</strong> eye protection during all fastening and drilling operations; work gloves while handling framing and metal support hardware.</p>
        </div>

        <aside class="note-box">
          <h3 class="note-title">Setup Standard</h3>
          <p>Do not fasten any box until the finished-floor reference, finished-wall plane, and box centerline are established and marked, and until the selected box has been confirmed to have sufficient listed volume for its planned conductors, clamps, device, and grounding allowance. A box fastened before these references are set cannot be corrected without removing and re-installing it.</p>
        </aside>

        <aside class="toolbox toolbox-tip">
          <h4>Shop Tip</h4>
          <p>Mark every box centerline and mounting height on the stud before opening the box carton. Confirming the layout against the approved plan first, and only then selecting and fastening the box, prevents an entire run of boxes being installed at a height that does not match the plan.</p>
        </aside>
      </aside>
    </section>

    <article class="content-block">
      <h2 class="section-title">Reference Conventions</h2>
      <p>Establish these references before any box is fastened, and do not change the defined mounting height or centerline mid-project without documenting the reason.</p>

      <table aria-label="Reference conventions for this project">
        <thead>
          <tr><th>Term</th><th>Definition</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">Finished-floor reference</td><td>The horizontal plane representing the future finished floor surface, used to establish every mounting height in this project</td></tr>
          <tr><td class="item-cell">Finished-wall plane</td><td>The vertical plane representing the future finished wall surface, used to set the required box setback</td></tr>
          <tr><td class="item-cell">Box centerline</td><td>The vertical line marked on the stud identifying the horizontal position of the box and its device</td></tr>
          <tr><td class="item-cell">Box setback</td><td>The relationship between the box's front edge and the finished-wall plane, controlling whether the box sits flush, recessed, or proud once the wall finish is installed</td></tr>
          <tr><td class="item-cell">Listed marked volume</td><td>The cubic-inch or cubic-centimeter volume stamped or molded into the box, used as the basis for the box-fill calculation</td></tr>
          <tr><td class="item-cell">Stop-work condition</td><td>Any observed hazard, layout conflict, or box deficiency that must halt the project until corrected or escalated, defined in this chapter's failure-point section</td></tr>
        </tbody>
      </table>

      <div class="project-panel">
        <h3>Box Set and Layout Record</h3>
        <p>Before fastening any box, record the defined box set and reference planes on the New-Work Box Installation Worksheet:</p>
        <p>Rooms/areas included: ______ &nbsp;&nbsp;&nbsp; Finished-floor reference method: ______ &nbsp;&nbsp;&nbsp; Finished-wall thickness assumed: ______</p>
        <p>Total boxes in set: ______ &nbsp;&nbsp;&nbsp; Fan-rated or fixture-rated boxes required: ______ (Yes/No, locations) &nbsp;&nbsp;&nbsp; Date started: ____________ &nbsp;&nbsp;&nbsp; Builder name: ____________</p>
      </div>
    </article>

    <article class="content-block">
      <h2 class="section-title">Prerequisites</h2>
      <ul class="checklist">
        <li>Completed electrical safety-readiness record from Project 01 for any nearby circuit that must be de-energized during layout or drilling</li>
        <li>The approved electrical plan, device schedule, box schedule, and framing layout for the work area</li>
        <li>Framing complete, dry, accessible, and free of conflicting utilities in the work area</li>
        <li>A confirmed inventory of listed device boxes, lighting boxes, fan-rated boxes or braces, and support bars matching the box schedule</li>
        <li>A box-fill reference table appropriate to the adopted code and box types being installed</li>
      </ul>
    </article>

    <article class="content-block">
      <h2 class="section-title">Common Field Fundamentals</h2>
      <p>Every new-work box in this project is selected, sized, positioned, and fastened using the same sequence: confirm the plan, select the listed box, calculate volume, establish references, mark and position, fasten, and inspect. Applying that sequence consistently across every box in the set is what keeps rough wiring, device installation, and inspection predictable in every later chapter.</p>

      <div class="zone-grid" aria-label="New-work box installation overview">
        <div class="zone-card"><strong>Plan review</strong><span>Device locations, mounting heights, box types, cable count, and grounding provisions confirmed before layout</span></div>
        <div class="zone-card"><strong>Box selection</strong><span>Listed boxes matched to wiring method, device type, conductor volume, and support requirement</span></div>
        <div class="zone-card"><strong>Volume calculation</strong><span>Marked volume confirmed sufficient for conductor, clamp, device, and grounding allowances</span></div>
        <div class="zone-card"><strong>Reference layout</strong><span>Finished-floor and finished-wall planes established before marking centerlines and heights</span></div>
        <div class="zone-card"><strong>Positioning and fastening</strong><span>Box set to correct setback, checked for level or alignment, and fastened with listed hardware</span></div>
        <div class="zone-card"><strong>Support systems</strong><span>Support bars and fan-rated systems installed and independently verified where specified</span></div>
        <div class="zone-card"><strong>Cable-entry planning</strong><span>Entries marked to avoid violating box-fill or bending-space requirements</span></div>
        <div class="zone-card"><strong>Documentation</strong><span>Box type, listed volume, mounting reference, and support condition recorded on the worksheet</span></div>
      </div>

      <h3 class="wo-sub">Box Selection, Volume, and Support Requirements</h3>
      <p>Select every box in the set from the approved device schedule, not from what is available on hand. Confirm the wiring method, device type, expected conductor count, and any fan, fixture, grounding, vapor-control, fire-rating, or special-cover requirement before choosing the box. A box that is correct for a duplex receptacle location is frequently insufficient for a ceiling-fan or heavy-fixture location, even at the same nominal size.</p>

      <aside class="cue cue-measurement">
        <h4>Measurement Cue — Calculate Box Volume Before Selecting the Box</h4>
        <p>Calculate required box volume using the approved conductor, clamp, device, and grounding allowances before confirming the box selection. Confirm that the box's stamped or molded marked volume equals or exceeds the calculated requirement. Do not select a box based on outward size alone.</p>
      </aside>

      <aside class="cue cue-critical">
        <h4>Critical Safety Cue — Verify De-Energization Before Working Near Existing Conductors</h4>
        <p>If layout, drilling, or fastening in the work area will occur near an existing energized circuit, do not proceed until that circuit has been isolated, locked out, and verified de-energized using the Project 01 live-dead-live procedure. Treat every existing conductor in the framing as energized until that verification is complete.</p>
      </aside>

      <aside class="cue cue-manufacturer">
        <h4>Manufacturer Instruction Cue — Fan-Rated and Heavy-Fixture Support</h4>
        <p>Install fan-rated boxes, braces, and support bars using the exact procedure in the manufacturer's instructions. A standard lighting box or an unlisted support system is not an acceptable substitute for a listed fan-rated support, regardless of outward similarity. Verify fan-rated and heavy-fixture boxes independently of the general box installation check.</p>
      </aside>

      <aside class="cue cue-field">
        <h4>Field Safety Cue — Protecting Empty Boxes</h4>
        <p>Protect empty boxes from debris, joint compound, insulation, and construction traffic without blocking the future cable installation. A box packed with debris at rough-wiring time slows the work and can mask damage to the box or its mounting.</p>
      </aside>
    </article>

    <article class="work-order" id="install-new-work-electrical-boxes">
      <header class="work-order__header">
        <p class="work-order__competency-code">EL-013 – EL-018</p>
        <p class="work-order__type">Layout / Selection / Fastening / Volume Verification / Inspection Qualification</p>
        <h2 class="work-order__title">Install New-Work Electrical Boxes in Framing</h2>
      </header>

      <div class="work-order__meta">
        <p><strong>Difficulty:</strong> Beginner</p>
        <p><strong>Estimated Time:</strong> 3–5 hours</p>
        <p><strong>Estimated Cost:</strong> $40–$120</p>
        <p><strong>Finished Work:</strong> One coordinated set of new-work device and lighting boxes, correctly sized, positioned, fastened, and documented</p>
      </div>

      <div class="work-order-body">
        <h3 class="wo-sub">A. Finished-Project Specification</h3>
        <p><strong>Quantity:</strong> the full set of new-work device, lighting, fan-rated, and junction boxes identified on the approved box schedule for the defined work area, each installed at its plan-specified height and centerline, set to the correct finished-wall setback, fastened with listed hardware, and confirmed to have sufficient marked volume for its planned conductors, clamps, device, and grounding allowance.</p>

        <h3 class="wo-sub">B. Box Installation Schedule</h3>
        <table aria-label="Box installation schedule">
          <thead>
            <tr><th>Item</th><th>Target Condition</th><th>Verification Method</th></tr>
          </thead>
          <tbody>
            <tr><td class="item-cell">Box selection</td><td>Listed box matched to wiring method, device type, conductor volume, and support requirement</td><td>Comparison against approved box schedule and manufacturer markings</td></tr>
            <tr><td class="item-cell">Box volume</td><td>Marked volume equals or exceeds the calculated conductor, clamp, device, and grounding allowance</td><td>Written box-fill calculation against stamped or molded marking</td></tr>
            <tr><td class="item-cell">Mounting height and centerline</td><td>Marked from the established finished-floor reference and coordinated with paired devices and fixed equipment</td><td>Measurement from finished-floor reference</td></tr>
            <tr><td class="item-cell">Box setback</td><td>Front edge set to the required relationship with the future finished-wall surface</td><td>Direct measurement against the finished-wall plane</td></tr>
            <tr><td class="item-cell">Fastening</td><td>Box fastened using its listed nails, screws, bracket, or support system without distortion</td><td>Visual and hand-pressure inspection</td></tr>
            <tr><td class="item-cell">Fan and heavy-fixture support</td><td>Listed fan-rated box, brace, or support bar installed and independently verified where required</td><td>Manufacturer procedure check and hand-pressure test</td></tr>
            <tr><td class="item-cell">Cable-entry planning</td><td>Planned entries marked without violating box-fill or bending-space requirements</td><td>Visual inspection against box-fill calculation</td></tr>
          </tbody>
        </table>

        <h3 class="wo-sub">C. Material Takeoff</h3>
        <ul class="checklist">
          <li><strong>Boxes:</strong> one listed new-work device or lighting box per location on the approved box schedule, plus one listed fan-rated box or brace for each scheduled fan location.</li>
          <li><strong>Support hardware:</strong> listed ceiling or between-stud support bars for boxes not directly against a framing member.</li>
          <li><strong>Fasteners:</strong> the box's own listed nails or screws; do not substitute a general-purpose fastener for the box's specified fastening system.</li>
          <li><strong>Documentation:</strong> one New-Work Box Installation Worksheet per work area, plus photographs of box type, height reference, and support condition.</li>
        </ul>

        <h3 class="wo-sub">D. Acceptance Standards</h3>
        <table aria-label="Acceptance standards for new-work box installation">
          <thead>
            <tr><th>Check</th><th>Standard</th></tr>
          </thead>
          <tbody>
            <tr><td class="item-cell">Box selection</td><td>Box type, wiring method compatibility, and support rating match the approved box schedule for that location</td></tr>
            <tr><td class="item-cell">Volume</td><td>Marked volume equals or exceeds the calculated requirement for the planned conductors, clamps, device, and grounding allowance</td></tr>
            <tr><td class="item-cell">Height and centerline</td><td>Within the tolerance stated on the approved plan, measured from the established finished-floor reference</td></tr>
            <tr><td class="item-cell">Setback</td><td>Front edge at the plan-specified relationship to the finished-wall plane, with no twist or distortion of the box</td></tr>
            <tr><td class="item-cell">Fastening</td><td>Box does not move under firm hand pressure and shows no split, cracked, or distorted mounting ear</td></tr>
            <tr><td class="item-cell">Fan and heavy-fixture support</td><td>Support engages the required framing member and passes the manufacturer's independent verification procedure</td></tr>
            <tr><td class="item-cell">Documentation</td><td>Worksheet complete with box type, listed volume, mounting reference, and support condition for every box in the set</td></tr>
          </tbody>
        </table>

        <h3 class="wo-sub">E. Plan Review and Box Selection</h3>
        <ol class="step-block">
          <li><strong>Review the electrical plan, device locations, mounting heights, accessibility requirements, framing layout, box types, cable count, grounding provisions, and finish thickness.</strong> Confirm the box schedule accounts for every location included in this work area.</li>
          <li><strong>Confirm that the framing is complete, dry, accessible, and free of conflicting utilities.</strong> Stop work at any location where framing is incomplete, wet, or conflicts with plumbing or mechanical rough-in.</li>
          <li><strong>Select listed boxes for the wiring method, device type, conductor volume, and support requirement.</strong> Match each box to its scheduled location before opening the carton.</li>
          <li><strong>Identify boxes requiring fan support, fixture support, grounding means, vapor control, fire rating, or special covers.</strong> Mark these locations separately on the worksheet before continuing.</li>
          <li><strong>Calculate required box volume using the approved conductor, clamp, device, and grounding allowances.</strong> Complete this calculation for every box before fastening any of them.</li>
          <li><strong>Confirm that each selected box has sufficient marked volume.</strong> Compare the calculated requirement directly against the box's stamped or molded volume marking.</li>
        </ol>

        <h3 class="wo-sub">F. Reference Establishment and Layout</h3>
        <ol class="step-block">
          <li><strong>Establish the finished-floor reference and finished-wall plane.</strong> Use the same reference for every box in the work area.</li>
          <li><strong>Mark each box centerline and mounting height from the approved reference.</strong> Record the measurement method used on the worksheet.</li>
          <li><strong>Coordinate paired devices, countertops, cabinets, doors, trim, plumbing, and mechanical equipment.</strong> Adjust marked heights only where the approved plan permits coordination, and document the reason for any adjustment.</li>
        </ol>

        <h3 class="wo-sub">G. Box Positioning, Fastening, and Support</h3>
        <ol class="step-block">
          <li><strong>Position each box against the stud or approved support.</strong> Confirm the box sits against solid framing or a listed support system before marking fastener locations.</li>
          <li><strong>Set the front edge to the required relationship with the future finished-wall surface.</strong> Use the finished-wall plane established in Step 7, not an estimate of finish thickness.</li>
          <li><strong>Check the box for level or consistent alignment as required by the project.</strong> Correct any box that is twisted or out of alignment with adjacent boxes before fastening.</li>
          <li><strong>Fasten the box using its listed nails, screws, bracket, or support system.</strong> Use only the box's own specified fastening hardware.</li>
          <li><strong>Do not drive fasteners through unapproved box locations or distort the box.</strong> Stop and replace any box that cracks, splits, or deforms during fastening.</li>
          <li><strong>Install listed support bars for ceiling or between-stud boxes where specified.</strong> Follow the support bar's own listed span and fastening instructions.</li>
          <li><strong>Verify fan-rated and heavy-fixture boxes independently.</strong> Perform the manufacturer's specific verification procedure in addition to the general fastening check.</li>
        </ol>

        <h3 class="wo-sub">H. Cable-Entry Planning and Protection</h3>
        <ol class="step-block">
          <li><strong>Mark planned cable entries and confirm they will not violate the box-fill or bending space.</strong> Reference the Step 5 and Step 6 volume calculation before marking any entry.</li>
          <li><strong>Protect empty boxes from debris without blocking future cable installation.</strong> Use a cover or plug that can be removed without damaging the box before rough wiring begins.</li>
        </ol>

        <h3 class="wo-sub">I. Inspection and Documentation</h3>
        <ol class="step-block">
          <li><strong>Inspect box height, setback, alignment, support, volume, damage, and intended device use.</strong> Complete this inspection for every box in the set before proceeding to rough wiring.</li>
          <li><strong>Correct loose, twisted, undersized, overdeep, or improperly supported boxes.</strong> Remove and re-install any box that fails the inspection rather than attempting a field modification that is not listed for the box.</li>
          <li><strong>Record box type, listed volume, mounting reference, and special support condition.</strong> Complete the New-Work Box Installation Worksheet for the full set before closing out the project.</li>
        </ol>
      </div>
    </article>

    <article class="content-block">
      <h2 class="section-title">Common Readiness Inspection</h2>
      <p>Inspect every completed box using the same checks regardless of which room, device type, or support condition it involves.</p>
      <ul class="checklist readiness-list">
        <li><strong>Selection check:</strong> confirm the installed box matches the approved box schedule for wiring method, device type, and support requirement.</li>
        <li><strong>Volume check:</strong> confirm the marked volume equals or exceeds the calculated conductor, clamp, device, and grounding allowance.</li>
        <li><strong>Height and centerline check:</strong> confirm the box is marked and installed at the plan-specified reference within its stated tolerance.</li>
        <li><strong>Setback check:</strong> confirm the front edge sits at the required relationship to the finished-wall plane.</li>
        <li><strong>Fastening check:</strong> confirm the box does not move under firm hand pressure and shows no cracking, splitting, or distortion.</li>
        <li><strong>Support check:</strong> confirm fan-rated and heavy-fixture boxes pass their independent manufacturer verification.</li>
        <li><strong>Documentation check:</strong> confirm the New-Work Box Installation Worksheet is fully completed for every box in the set.</li>
      </ul>
      <p>Complete the New-Work Box Installation Worksheet in the Inspection Checklist section below before beginning Project 04.</p>
    </article>

    <article class="content-block">
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a marked box centerline and mounting height on a stud, measured from the finished-floor reference.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a new-work box fastened to a stud with its front edge set to the finished-wall plane using a depth gauge or setback tool.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a listed fan-rated box or brace installed between framing members with its support bar visible.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a completed row of device boxes checked for consistent height and alignment with a level.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a completed New-Work Box Installation Worksheet with box type, volume, and support entries filled in.</figcaption>
      </figure>
    </article>

    <article class="content-block">
      <h2 class="section-title">Failure Points and Troubleshooting</h2>

      <aside class="toolbox toolbox-observation">
        <h4>The Box Fails the Volume Calculation After Installation</h4>
        <p><strong>Probable cause:</strong> the box-fill calculation was skipped or performed after fastening, or the installed box's marked volume does not match the box specified on the approved schedule.<br>
        <strong>Confirmation:</strong> re-read the box's stamped or molded volume marking and recalculate the required volume from the actual conductor, clamp, device, and grounding allowance for that location.<br>
        <strong>Correction:</strong> remove the undersized box and install the correct listed box for the calculated volume; do not attempt to increase volume with an unlisted extension or field modification.<br>
        <strong>Reinspection:</strong> repeat the volume calculation and confirm the replacement box's marking meets or exceeds the requirement.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>The Box Sits Proud of or Recessed Behind the Finished-Wall Plane</h4>
        <p><strong>Probable cause:</strong> the finished-wall plane was estimated rather than measured, or the box was fastened before the setback reference was established.<br>
        <strong>Confirmation:</strong> measure the actual planned finish thickness and compare it against the box's current front-edge position.<br>
        <strong>Correction:</strong> reposition and refasten the box to the correct setback, or replace it with an adjustable or extension-rated box listed for the actual finish thickness.<br>
        <strong>Reinspection:</strong> repeat the setback measurement against the finished-wall plane for the corrected box and for any adjacent boxes installed using the same estimate.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>A Fastened Box Moves Under Hand Pressure</h4>
        <p><strong>Probable cause:</strong> the wrong fastener was used, the fastener missed solid framing, or the box's mounting ear cracked during installation.<br>
        <strong>Confirmation:</strong> inspect the fastener type, location, and the condition of the mounting ear against the stud.<br>
        <strong>Correction:</strong> remove and replace a cracked or split box; refasten using the box's listed nails, screws, or bracket driven into solid framing.<br>
        <strong>Reinspection:</strong> repeat the hand-pressure check and confirm the box no longer moves.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>A Fan-Rated Box Does Not Pass Independent Verification</h4>
        <p><strong>Probable cause:</strong> the support does not engage the required framing member, relies on wallboard alone, or was substituted with a standard lighting box or unlisted brace.<br>
        <strong>Confirmation:</strong> compare the installed support directly against its manufacturer's listed mounting procedure and confirm framing engagement.<br>
        <strong>Correction:</strong> remove the unlisted or improperly engaged support and install the listed fan-rated box or brace according to its exact mounting procedure.<br>
        <strong>Reinspection:</strong> repeat the manufacturer's independent verification procedure for the replacement support.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>A Row of Boxes Is Inconsistent in Height or Alignment</h4>
        <p><strong>Probable cause:</strong> each box was measured independently from an assumed floor level rather than from the single established finished-floor reference.<br>
        <strong>Confirmation:</strong> re-measure every box in the row from the same finished-floor reference and compare results.<br>
        <strong>Correction:</strong> remove and reposition any box outside the plan-specified tolerance using the established reference.<br>
        <strong>Reinspection:</strong> repeat the height and alignment check across the full row after correction.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>Debris or Finish Material Has Entered an Empty Box Before Rough Wiring</h4>
        <p><strong>Probable cause:</strong> the box was left uncovered during framing, insulation, or finish work.<br>
        <strong>Confirmation:</strong> inspect the box interior for insulation, joint compound, sawdust, or other debris.<br>
        <strong>Correction:</strong> remove all debris from the box interior and install a removable cover or plug before continuing other work in the area.<br>
        <strong>Reinspection:</strong> confirm the box interior is clean and the cover or plug is in place before rough wiring begins.</p>
      </aside>
    </article>

    <article class="content-block">
      <h2 class="section-title">Cleanup</h2>
      <p>This project ends with a documented, inspected set of boxes ready for rough wiring, not disturbed further until Project 6 begins.</p>
      <ul class="checklist">
        <li>Confirm every box in the set is protected from debris with a removable cover or plug</li>
        <li>Confirm any support bars, braces, or fan-rated systems remain undisturbed and correctly engaged</li>
        <li>Store unused boxes, support bars, and fasteners in a protected, organized condition for the next work area</li>
        <li>Confirm the work area is clear of loose fasteners, packaging, and debris before leaving the site</li>
        <li>Store the New-Work Box Installation Worksheet with the project records for reference by later projects</li>
      </ul>
    </article>

    <article class="content-block shop-terms">
      <h2 class="section-title">Field Terms</h2>
      <dl class="shop-terms-list">
        <dt>Finished-Floor Reference</dt><dd>The horizontal plane representing the future finished floor surface, used to establish every mounting height in this project.</dd>
        <dt>Finished-Wall Plane</dt><dd>The vertical plane representing the future finished wall surface, used to set the required box setback.</dd>
        <dt>Box Centerline</dt><dd>The vertical line marked on the stud identifying the horizontal position of the box and its device.</dd>
        <dt>Box Setback</dt><dd>The relationship between the box's front edge and the finished-wall plane, controlling whether the box sits flush, recessed, or proud once the wall finish is installed.</dd>
        <dt>Listed Marked Volume</dt><dd>The cubic-inch or cubic-centimeter volume stamped or molded into the box, used as the basis for the box-fill calculation.</dd>
        <dt>Fan-Rated Box or Brace</dt><dd>A support system specifically listed for ceiling-fan weight and dynamic load, not substituted by a standard lighting box.</dd>
        <dt>Support Bar</dt><dd>A listed bracket spanning between framing members that provides box support where no framing member is directly present.</dd>
        <dt>Stop-Work Condition</dt><dd>Any observed hazard, layout conflict, or box deficiency that must halt the project until corrected or escalated.</dd>
      </dl>
    </article>

    <article class="content-block knowledge-check">
      <h2 class="section-title">Skill Check</h2>
      <ol>
        <li>Why must box volume be calculated before the box is selected, not after it is fastened?</li>
        <li>What information must be confirmed on the approved plan before any box is marked or installed?</li>
        <li>Why is a box's marked volume the controlling figure rather than its outward dimensions?</li>
        <li>What must be established before any box centerline or mounting height is marked?</li>
        <li>Why is a standard lighting box not an acceptable substitute for a listed fan-rated box or brace?</li>
        <li>What must the learner do if a box cracks or distorts during fastening?</li>
        <li>Why must fan-rated and heavy-fixture boxes be verified independently of the general box inspection?</li>
        <li>What information must be recorded on the New-Work Box Installation Worksheet before rough wiring begins?</li>
        <li>Why must empty boxes be protected from debris before rough wiring?</li>
        <li>What must the learner do if an existing energized circuit passes through the framing near a new box location?</li>
      </ol>
    </article>

    <article class="content-block">
      <h2 class="section-title">Competency Rubric</h2>
      <table aria-label="Competency rubric for Chapter 3">
        <thead>
          <tr><th>Competency</th><th>Independent Pass Standard</th><th>Not Demonstrated</th><th>With Assistance</th><th>Independently</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">EL-013</td><td>Selects listed new-work boxes matched to the wiring method, device type, conductor volume, and support requirement for every location in the set</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">EL-014</td><td>Lays out box height, centerline, and location from the established finished-floor reference and approved electrical plan</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">EL-015</td><td>Fastens boxes to studs or approved supports using the box's listed nails, screws, bracket, or support system without distortion</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">EL-016</td><td>Maintains the required box setback relative to the finished-wall plane at every location in the set</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">EL-017</td><td>Calculates required box volume from the approved conductor, clamp, device, and grounding allowances and confirms the box's marked volume meets it</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">EL-018</td><td>Inspects box alignment, height, setback, support, and volume for every box in the set before authorizing rough wiring to begin</td><td></td><td></td><td></td></tr>
        </tbody>
      </table>
      <p>Mark one column per competency. Only <strong>Demonstrated Independently</strong> awards the competency; <strong>Demonstrated with Assistance</strong> authorizes additional supervised practice but does not complete the requirement.</p>
    </article>

    <article class="content-block">
      <h2 class="section-title">Inspection Checklist — New-Work Box Installation Worksheet</h2>
      <table aria-label="New-work box installation worksheet">
        <thead>
          <tr><th>Item</th><th>Target Condition</th><th>Result</th><th>Pass/Fail</th><th>Correction (if any)</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">Box selection</td><td>Matches approved box schedule for wiring method, device type, and support requirement</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Box volume</td><td>Marked volume equals or exceeds calculated conductor, clamp, device, and grounding allowance</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Height and centerline</td><td>Marked and installed within the plan-specified tolerance from the finished-floor reference</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Setback</td><td>Front edge at the required relationship to the finished-wall plane</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Fastening</td><td>Box does not move under firm hand pressure; no cracking, splitting, or distortion</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Fan and heavy-fixture support</td><td>Support engages required framing and passes independent manufacturer verification</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Cable-entry planning</td><td>Planned entries do not violate box-fill or bending-space requirements</td><td></td><td></td><td></td></tr>
        </tbody>
      </table>
      <p><strong>Unresolved deficiencies and correction plan:</strong> ____________________________________________</p>
      <p><strong>Box set declared ready for rough wiring:</strong> ______ (Pass/Fail) &nbsp;&nbsp;&nbsp; <strong>Date:</strong> ____________ &nbsp;&nbsp;&nbsp; <strong>Builder name:</strong> ____________</p>
    </article>

    <article class="content-block">
      <h2 class="section-title">Performance Check</h2>
      <p>With every box selected, calculated, positioned, fastened, supported, and inspected, review the finished box set against the Acceptance Standards table and confirm that each box matches its scheduled selection, meets or exceeds its calculated volume, sits at the correct height, centerline, and setback, remains firmly fastened without distortion, and — where applicable — passes its independent fan- or fixture-support verification. Complete the New-Work Box Installation Worksheet and correct any failed item before beginning Project 04. If an item fails, identify whether the error occurred in box selection, volume calculation, layout, fastening, or support verification before correcting it and re-running the affected check.</p>
    </article>

    <article class="content-block what-you-accomplished">
      <h2 class="section-title">Project Closeout</h2>
      <p>You have completed the third project in the residential electrical sequence: laying out and installing new-work electrical boxes in open framing. This project required you to review the approved plan, select and calculate volume for listed boxes, establish finished-floor and finished-wall references, position and fasten each box, install fan-rated and support-bar systems where required, and inspect and document the completed set (<strong>EL-013</strong> through <strong>EL-018</strong>).</p>
      <p>You now have a coordinated, correctly sized, and correctly positioned set of new-work boxes ready for rough wiring. That box set carries directly into the next project: preparing old-work boxes for finished walls, and later, drilling framing and routing NM cable to every box installed here.</p>
      <p><strong>Keep the New-Work Box Installation Worksheet and protect every box from debris. You will reference this exact box set, its recorded volume calculations, and its mounting references throughout Projects 5 through 15.</strong></p>
    </article>

    <footer class="chapter-nav" aria-label="Project navigation">
      <a class="nav-button prev" href="chapter-02-map-and-label-residential-circuits.html">
        <strong>Previous</strong>
        <span>Project 02: Map and Label<br />Residential Circuits</span>
      </a>
      <div class="progress">
        <div class="progress-title">Project 3 / 20</div>
        <div class="dots" aria-hidden="true">
          <span class="dot"></span><span class="dot"></span><span class="dot active"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
        </div>
      </div>
      <a class="nav-button next" href="chapter-04-install-old-work-electrical-boxes.html">
        <strong>Next</strong>
        <span>Project 04: Install Old-Work<br />Electrical Boxes</span>
      </a>
    </footer>
  </main>
</body>
</html>
