<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>Project 09 — Install a Duplex Receptacle</title>
  <style>
    :root {
      --navy-950: #061c33;
      --navy-900: #09243f;
      --navy-850: #0b2d52;
      --navy-800: #123b66;
      --blue-700: #075fa8;
      --blue-600: #0b74c9;
      --blue-500: #1782d7;
      --ink: #122033;
      --muted: #52606f;
      --paper: #fbfaf5;
      --paper-2: #f4f0e8;
      --line: #d8d2c7;
      --shadow: 0 14px 30px rgba(6, 28, 51, .12);
      --red: #b5282f;
      --orange: #c96525;
      --green: #5c7f35;
      --purple: #65529b;
      --teal: #1a7c83;
      --gold: #9f7328;
      --steel: #2f79a9;
      --gray: #5a6472;
      --yellow: #a3821f;
    }

    * { box-sizing: border-box; }

    body {
      margin: 0;
      color: var(--ink);
      font-family: "Inter", "Segoe UI", Arial, sans-serif;
      background:
        radial-gradient(circle at 18% 10%, rgba(9, 36, 63, .04), transparent 27%),
        radial-gradient(circle at 88% 42%, rgba(10, 116, 201, .04), transparent 30%),
        linear-gradient(0deg, rgba(255,255,255,.45), rgba(255,255,255,.45)),
        repeating-linear-gradient(90deg, rgba(6,28,51,.018) 0 1px, transparent 1px 4px),
        var(--paper);
      line-height: 1.52;
    }

    .book-header {
      background: linear-gradient(90deg, var(--navy-950), var(--navy-850));
      color: #fff;
      min-height: 58px;
      display: flex;
      align-items: center;
      padding: 0 42px;
      border-bottom: 8px solid var(--blue-600);
      box-shadow: 0 3px 16px rgba(0,0,0,.22);
      letter-spacing: .045em;
      text-transform: uppercase;
      font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif;
      font-weight: 800;
    }

    .book-header .series { color: #b8c6d5; font-size: 15px; margin-right: 22px; white-space: nowrap; }
    .book-header .divider { opacity: .55; margin-right: 22px; font-weight: 400; }
    .book-header .book-title { font-size: 15px; color: #f5f8fb; white-space: nowrap; overflow: hidden; text-overflow: ellipsis; }

    .page { max-width: 1400px; margin: 0 auto; padding: 34px 38px 0; }

    .breadcrumb { display: flex; gap: 12px; align-items: center; margin-bottom: 20px; color: var(--blue-700); font-size: 14px; font-weight: 800; }
    .breadcrumb span:not(:last-child)::after { content: "›"; margin-left: 12px; color: #66788a; font-weight: 900; }

    .hero-grid { display: grid; grid-template-columns: minmax(0, 1fr) 320px; gap: 44px; align-items: start; }
    .hero-left { display: grid; grid-template-columns: 185px minmax(0, 1fr); gap: 28px; align-items: start; }

    .chapter-stamp {
      width: 185px; height: 185px; border-radius: 12px; color: #fff; background: var(--navy-850);
      box-shadow: 0 10px 22px rgba(6, 28, 51, .18); position: relative; overflow: hidden;
      display: flex; flex-direction: column; align-items: center; justify-content: center;
      text-transform: uppercase; transform: translateY(1px);
    }
    .chapter-stamp .label { font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; letter-spacing: .16em; font-weight: 900; font-size: 24px; margin-bottom: 8px; color: rgba(255, 255, 255, .92); }
    .chapter-stamp .number { font-family: Impact, Haettenschweiler, "Arial Narrow Bold", sans-serif; font-size: 112px; line-height: .82; letter-spacing: -.06em; color: #fff; }

    .chapter-header__title { margin: 10px 0 16px; font-family: Georgia, "Times New Roman", serif; color: var(--navy-850); font-size: clamp(40px, 5.6vw, 54px); line-height: 1.05; letter-spacing: -.035em; text-transform: uppercase; text-shadow: 0 1px 0 rgba(255,255,255,.9); }
    .chapter-header__number { margin: 0; color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .12em; text-transform: uppercase; font-size: 15px; }

    .rule { width: 100%; height: 4px; background: var(--blue-600); margin: 20px 0 24px; }
    .chapter-header__summary { max-width: 560px; margin: 0; font-size: 17px; color: #152438; }

    .glance { background: rgba(255,255,255,.52); border: 1px solid var(--line); border-radius: 6px; box-shadow: var(--shadow); overflow: hidden; }
    .glance .tab { background: linear-gradient(90deg, var(--navy-850), var(--blue-600)); color: #fff; display: inline-block; padding: 9px 18px 8px; font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .06em; text-transform: uppercase; border-bottom-right-radius: 5px; }
    .glance-body { padding: 12px 22px 17px; }
    .glance-row { display: grid; grid-template-columns: 42px 1fr; gap: 12px; align-items: center; padding: 11px 0; border-bottom: 1px dashed #c9c2b8; }
    .glance-row:last-child { border-bottom: none; }
    .glance-icon { width: 34px; height: 34px; border-radius: 50%; display: grid; place-items: center; color: var(--blue-700); border: 2px solid rgba(11, 95, 168, .2); font-size: 20px; background: rgba(11,116,201,.05); }
    .glance-label { font-weight: 900; color: #1a2e44; font-size: 13px; line-height: 1.15; }
    .glance-value { font-size: 15px; color: #18273a; }

    .cue-legend { margin: 34px 0 34px; border: 1px solid var(--line); background: rgba(255,255,255,.35); box-shadow: 0 2px 9px rgba(6,28,51,.07); display: grid; grid-template-columns: 170px repeat(6, minmax(112px, 1fr)); gap: 8px; padding: 20px; }
    .cue-legend-intro h2, .section-title, .table-card h2, .note-title { margin: 0 0 10px; color: var(--blue-700); font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-weight: 900; letter-spacing: .025em; text-transform: uppercase; line-height: 1.1; }
    .cue-legend-intro h2 { font-size: 18px; }
    .cue-legend-intro p { margin: 0; font-size: 12px; color: #17273b; }

    .cue-legend-card { min-height: 150px; border: 1px solid #d4c3ac; background: rgba(255,255,255,.5); padding: 13px 11px 10px; border-radius: 3px; display: flex; flex-direction: column; justify-content: flex-start; }
    .cue-legend-card .icon { font-size: 28px; margin-bottom: 9px; font-weight: 900; }
    .cue-legend-card h3 { margin: 0 0 9px; font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-size: 14px; letter-spacing: .03em; line-height: 1.05; text-transform: uppercase; }
    .cue-legend-card p { margin: 0; font-size: 12px; color: #172437; line-height: 1.4; }

    .cue { margin: 18px 0; border-radius: 4px; padding: 14px 16px; border: 1px solid; }
    .cue h4 { margin: 0 0 6px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .04em; font-size: 14px; }
    .cue p { margin: 0; font-size: 15px; }

    .cue-safety, .cue-legend-card.cue-safety { color: var(--orange); border-color: #e2a677; background: rgba(201,101,37,.06); }
    .cue-critical, .cue-legend-card.cue-critical { color: var(--red); border-color: #c34b55; background: rgba(181,40,47,.06); }
    .cue-field, .cue-legend-card.cue-field { color: #1f91ad; border-color: #84bccc; background: rgba(31,145,173,.06); }
    .cue-code, .cue-legend-card.cue-code { color: var(--green); border-color: #a1b383; background: rgba(92,127,53,.06); }
    .cue-manufacturer, .cue-legend-card.cue-manufacturer { color: var(--purple); border-color: #a99cd2; background: rgba(101,82,155,.06); }
    .cue-measurement, .cue-legend-card.cue-measurement { color: var(--gold); border-color: #d2ae72; background: rgba(159,115,40,.06); }

    .toolbox { margin: 18px 0; border-radius: 4px; padding: 14px 16px; border-left: 6px solid; background: rgba(255,255,255,.55); box-shadow: 0 2px 8px rgba(6,28,51,.06); }
    .toolbox h4 { margin: 0 0 6px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .04em; font-size: 13px; }
    .toolbox p { margin: 0; font-size: 15px; color: #1b2d42; }
    .toolbox-note { border-color: var(--gray); } .toolbox-note h4 { color: var(--gray); }
    .toolbox-tip { border-color: var(--blue-600); } .toolbox-tip h4 { color: var(--blue-700); }
    .toolbox-mistake { border-color: var(--orange); } .toolbox-mistake h4 { color: var(--orange); }
    .toolbox-observation { border-color: var(--green); } .toolbox-observation h4 { color: var(--green); }
    .toolbox-inspection { border-color: var(--yellow); } .toolbox-inspection h4 { color: var(--yellow); }
    .toolbox-code { border-color: var(--red); } .toolbox-code h4 { color: var(--red); }

    .main-grid { display: grid; grid-template-columns: minmax(0, 1.15fr) minmax(330px, .85fr); gap: 38px; align-items: start; margin-bottom: 34px; }
    .left-column { padding: 0 2px 0 16px; }
    .right-column { border-left: 1px dotted #b8b0a4; padding-left: 36px; }

    .content-block { margin-bottom: 28px; border-bottom: 1px dotted #c7c0b5; padding-bottom: 22px; }
    .content-block:last-child { border-bottom: none; }

    .section-title { font-size: 22px; border-bottom: 3px solid var(--blue-600); padding-bottom: 6px; margin-bottom: 14px; }
    .content-block p { margin: 0 0 16px; font-size: 17px; color: #1b2d42; }

    .checklist { list-style: none; padding: 0; margin: 0; }
    .checklist li { position: relative; padding: 7px 0 7px 34px; border-bottom: 1px dotted #c7c0b5; font-size: 16px; }
    .checklist li::before { content: "✓"; position: absolute; left: 0; top: 8px; width: 21px; height: 21px; border-radius: 50%; background: var(--blue-700); color: white; font-size: 14px; line-height: 21px; text-align: center; font-weight: 900; }

    .table-card h2 { font-size: 21px; }
    .title-rule { border-bottom: 3px solid var(--blue-600); padding-bottom: 7px; margin-bottom: 20px; }

    table { width: 100%; border-collapse: collapse; background: rgba(255,255,255,.54); box-shadow: 0 2px 10px rgba(6,28,51,.08); border: 1px solid #c9c2b7; overflow: hidden; margin-bottom: 8px; }
    th { background: linear-gradient(90deg, var(--navy-850), var(--blue-700)); color: white; padding: 10px 13px; text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; font-size: 13px; letter-spacing: .045em; text-align: left; }
    td { border: 1px solid #d6d0c5; padding: 11px 14px; vertical-align: middle; font-size: 15px; background: rgba(255,255,255,.38); }
    td.icon-cell { width: 52px; text-align: center; font-size: 24px; color: var(--blue-700); }
    td.item-cell { width: 30%; font-weight: 800; color: #1b2d42; }

    .note-box { margin-top: 24px; border: 1px solid #a9c5dd; background: linear-gradient(180deg, rgba(238,247,255,.85), rgba(255,255,255,.45)); border-radius: 6px; padding: 18px 20px; box-shadow: 0 2px 8px rgba(6,28,51,.06); }
    .note-title { font-size: 16px; color: var(--blue-700); margin-bottom: 8px; }
    .note-box p { margin: 0; font-size: 16px; color: #1b2d42; }

    .work-order { margin: 34px 0 40px; border: 1px solid #c9c1b1; background: rgba(255,255,255,.5); box-shadow: var(--shadow); border-radius: 4px; overflow: hidden; }
    .work-order__header { background: linear-gradient(90deg, var(--navy-900), var(--blue-700)); color: #fff; padding: 18px 24px 16px; }
    .work-order__competency-code { display: inline-block; margin: 0 0 8px; background: rgba(255,255,255,.15); border: 1px solid rgba(255,255,255,.4); padding: 3px 10px; border-radius: 3px; font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .08em; font-size: 13px; }
    .work-order__type { margin: 0 0 4px; text-transform: uppercase; letter-spacing: .08em; font-size: 12px; color: #bcd7ef; font-weight: 800; }
    .work-order__title { margin: 0; font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-weight: 900; text-transform: uppercase; font-size: 24px; letter-spacing: .01em; }
    .work-order__meta { display: grid; grid-template-columns: repeat(4, 1fr); gap: 10px; padding: 14px 24px; background: rgba(11,116,201,.06); border-bottom: 1px solid #d3ccbc; font-size: 14px; }
    .work-order__meta p { margin: 0; }
    .work-order__competencies { padding: 16px 24px; }
    .work-order__competencies h3 { margin: 0 0 8px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; color: var(--blue-700); font-size: 14px; letter-spacing: .04em; }
    .work-order__competencies ul { margin: 0; padding-left: 20px; }
    .work-order__competencies li { font-size: 15px; margin-bottom: 4px; }

    .work-order-body { padding: 4px 24px 24px; }
    .work-order-body h3.wo-sub { color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .03em; font-size: 16px; border-bottom: 2px solid #d3ccbc; padding-bottom: 5px; margin: 22px 0 10px; }
    .work-order-body p { font-size: 15.5px; margin: 0 0 12px; }
    .work-order-body ul, .work-order-body ol { margin: 0 0 12px; padding-left: 22px; font-size: 15.5px; }
    .work-order-body li { margin-bottom: 6px; }

    .step-block { counter-reset: step; }
    .step-block li { list-style: none; position: relative; padding: 8px 0 8px 40px; border-bottom: 1px dotted #c7c0b5; counter-increment: step; }
    .step-block li::before { content: counter(step); position: absolute; left: 0; top: 8px; width: 26px; height: 26px; border-radius: 50%; background: var(--navy-850); color: #fff; font-weight: 900; font-size: 13px; text-align: center; line-height: 26px; }

    .photo-placeholder { margin: 14px 0; border: 1px dashed #b7ac97; background: rgba(255,255,255,.4); padding: 14px; border-radius: 4px; text-align: center; }
    .photo-placeholder img { max-width: 100%; }
    .photo-placeholder figcaption { font-size: 13px; color: var(--muted); margin-top: 6px; font-style: italic; }

    .related-skills, .next-project { margin-top: 16px; font-size: 14.5px; color: #223347; border-top: 1px dashed #c7c0b5; padding-top: 12px; }
    .related-skills strong, .next-project strong { color: var(--blue-700); }

    .priority-grid { display: grid; grid-template-columns: repeat(3, 1fr); gap: 10px; margin-top: 14px; }
    .priority-card { min-height: 92px; border: 1px solid #c8c0b4; background: rgba(255,255,255,.42); padding: 12px; border-top: 5px solid var(--blue-600); }
    .priority-card strong { display: block; color: var(--navy-850); text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing: .035em; margin-bottom: 5px; }
    .priority-card span { font-size: 13px; color: #334456; }

    .shop-terms-list { columns: 2; column-gap: 40px; }
    .shop-terms-list dt { font-weight: 900; color: var(--navy-850); margin-top: 10px; }
    .shop-terms-list dd { margin: 2px 0 6px; font-size: 15px; }

    .knowledge-check ol { padding-left: 22px; }
    .knowledge-check li { margin-bottom: 10px; font-size: 16px; }

    .chapter-nav { width: 100vw; margin-left: calc(50% - 50vw); background: linear-gradient(90deg, var(--navy-950), #071f38 45%, var(--navy-850)); color: white; min-height: 86px; display: grid; grid-template-columns: 240px minmax(260px, 1fr) 300px; align-items: center; padding: 12px 42px; box-shadow: 0 -6px 20px rgba(0,0,0,.2); }

    .nav-button { display: flex; flex-direction: column; gap: 2px; color: white; text-decoration: none; font-size: 13px; }
    .nav-button strong { font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; font-size: 18px; letter-spacing: .045em; }
    .nav-button.prev strong::before { content: "← "; font-size: 28px; vertical-align: -2px; }
    .nav-button.next strong::after { content: " →"; font-size: 28px; vertical-align: -2px; }
    .nav-button.next { text-align: right; }
    .nav-button.disabled { opacity: .45; pointer-events: none; }

    .progress { text-align: center; }
    .progress-title { color: #60a6e5; font-weight: 900; text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing: .08em; font-size: 18px; margin-bottom: 10px; }
    .dots { display: flex; justify-content: center; align-items: center; gap: 8px; }
    .dot { width: 11px; height: 11px; border-radius: 50%; background: rgba(255,255,255,.18); position: relative; }
    .dot::after { content: ""; position: absolute; left: 10px; top: 5px; width: 10px; height: 2px; background: rgba(255,255,255,.16); }
    .dot:last-child::after { display: none; }
    .dot.active { background: var(--blue-600); box-shadow: 0 0 0 3px rgba(11,116,201,.14); }

    @media (max-width: 1020px) {
      .hero-grid, .main-grid { grid-template-columns: 1fr; }
      .right-column { border-left: none; padding-left: 0; }
      .cue-legend { grid-template-columns: repeat(2, minmax(0, 1fr)); }
      .cue-legend-intro { grid-column: 1 / -1; }
      .chapter-nav { grid-template-columns: 1fr; gap: 12px; text-align: center; }
      .nav-button, .nav-button.next { text-align: center; }
      .work-order__meta { grid-template-columns: repeat(2, 1fr); }
      .shop-terms-list { columns: 1; }
    }

    @media (max-width: 700px) {
      .book-header { padding: 14px 18px; flex-wrap: wrap; gap: 6px; }
      .book-header .divider { display: none; }
      .page { padding: 24px 18px 0; }
      .hero-left { grid-template-columns: 1fr; }
      .chapter-stamp { width: 155px; height: 155px; }
      .chapter-stamp .label { font-size: 23px; }
      .chapter-stamp .number { font-size: 96px; }
      .cue-legend { grid-template-columns: 1fr; padding: 14px; }
      .priority-grid { grid-template-columns: 1fr; }
      .chapter-nav { padding: 18px; }
      td.item-cell { width: auto; }
      .work-order__meta { grid-template-columns: 1fr; }
    }

    .project-panel { margin: 18px 0; border: 1px solid #d3ccb9; background: rgba(255,255,255,.45); padding: 18px 20px; box-shadow: 0 2px 8px rgba(6,28,51,.07); border-radius: 4px; }
    .project-panel h3 { margin: 0 0 8px; color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .035em; font-size: 16px; border-bottom: 2px solid #d3ccbc; padding-bottom: 5px; }
    .project-panel p { margin: 0 0 12px; font-size: 15.5px; color: #1b2d42; }
    .zone-grid { display: grid; grid-template-columns: repeat(4, minmax(130px, 1fr)); gap: 10px; margin: 16px 0; }
    .zone-card { border: 1px solid #c8c0b4; background: rgba(255,255,255,.42); padding: 12px; border-top: 5px solid var(--blue-600); min-height: 108px; }
    .zone-card strong { display:block; color: var(--navy-850); text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing:.035em; margin-bottom: 5px; }
    .zone-card span { font-size: 13px; color: #334456; }
    .readiness-list li { margin-bottom: 7px; }
    .placeholder-label { font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .08em; color: var(--blue-700); font-weight: 900; font-size: 14px; }
    @media (max-width: 1020px) { .zone-grid { grid-template-columns: repeat(2, minmax(0, 1fr)); } }
    @media (max-width: 700px) { .zone-grid { grid-template-columns: 1fr; } }

  </style>
<body>
  <header class="book-header">
    <div class="series">Residential Construction and Building Trades Library</div>
    <div class="divider">|</div>
    <div class="book-title">Book 08 — Residential Electrical: Wiring, Panels, Circuits, Devices, Lighting, and Troubleshooting</div>
  </header>

  <main class="page">
    <nav class="breadcrumb" aria-label="Breadcrumb">
      <span>Residential Electrical</span>
      <span>Projects</span>
      <span>Project 09</span>
    </nav>

    <section class="hero-grid" aria-labelledby="project-title">
      <div class="hero-left">
        <aside class="chapter-stamp" aria-label="Project number">
          <div class="label">Project</div>
          <div class="number">09</div>
        </aside>

        <header class="chapter-header">
          <p class="chapter-header__number">Project 09</p>
          <h1 class="chapter-header__title" id="project-title">Install a Duplex Receptacle</h1>
          <div class="rule"></div>
          <p class="chapter-header__summary">Install and test one listed duplex receptacle on a de-energized, inspected branch circuit, terminating the ungrounded, grounded, and equipment-grounding conductors correctly, mounting and covering the device, and verifying polarity and grounding before the outlet is placed in service.</p>
        </header>
      </div>

      <aside class="glance" aria-labelledby="brief-title">
        <div class="tab" id="brief-title">Project Brief</div>
        <div class="glance-body">
          <div class="glance-row">
            <div class="glance-icon">▥</div>
            <div><div class="glance-label">Difficulty</div><div class="glance-value">Beginner</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">◷</div>
            <div><div class="glance-label">Time</div><div class="glance-value">1–2 hours</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">$</div>
            <div><div class="glance-label">Cost</div><div class="glance-value">$5–$20 for one listed duplex receptacle, cover plate, and wire connectors, in addition to project-supplied conductors and box</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">🔧</div>
            <div><div class="glance-label">Tools</div><div class="glance-value">Adequately rated contact voltage tester, wire strippers sized for the conductor, insulated screwdrivers matched to the terminal type, needle-nose pliers, listed plug-in receptacle tester</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">□</div>
            <div><div class="glance-label">Materials</div><div class="glance-value">One listed duplex receptacle of the correct voltage and amperage rating, cover plate, device pigtails where required, and listed wire connectors</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">▰</div>
            <div><div class="glance-label">Competencies</div><div class="glance-value">EL-049 – EL-054</div></div>
          </div>
        </div>
      </aside>
    </section>

    <section class="cue-legend" aria-labelledby="cue-legend-title">
      <div class="cue-legend-intro">
        <h2 id="cue-legend-title">Field Cue System</h2>
        <p>These cues appear at the point of work. They identify safety, code, manufacturer, and measurement issues before they become shock, reversed polarity, or a failed inspection.</p>
      </div>

      <article class="cue-legend-card cue-safety">
        <div class="icon">△</div>
        <h3>Safety Cue</h3>
        <p>Task-specific safety guidance for ordinary work hazards.</p>
      </article>

      <article class="cue-legend-card cue-critical">
        <div class="icon">✋</div>
        <h3>Critical Safety Cue</h3>
        <p>Serious injury, shock, or electrocution is possible.</p>
      </article>

      <article class="cue-legend-card cue-field">
        <div class="icon">⛑</div>
        <h3>Field Safety Cue</h3>
        <p>Practical work-area safety: lighting, footing, access, and housekeeping.</p>
      </article>

      <article class="cue-legend-card cue-code">
        <div class="icon">▤</div>
        <h3>Code Alert</h3>
        <p>Local requirements vary. Verify permit, inspection, and jurisdictional rules.</p>
      </article>

      <article class="cue-legend-card cue-manufacturer">
        <div class="icon">▧</div>
        <h3>Manufacturer Cue</h3>
        <p>Follow product-specific instructions for the receptacle, terminals, and tester.</p>
      </article>

      <article class="cue-legend-card cue-measurement">
        <div class="icon">▱</div>
        <h3>Measurement Cue</h3>
        <p>Reference-point, verification, and test-sequence guidance.</p>
      </article>
    </section>

    <section class="main-grid">
      <div class="left-column">
        <article class="content-block">
          <h2 class="section-title">Job Overview</h2>
          <p>This project qualifies you to terminate, mount, and test one listed duplex receptacle on a branch circuit that has already been isolated, spliced, pigtailed, bonded, and grounded in earlier chapters. The finished work product is one installed, covered, and successfully tested duplex receptacle, plus a completed installation and test record.</p>
          <p>You will verify the circuit is de-energized using the live-dead-live procedure from Chapter 1, inspect the box and conductors prepared in Chapters 3 through 8, identify the ungrounded, grounded, and equipment-grounding conductors, terminate each conductor at the correct receptacle terminal using a listed method and the manufacturer-specified torque, mount the device and install an intact cover plate, restore power using the approved sequence, and test the finished outlet with a listed plug-in tester to confirm polarity and grounding.</p>
          <p>This project depends directly on Chapter 1's verified de-energization procedure, Chapter 7's splicing and pigtailing, and Chapter 8's grounding and bonding work. It is the first device-termination project in the book and establishes the terminal-identification and torque discipline used again in Chapters 10 through 15.</p>
        </article>

        <article class="content-block">
          <h2 class="section-title">Skills You Will Demonstrate</h2>
          <ul class="checklist">
            <li><strong>EL-049</strong> — Identify the line, or ungrounded, conductor at a receptacle installation from approved circuit documentation.</li>
            <li><strong>EL-050</strong> — Prepare receptacle terminals and conductors to the device-controlled strip length without damaging copper.</li>
            <li><strong>EL-051</strong> — Connect the ungrounded, grounded, and equipment-grounding conductors to the correct receptacle terminals using a listed termination method.</li>
            <li><strong>EL-052</strong> — Install the receptacle in the box in correct vertical alignment and fasten the yoke without stressing terminals.</li>
            <li><strong>EL-053</strong> — Install an intact cover plate with no gap exposing energized parts.</li>
            <li><strong>EL-054</strong> — Test receptacle operation, polarity, and grounding using a listed plug-in tester after restoration.</li>
          </ul>
        </article>

        <article class="content-block">
          <h2 class="section-title">Where This Skill Fits</h2>
          <p>Every prior chapter in this book prepared the conditions this project depends on: Chapter 1 established the verified de-energization procedure used again here; Chapters 3 and 4 installed the box; Chapters 5 and 6 brought cable into the box with correct connectors and support; Chapter 7 stripped, spliced, and pigtailed the conductors; and Chapter 8 bonded the box and verified the grounding path. This project is the first point in the book where a finished device is terminated, mounted, covered, and placed into service.</p>
          <p>The terminal-identification, torque, and test discipline established here is reused directly in Chapter 10 for the GFCI receptacle, Chapter 11 for the switch and fixture, and Chapter 12 for the three-way switching circuit.</p>
        </article>

        <article class="content-block">
          <h2 class="section-title">Scope and Intended Use</h2>
          <p>This project covers:</p>
          <ul class="checklist">
            <li>verifying de-energization of the assigned branch circuit using the Chapter 1 live-dead-live procedure</li>
            <li>identifying the ungrounded, grounded, and equipment-grounding conductors from approved circuit documentation</li>
            <li>preparing device pigtails where the project requires pass-through continuity independent of the receptacle</li>
            <li>terminating conductors at the correct receptacle terminals using a listed method and manufacturer-specified torque</li>
            <li>mounting the receptacle and installing an intact cover plate</li>
            <li>restoring power using the approved sequence and testing the finished receptacle with a listed plug-in tester</li>
          </ul>
          <p>This project does <strong>not</strong> authorize the learner to:</p>
          <ul class="checklist">
            <li>work on the receptacle while the circuit is energized, except for the final restoration and testing steps performed after all terminations and the cover plate are complete</li>
            <li>substitute an unlisted receptacle, connector, or terminal method not specified by the device manufacturer</li>
            <li>place more conductors under a terminal than the terminal is listed to accept</li>
            <li>energize the circuit before the required inspection, where an inspection is required by the assigned project or jurisdiction</li>
          </ul>
          <p>Any box, conductor, or grounding condition that fails inspection in this chapter must be corrected before the receptacle is energized and tested.</p>
        </article>

        <aside class="toolbox toolbox-note">
          <h4>Trade Note</h4>
          <p>A receptacle installed with reversed line and neutral conductors, or with an open equipment-grounding path, can appear to work normally when a lamp or simple appliance is plugged in. Only a listed plug-in tester reliably detects these conditions. Never rely on the receptacle "working" as proof that it is correctly wired.</p>
        </aside>
      </div>

      <aside class="right-column">
        <div class="table-card">
          <h2 class="title-rule">Common Tools and Equipment</h2>
          <table aria-label="Common tools and equipment for this project">
            <thead>
              <tr><th colspan="2">Item</th><th>Purpose</th></tr>
            </thead>
            <tbody>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Contact voltage tester</td><td>Verifying de-energization before terminations and reverifying at restoration</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Wire strippers</td><td>Stripping conductors to the device-controlled length without nicking copper</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Insulated screwdrivers</td><td>Tightening terminal screws to the manufacturer-specified torque</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Needle-nose pliers</td><td>Forming terminal loops in the tightening direction for side-screw connections</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Listed plug-in receptacle tester</td><td>Verifying polarity, grounding, and correct wiring after restoration</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Torque screwdriver or approved torque method</td><td>Confirming terminal tightness meets the manufacturer's specified value</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Installation and Test Worksheet</td><td>Recording terminations, torque method, test results, and labeling</td></tr>
            </tbody>
          </table>

          <h2 class="title-rule" style="margin-top:20px;">PPE and Materials</h2>
          <table aria-label="PPE and materials for this project">
            <thead>
              <tr><th colspan="2">Item</th><th>Purpose</th></tr>
            </thead>
            <tbody>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Eye protection</td><td>Worn during stripping, terminating, and restoration</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Insulating gloves rated for the task</td><td>Worn during restoration and testing where required</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">One listed duplex receptacle</td><td>Correct voltage and amperage rating for the branch circuit</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Cover plate</td><td>Covering the device without a gap exposing energized parts</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Device pigtails and listed wire connectors</td><td>Providing pass-through continuity independent of the receptacle where required</td></tr>
            </tbody>
          </table>
          <p style="font-size:14px; color:#334456; margin-top:8px;"><strong>Required PPE for this project:</strong> eye protection during stripping, terminating, and restoration; insulating gloves during restoration and testing where required.</p>
        </div>

        <aside class="note-box">
          <h3 class="note-title">Setup Standard</h3>
          <p>Do not begin terminating conductors until the circuit has been verified de-energized using the Chapter 1 live-dead-live procedure, the box and conductors have passed the inspections from Chapters 3 through 8, and the ungrounded, grounded, and equipment-grounding conductors have been positively identified from approved circuit documentation.</p>
        </aside>

        <aside class="toolbox toolbox-tip">
          <h4>Shop Tip</h4>
          <p>Form each terminal loop so the hook closes in the same direction the screw tightens. A loop formed the wrong way pushes the conductor out from under the screw head as it is tightened, producing a connection that looks secure but is not.</p>
        </aside>
      </aside>
    </section>

    <article class="content-block">
      <h2 class="section-title">Reference Conventions</h2>
      <p>Establish these references before any conductor is terminated, and do not change the defined terminal assignments mid-project.</p>

      <table aria-label="Reference conventions for this project">
        <thead>
          <tr><th>Term</th><th>Definition</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">Line terminal</td><td>The brass-colored terminal receiving the ungrounded conductor</td></tr>
          <tr><td class="item-cell">Neutral terminal</td><td>The silver-colored terminal receiving the grounded conductor</td></tr>
          <tr><td class="item-cell">Grounding terminal</td><td>The green terminal receiving the equipment-grounding conductor</td></tr>
          <tr><td class="item-cell">Device pigtail</td><td>A short conductor connecting the branch conductors to the receptacle so the branch conductors themselves are not interrupted at the device</td></tr>
          <tr><td class="item-cell">Terminal loop</td><td>A conductor end formed into a hook shape for a side-screw terminal, closed in the tightening direction</td></tr>
          <tr><td class="item-cell">Manufacturer-specified torque</td><td>The tightening value stated in the receptacle's listed installation instructions</td></tr>
        </tbody>
      </table>

      <div class="project-panel">
        <h3>Receptacle Installation and Test Record</h3>
        <p>Before terminating any conductor, record the assigned location and device data on the Installation and Test Worksheet:</p>
        <p>Location: ______ &nbsp;&nbsp;&nbsp; Circuit / breaker identifier: ______ &nbsp;&nbsp;&nbsp; Receptacle rating (voltage / amperage): ______</p>
        <p>Terminal method used: ______ &nbsp;&nbsp;&nbsp; Torque method used: ______ &nbsp;&nbsp;&nbsp; Date: ____________ &nbsp;&nbsp;&nbsp; Builder name: ____________</p>
      </div>
    </article>

    <article class="content-block">
      <h2 class="section-title">Prerequisites</h2>
      <ul class="checklist">
        <li>A completed Electrical Safety-Readiness Record for the assigned circuit from Chapter 1</li>
        <li>A box installed per Chapter 3 or Chapter 4, with cable brought in and supported per Chapters 5 and 6</li>
        <li>Conductors stripped, spliced, and pigtailed per Chapter 7</li>
        <li>A verified equipment-grounding path and bonded metal box, where applicable, per Chapter 8</li>
        <li>One listed duplex receptacle matching the branch-circuit voltage and amperage rating</li>
        <li>Approved circuit documentation identifying the ungrounded, grounded, and equipment-grounding conductors</li>
      </ul>
    </article>

    <article class="content-block">
      <h2 class="section-title">Common Field Fundamentals</h2>
      <p>Correct receptacle installation depends on positively identifying each conductor before it reaches a terminal, using the terminal method the device is listed for, and never leaving a connection to chance because the receptacle "will probably work anyway."</p>

      <div class="zone-grid" aria-label="Duplex receptacle installation overview">
        <div class="zone-card"><strong>De-energized verification</strong><span>Live-dead-live test confirms the circuit is safe before any terminal is touched</span></div>
        <div class="zone-card"><strong>Conductor identification</strong><span>Ungrounded, grounded, and equipment-grounding conductors identified from circuit documentation</span></div>
        <div class="zone-card"><strong>Terminal preparation</strong><span>Conductors stripped to the device-controlled length without nicked copper</span></div>
        <div class="zone-card"><strong>Termination</strong><span>Each conductor connected to its correct terminal using a listed method and specified torque</span></div>
        <div class="zone-card"><strong>Mounting</strong><span>Device aligned vertically and fastened without stressing terminals</span></div>
        <div class="zone-card"><strong>Cover installation</strong><span>Intact cover plate installed with no gap exposing energized parts</span></div>
        <div class="zone-card"><strong>Restoration</strong><span>Power restored using the approved sequence after inspection</span></div>
        <div class="zone-card"><strong>Functional test</strong><span>Listed plug-in tester confirms polarity, grounding, and correct wiring</span></div>
      </div>

      <h3 class="wo-sub">Terminal Identification and Torque</h3>
      <p>Identify the line, neutral, and grounding terminals by their markings and color before connecting any conductor, and do not rely on the physical position of the terminal alone. Use only terminal methods listed for the conductor material and size, and tighten every terminal to the manufacturer-specified torque using a calibrated screwdriver or an approved torque method. A terminal tightened by feel alone is not a verified connection.</p>

      <aside class="cue cue-measurement">
        <h4>Measurement Cue — Verify Conductor Identity Before Every Termination</h4>
        <p>Confirm the ungrounded, grounded, and equipment-grounding conductor identity from the approved circuit documentation before connecting any conductor to a terminal. Do not assume conductor function from cable color alone where the documentation indicates otherwise.</p>
      </aside>

      <aside class="cue cue-critical">
        <h4>Critical Safety Cue — Verify De-Energization Before Terminating</h4>
        <p>Do not begin stripping or terminating conductors until the circuit has been verified de-energized using the complete live-dead-live procedure from Chapter 1. Do not restore power until all terminations, the cover plate, and the required inspection are complete.</p>
      </aside>

      <aside class="cue cue-manufacturer">
        <h4>Manufacturer Instruction Cue — Terminal Method and Torque</h4>
        <p>Use only the terminal methods listed for the receptacle and the conductor material and size, and tighten every terminal to the value specified in the receptacle's listed installation instructions. Do not place more than one conductor under a terminal unless the terminal is specifically listed for that number and conductor type.</p>
      </aside>

      <aside class="cue cue-field">
        <h4>Field Safety Cue — Fold Conductors Without Stress</h4>
        <p>Fold conductors into the box using controlled bends rather than force, keeping splices and pigtails organized behind the device. A conductor forced or crimped into the box can loosen a terminal or damage insulation without visible signs until the circuit is energized.</p>
      </aside>
    </article>

    <article class="work-order" id="install-duplex-receptacle">
      <header class="work-order__header">
        <p class="work-order__competency-code">EL-049 – EL-054</p>
        <p class="work-order__type">Device Termination / Mounting / Cover Installation / Functional Test Qualification</p>
        <h2 class="work-order__title">Install a Duplex Receptacle</h2>
      </header>

      <div class="work-order__meta">
        <p><strong>Difficulty:</strong> Beginner</p>
        <p><strong>Estimated Time:</strong> 1–2 hours</p>
        <p><strong>Estimated Cost:</strong> $5–$20</p>
        <p><strong>Finished Work:</strong> One installed, covered, and successfully tested duplex receptacle with a completed installation and test record</p>
      </div>

      <div class="work-order-body">
        <h3 class="wo-sub">A. Finished-Project Specification</h3>
        <p><strong>Quantity:</strong> one listed duplex receptacle of the correct voltage and amperage rating, terminated to the ungrounded, grounded, and equipment-grounding conductors using a listed method and manufacturer-specified torque, mounted square in the box, covered with an intact cover plate, energized through the approved restoration sequence, and verified with a listed plug-in tester for correct polarity and grounding.</p>

        <h3 class="wo-sub">B. Installation and Test Schedule</h3>
        <table aria-label="Installation and test schedule">
          <thead>
            <tr><th>Item</th><th>Target Condition</th><th>Verification Method</th></tr>
          </thead>
          <tbody>
            <tr><td class="item-cell">Conductor identification</td><td>Ungrounded, grounded, and equipment-grounding conductors positively identified from circuit documentation</td><td>Written record and visual trace</td></tr>
            <tr><td class="item-cell">Terminal preparation</td><td>Conductors stripped to device-controlled length without nicked or scored copper</td><td>Visual inspection under adequate light</td></tr>
            <tr><td class="item-cell">Terminations</td><td>Each conductor connected at its correct terminal using a listed method and manufacturer-specified torque</td><td>Visual inspection and torque verification</td></tr>
            <tr><td class="item-cell">Mounting</td><td>Device aligned vertically and fastened without terminal stress</td><td>Visual inspection</td></tr>
            <tr><td class="item-cell">Cover plate</td><td>Cover plate intact with no gap exposing energized parts</td><td>Visual inspection</td></tr>
            <tr><td class="item-cell">Functional test</td><td>Correct polarity and grounding confirmed with a listed plug-in tester</td><td>Direct test observation</td></tr>
          </tbody>
        </table>

        <h3 class="wo-sub">C. Material Takeoff</h3>
        <ul class="checklist">
          <li><strong>Device:</strong> one listed duplex receptacle matching the branch-circuit voltage and amperage rating.</li>
          <li><strong>Cover plate:</strong> one cover plate sized for the installed box and device.</li>
          <li><strong>Pigtails and connectors:</strong> device pigtails and listed wire connectors where the project requires pass-through continuity independent of the receptacle.</li>
          <li><strong>Documentation:</strong> one Installation and Test Worksheet per receptacle.</li>
        </ul>

        <h3 class="wo-sub">D. Acceptance Standards</h3>
        <table aria-label="Acceptance standards for duplex receptacle installation">
          <thead>
            <tr><th>Check</th><th>Standard</th></tr>
          </thead>
          <tbody>
            <tr><td class="item-cell">Conductor identity</td><td>Ungrounded, grounded, and equipment-grounding conductors correctly identified before any terminal connection</td></tr>
            <tr><td class="item-cell">Termination quality</td><td>No exposed copper beyond the terminal, no loose strands, no insulation trapped under a terminal, no more conductors under a terminal than listed</td></tr>
            <tr><td class="item-cell">Torque</td><td>Every terminal tightened to the manufacturer-specified torque using a calibrated method</td></tr>
            <tr><td class="item-cell">Mounting</td><td>Receptacle aligned vertically, yoke fastened to the box without relying on the cover plate to correct alignment</td></tr>
            <tr><td class="item-cell">Cover condition</td><td>Cover plate intact and fully seated with no gap exposing energized parts</td></tr>
            <tr><td class="item-cell">Functional test result</td><td>Listed plug-in tester confirms correct polarity and grounding with no fault indicated</td></tr>
          </tbody>
        </table>

        <h3 class="wo-sub">E. Pre-Termination Review</h3>
        <ol class="step-block">
          <li><strong>Review the circuit voltage, conductor size and material, receptacle rating, grounding method, box fill, device location, and protection requirements.</strong> Confirm the receptacle rating matches the branch circuit before opening the package.</li>
          <li><strong>Verify the circuit is de-energized using the approved live-dead-live procedure.</strong> Do not proceed until this verification is complete and documented.</li>
        </ol>

        <h3 class="wo-sub">F. Box and Conductor Inspection</h3>
        <ol class="step-block">
          <li><strong>Inspect the box, conductors, grounding path, cable entries, and required free conductor length.</strong> Confirm the box and grounding path passed inspection in Chapters 3 through 8 before proceeding.</li>
          <li><strong>Identify the ungrounded, grounded, and equipment-grounding conductors from the approved circuit documentation.</strong> Label any conductor whose function is not obvious.</li>
        </ol>

        <h3 class="wo-sub">G. Conductor Preparation</h3>
        <ol class="step-block">
          <li><strong>Prepare device pigtails where the project requires pass-through continuity independent of the receptacle.</strong> Use listed connectors sized for the conductor combination.</li>
          <li><strong>Strip conductors to the device-controlled length without damaging copper.</strong> Inspect each stripped end under adequate light before terminating.</li>
          <li><strong>Inspect the receptacle for broken parts, incorrect rating, altered tabs, or damaged terminals.</strong> Do not install a damaged or incorrectly rated device.</li>
        </ol>

        <h3 class="wo-sub">H. Termination</h3>
        <ol class="step-block">
          <li><strong>Use only terminal methods listed for the conductor material and size.</strong> Confirm the method against the receptacle's listed instructions before connecting any conductor.</li>
          <li><strong>Connect the equipment-grounding conductor to the green grounding terminal.</strong> Confirm this connection before proceeding to the neutral and line terminals.</li>
          <li><strong>Connect the grounded conductor to the identified neutral terminal.</strong> Confirm terminal identity by its marking and color, not by physical position alone.</li>
          <li><strong>Connect the ungrounded conductor to the identified line terminal.</strong> Confirm terminal identity by its marking and color before tightening.</li>
          <li><strong>Orient terminal loops in the tightening direction when side-screw connections are used.</strong> Form each loop so it closes rather than opens as the screw is tightened.</li>
          <li><strong>Tighten terminals using the manufacturer-specified torque or approved torque method.</strong> Record the torque method used on the worksheet.</li>
        </ol>

        <h3 class="wo-sub">I. Termination Inspection and Box Assembly</h3>
        <ol class="step-block">
          <li><strong>Inspect for exposed copper, loose strands, insulation under terminals, or multiple conductors under unlisted terminals.</strong> Correct any deficiency before folding conductors into the box.</li>
          <li><strong>Fold conductors into the box without stressing terminals or damaging insulation.</strong> Arrange splices and pigtails behind the device in an organized, non-crowded pattern.</li>
        </ol>

        <h3 class="wo-sub">J. Mounting and Cover Installation</h3>
        <ol class="step-block">
          <li><strong>Align the receptacle vertically and fasten the yoke to the box.</strong> Confirm alignment before final tightening of the mounting screws.</li>
          <li><strong>Do not use the cover plate to pull a misaligned device into position.</strong> Correct alignment at the yoke, not at the cover plate.</li>
          <li><strong>Install an intact cover plate with no gap exposing energized parts.</strong> Confirm the cover seats fully against the wall or box surface.</li>
        </ol>

        <h3 class="wo-sub">K. Inspection, Restoration, and Functional Test</h3>
        <ol class="step-block">
          <li><strong>Complete the required inspection before energization.</strong> Do not restore power to an uninspected installation where inspection is required.</li>
          <li><strong>Remove tools and restore power using the approved restoration sequence.</strong> Confirm the work area is clear before re-closing the breaker.</li>
          <li><strong>Test the receptacle with a listed plug-in tester.</strong> Confirm the tester indicates correct wiring with no fault.</li>
          <li><strong>Verify voltage and polarity using the approved method where required.</strong> Record the measured result on the worksheet.</li>
          <li><strong>Operate any upstream protection and confirm restoration.</strong> Confirm the receptacle remains powered after the upstream device is reset.</li>
          <li><strong>De-energize and correct any failed test before retesting.</strong> Do not leave a failed receptacle energized while troubleshooting.</li>
          <li><strong>Label the circuit and document installation and test results.</strong> Complete every field on the Installation and Test Worksheet.</li>
        </ol>
      </div>
    </article>

    <article class="content-block">
      <h2 class="section-title">Common Receptacle Inspection</h2>
      <p>Inspect every completed receptacle installation using the same checks regardless of location.</p>
      <ul class="checklist readiness-list">
        <li><strong>Conductor identity check:</strong> confirm the ungrounded, grounded, and equipment-grounding conductors were correctly identified before termination.</li>
        <li><strong>Termination check:</strong> confirm no exposed copper, loose strands, or insulation trapped under a terminal.</li>
        <li><strong>Torque check:</strong> confirm every terminal was tightened to the manufacturer-specified torque.</li>
        <li><strong>Mounting check:</strong> confirm the device is vertically aligned and fastened without terminal stress.</li>
        <li><strong>Cover check:</strong> confirm the cover plate is intact and fully seated with no exposed energized parts.</li>
        <li><strong>Functional test check:</strong> confirm the listed plug-in tester shows correct polarity and grounding.</li>
        <li><strong>Documentation check:</strong> confirm the Installation and Test Worksheet is fully completed.</li>
      </ul>
      <p>Complete the Installation and Test Worksheet in the Inspection Checklist section below before beginning Project 10.</p>
    </article>

    <article class="content-block">
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: correctly formed terminal loops on the line, neutral, and grounding conductors before termination.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a torque screwdriver being used on a receptacle terminal.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: conductors folded neatly into the box behind a mounted receptacle before the cover plate is installed.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a listed plug-in tester inserted into the finished receptacle showing a correct-wiring indication.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a completed Installation and Test Worksheet with all fields filled in.</figcaption>
      </figure>
    </article>

    <article class="content-block">
      <h2 class="section-title">Failure Points and Troubleshooting</h2>

      <aside class="toolbox toolbox-observation">
        <h4>The Plug-In Tester Indicates Reversed Polarity</h4>
        <p><strong>Probable cause:</strong> the ungrounded and grounded conductors were connected to the wrong terminals.<br>
        <strong>Confirmation:</strong> de-energize the circuit, verify absence of voltage, and trace each conductor from the terminal back to its identified function in the circuit documentation.<br>
        <strong>Correction:</strong> disconnect and reterminate the conductors at the correct line and neutral terminals using the manufacturer-specified torque.<br>
        <strong>Reinspection:</strong> restore power and retest with the listed plug-in tester.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>The Plug-In Tester Indicates an Open Ground</h4>
        <p><strong>Probable cause:</strong> the equipment-grounding conductor was not connected, the grounding pigtail was omitted, or the grounding path from Chapter 8 was disturbed during termination.<br>
        <strong>Confirmation:</strong> de-energize the circuit, verify absence of voltage, and inspect the grounding terminal, pigtail, and box-bonding connection.<br>
        <strong>Correction:</strong> reconnect or replace the equipment-grounding conductor and confirm continuity using the de-energized continuity test from Chapter 8.<br>
        <strong>Reinspection:</strong> restore power and retest with the listed plug-in tester.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>The Receptacle Has No Power After Restoration</h4>
        <p><strong>Probable cause:</strong> a loose or incomplete termination, an upstream splice that opened during box assembly, or the upstream protective device did not reset.<br>
        <strong>Confirmation:</strong> de-energize the circuit, verify absence of voltage, and inspect every termination and splice in the circuit path back to the panel.<br>
        <strong>Correction:</strong> reterminate any loose or incomplete connection and confirm the upstream protective device is fully reset.<br>
        <strong>Reinspection:</strong> restore power and retest the receptacle with the listed plug-in tester.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>A Terminal Is Loose or a Conductor Pulls Free Under Light Tension</h4>
        <p><strong>Probable cause:</strong> the terminal was not tightened to the manufacturer-specified torque, the terminal loop was formed in the wrong direction, or insulation was trapped under the screw.<br>
        <strong>Confirmation:</strong> de-energize the circuit, verify absence of voltage, and inspect the terminal and conductor end directly.<br>
        <strong>Correction:</strong> reform the terminal loop in the correct tightening direction, remove any trapped insulation, and retighten to the manufacturer-specified torque.<br>
        <strong>Reinspection:</strong> repeat the conductor pull check and retest after restoration.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>The Cover Plate Does Not Seat Flush or Leaves a Gap</h4>
        <p><strong>Probable cause:</strong> the receptacle is misaligned in the box, the box is set at the wrong depth, or the wrong cover plate was selected.<br>
        <strong>Confirmation:</strong> de-energize the circuit, remove the cover plate, and inspect the device alignment and box depth against the finished wall surface.<br>
        <strong>Correction:</strong> realign the device at the yoke, correct the box depth if required, and install the correct cover plate. Do not force a gapped cover plate into place.<br>
        <strong>Reinspection:</strong> reinstall the cover plate and confirm a flush, gap-free fit before restoring power.</p>
      </aside>

    </article>

    <article class="content-block">
      <h2 class="section-title">Cleanup</h2>
      <p>This project ends with a tested, covered receptacle in service and all records completed.</p>
      <ul class="checklist">
        <li>Confirm the cover plate is fully seated and undamaged</li>
        <li>Confirm the circuit label and directory entry match the installed receptacle location</li>
        <li>Store the plug-in tester, torque screwdriver, and hand tools in a protected, undamaged condition</li>
        <li>Confirm the work area is clear of stripped conductor scrap and packaging</li>
        <li>Store the Installation and Test Worksheet with the project records for reference by later projects</li>
      </ul>
    </article>

    <article class="content-block shop-terms">
      <h2 class="section-title">Field Terms</h2>
      <dl class="shop-terms-list">
        <dt>Line Terminal</dt><dd>The brass-colored terminal receiving the ungrounded conductor.</dd>
        <dt>Neutral Terminal</dt><dd>The silver-colored terminal receiving the grounded conductor.</dd>
        <dt>Grounding Terminal</dt><dd>The green terminal receiving the equipment-grounding conductor.</dd>
        <dt>Device Pigtail</dt><dd>A short conductor connecting the branch conductors to the receptacle so the branch conductors are not interrupted at the device.</dd>
        <dt>Terminal Loop</dt><dd>A conductor end formed into a hook shape for a side-screw terminal, closed in the tightening direction.</dd>
        <dt>Manufacturer-Specified Torque</dt><dd>The tightening value stated in the receptacle's listed installation instructions.</dd>
        <dt>Listed Plug-In Tester</dt><dd>A device that plugs into a receptacle and indicates polarity, grounding, and wiring faults through a lamp pattern.</dd>
      </dl>
    </article>

    <article class="content-block knowledge-check">
      <h2 class="section-title">Skill Check</h2>
      <ol>
        <li>Why must the ungrounded, grounded, and equipment-grounding conductors be identified from circuit documentation rather than assumed from cable color alone?</li>
        <li>Why must a terminal loop be formed in the tightening direction rather than the opposite direction?</li>
        <li>Why is torque verification necessary even when a terminal feels tight by hand?</li>
        <li>What must the learner do before restoring power to a newly installed receptacle?</li>
        <li>Why can a receptacle appear to work normally with a lamp plugged in even when it is wired incorrectly?</li>
        <li>What should the learner check first if a listed plug-in tester indicates an open ground?</li>
        <li>Why must the cover plate never be used to pull a misaligned device into position?</li>
        <li>What information must be recorded on the Installation and Test Worksheet before Project 10 begins?</li>
        <li>What must the learner do if a terminal is found loose during the termination inspection?</li>
        <li>Why must the circuit be de-energized again before correcting a failed test result?</li>
      </ol>
    </article>

    <article class="content-block">
      <h2 class="section-title">Competency Rubric</h2>
      <table aria-label="Competency rubric for Chapter 9">
        <thead>
          <tr><th>Competency</th><th>Independent Pass Standard</th><th>Not Demonstrated</th><th>With Assistance</th><th>Independently</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">EL-049</td><td>Identifies the line, or ungrounded, conductor at a receptacle installation from approved circuit documentation</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">EL-050</td><td>Prepares receptacle terminals and conductors to the device-controlled strip length without damaging copper</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">EL-051</td><td>Connects the ungrounded, grounded, and equipment-grounding conductors to the correct receptacle terminals using a listed termination method and manufacturer-specified torque</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">EL-052</td><td>Installs the receptacle in the box in correct vertical alignment and fastens the yoke without stressing terminals</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">EL-053</td><td>Installs an intact cover plate with no gap exposing energized parts</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">EL-054</td><td>Tests receptacle operation, polarity, and grounding using a listed plug-in tester after restoration, with correction and retest of any failed result</td><td></td><td></td><td></td></tr>
        </tbody>
      </table>
      <p>Mark one column per competency. Only <strong>Demonstrated Independently</strong> awards the competency; <strong>Demonstrated with Assistance</strong> authorizes additional supervised practice but does not complete the requirement.</p>
    </article>

    <article class="content-block">
      <h2 class="section-title">Inspection Checklist — Installation and Test Worksheet</h2>
      <table aria-label="Installation and test worksheet">
        <thead>
          <tr><th>Item</th><th>Target Condition</th><th>Result</th><th>Pass/Fail</th><th>Correction (if any)</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">Conductor identification</td><td>Ungrounded, grounded, and equipment-grounding conductors identified before termination</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Terminations</td><td>Each conductor connected at its correct terminal with manufacturer-specified torque</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Mounting</td><td>Device aligned vertically and fastened without terminal stress</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Cover plate</td><td>Intact and fully seated with no exposed energized parts</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Functional test</td><td>Listed plug-in tester confirms correct polarity and grounding</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Documentation</td><td>Circuit labeled and worksheet fully completed</td><td></td><td></td><td></td></tr>
        </tbody>
      </table>
      <p><strong>Unresolved conditions and correction plan:</strong> ____________________________________________</p>
      <p><strong>Receptacle declared ready for service:</strong> ______ (Pass/Fail) &nbsp;&nbsp;&nbsp; <strong>Date:</strong> ____________ &nbsp;&nbsp;&nbsp; <strong>Builder name:</strong> ____________</p>
    </article>

    <article class="content-block">
      <h2 class="section-title">Performance Check</h2>
      <p>With the receptacle terminated, mounted, covered, restored, and tested, review the finished installation against the Acceptance Standards table and confirm the ungrounded, grounded, and equipment-grounding conductors were correctly identified and terminated, every terminal is tightened to the manufacturer-specified torque, the device is aligned and fastened without terminal stress, the cover plate is intact and fully seated, and the listed plug-in tester confirms correct polarity and grounding with no fault indicated. Complete the Installation and Test Worksheet and correct any failed item before beginning Project 10. If an item fails, identify whether the error occurred in conductor identification, termination, torque, mounting, cover installation, or restoration before correcting it and re-running the affected check.</p>
    </article>

    <article class="content-block what-you-accomplished">
      <h2 class="section-title">Project Closeout</h2>
      <p>You have completed the ninth project in the residential electrical sequence: installing a duplex receptacle. This project required you to verify de-energization, identify and terminate the ungrounded, grounded, and equipment-grounding conductors at the correct terminals, mount the device, install an intact cover plate, restore power, and test the finished receptacle for polarity and grounding (<strong>EL-049</strong> through <strong>EL-054</strong>).</p>
      <p>You now have a repeatable device-termination, mounting, and functional-test sequence that carries directly into the next project: installing and commissioning a GFCI receptacle with its line, load, and protection requirements.</p>
      <p><strong>Keep your Installation and Test Worksheet. You will reuse this exact terminal-identification, torque, and plug-in test sequence for every device installed in the rest of this book.</strong></p>
    </article>

    <footer class="chapter-nav" aria-label="Project navigation">
      <a class="nav-button prev" href="chapter-08-bond-metal-boxes-and-ground-branch-circuit.html">
        <strong>Previous</strong>
        <span>Project 08: Bond Metal Boxes and<br />Ground a Branch Circuit</span>
      </a>
      <div class="progress">
        <div class="progress-title">Project 9 / 20</div>
        <div class="dots" aria-hidden="true">
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot active"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
        </div>
      </div>
      <a class="nav-button next" href="chapter-10-install-gfci-receptacle.html">
        <strong>Next</strong>
        <span>Project 10: Install a<br />GFCI Receptacle</span>
      </a>
    </footer>
  </main>
</body>
</html>
