<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>Project 10 — Install a GFCI Receptacle</title>
  <style>
    :root {
      --navy-950: #061c33;
      --navy-900: #09243f;
      --navy-850: #0b2d52;
      --navy-800: #123b66;
      --blue-700: #075fa8;
      --blue-600: #0b74c9;
      --blue-500: #1782d7;
      --ink: #122033;
      --muted: #52606f;
      --paper: #fbfaf5;
      --paper-2: #f4f0e8;
      --line: #d8d2c7;
      --shadow: 0 14px 30px rgba(6, 28, 51, .12);
      --red: #b5282f;
      --orange: #c96525;
      --green: #5c7f35;
      --purple: #65529b;
      --teal: #1a7c83;
      --gold: #9f7328;
      --steel: #2f79a9;
      --gray: #5a6472;
      --yellow: #a3821f;
    }

    * { box-sizing: border-box; }

    body {
      margin: 0;
      color: var(--ink);
      font-family: "Inter", "Segoe UI", Arial, sans-serif;
      background:
        radial-gradient(circle at 18% 10%, rgba(9, 36, 63, .04), transparent 27%),
        radial-gradient(circle at 88% 42%, rgba(10, 116, 201, .04), transparent 30%),
        linear-gradient(0deg, rgba(255,255,255,.45), rgba(255,255,255,.45)),
        repeating-linear-gradient(90deg, rgba(6,28,51,.018) 0 1px, transparent 1px 4px),
        var(--paper);
      line-height: 1.52;
    }

    .book-header {
      background: linear-gradient(90deg, var(--navy-950), var(--navy-850));
      color: #fff;
      min-height: 58px;
      display: flex;
      align-items: center;
      padding: 0 42px;
      border-bottom: 8px solid var(--blue-600);
      box-shadow: 0 3px 16px rgba(0,0,0,.22);
      letter-spacing: .045em;
      text-transform: uppercase;
      font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif;
      font-weight: 800;
    }

    .book-header .series { color: #b8c6d5; font-size: 15px; margin-right: 22px; white-space: nowrap; }
    .book-header .divider { opacity: .55; margin-right: 22px; font-weight: 400; }
    .book-header .book-title { font-size: 15px; color: #f5f8fb; white-space: nowrap; overflow: hidden; text-overflow: ellipsis; }

    .page { max-width: 1400px; margin: 0 auto; padding: 34px 38px 0; }

    .breadcrumb { display: flex; gap: 12px; align-items: center; margin-bottom: 20px; color: var(--blue-700); font-size: 14px; font-weight: 800; }
    .breadcrumb span:not(:last-child)::after { content: "›"; margin-left: 12px; color: #66788a; font-weight: 900; }

    .hero-grid { display: grid; grid-template-columns: minmax(0, 1fr) 320px; gap: 44px; align-items: start; }
    .hero-left { display: grid; grid-template-columns: 185px minmax(0, 1fr); gap: 28px; align-items: start; }

    .chapter-stamp {
      width: 185px; height: 185px; border-radius: 12px; color: #fff; background: var(--navy-850);
      box-shadow: 0 10px 22px rgba(6, 28, 51, .18); position: relative; overflow: hidden;
      display: flex; flex-direction: column; align-items: center; justify-content: center;
      text-transform: uppercase; transform: translateY(1px);
    }
    .chapter-stamp .label { font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; letter-spacing: .16em; font-weight: 900; font-size: 24px; margin-bottom: 8px; color: rgba(255, 255, 255, .92); }
    .chapter-stamp .number { font-family: Impact, Haettenschweiler, "Arial Narrow Bold", sans-serif; font-size: 112px; line-height: .82; letter-spacing: -.06em; color: #fff; }

    .chapter-header__title { margin: 10px 0 16px; font-family: Georgia, "Times New Roman", serif; color: var(--navy-850); font-size: clamp(40px, 5.6vw, 54px); line-height: 1.05; letter-spacing: -.035em; text-transform: uppercase; text-shadow: 0 1px 0 rgba(255,255,255,.9); }
    .chapter-header__number { margin: 0; color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .12em; text-transform: uppercase; font-size: 15px; }

    .rule { width: 100%; height: 4px; background: var(--blue-600); margin: 20px 0 24px; }
    .chapter-header__summary { max-width: 560px; margin: 0; font-size: 17px; color: #152438; }

    .glance { background: rgba(255,255,255,.52); border: 1px solid var(--line); border-radius: 6px; box-shadow: var(--shadow); overflow: hidden; }
    .glance .tab { background: linear-gradient(90deg, var(--navy-850), var(--blue-600)); color: #fff; display: inline-block; padding: 9px 18px 8px; font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .06em; text-transform: uppercase; border-bottom-right-radius: 5px; }
    .glance-body { padding: 12px 22px 17px; }
    .glance-row { display: grid; grid-template-columns: 42px 1fr; gap: 12px; align-items: center; padding: 11px 0; border-bottom: 1px dashed #c9c2b8; }
    .glance-row:last-child { border-bottom: none; }
    .glance-icon { width: 34px; height: 34px; border-radius: 50%; display: grid; place-items: center; color: var(--blue-700); border: 2px solid rgba(11, 95, 168, .2); font-size: 20px; background: rgba(11,116,201,.05); }
    .glance-label { font-weight: 900; color: #1a2e44; font-size: 13px; line-height: 1.15; }
    .glance-value { font-size: 15px; color: #18273a; }

    .cue-legend { margin: 34px 0 34px; border: 1px solid var(--line); background: rgba(255,255,255,.35); box-shadow: 0 2px 9px rgba(6,28,51,.07); display: grid; grid-template-columns: 170px repeat(6, minmax(112px, 1fr)); gap: 8px; padding: 20px; }
    .cue-legend-intro h2, .section-title, .table-card h2, .note-title { margin: 0 0 10px; color: var(--blue-700); font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-weight: 900; letter-spacing: .025em; text-transform: uppercase; line-height: 1.1; }
    .cue-legend-intro h2 { font-size: 18px; }
    .cue-legend-intro p { margin: 0; font-size: 12px; color: #17273b; }

    .cue-legend-card { min-height: 150px; border: 1px solid #d4c3ac; background: rgba(255,255,255,.5); padding: 13px 11px 10px; border-radius: 3px; display: flex; flex-direction: column; justify-content: flex-start; }
    .cue-legend-card .icon { font-size: 28px; margin-bottom: 9px; font-weight: 900; }
    .cue-legend-card h3 { margin: 0 0 9px; font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-size: 14px; letter-spacing: .03em; line-height: 1.05; text-transform: uppercase; }
    .cue-legend-card p { margin: 0; font-size: 12px; color: #172437; line-height: 1.4; }

    .cue { margin: 18px 0; border-radius: 4px; padding: 14px 16px; border: 1px solid; }
    .cue h4 { margin: 0 0 6px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .04em; font-size: 14px; }
    .cue p { margin: 0; font-size: 15px; }

    .cue-safety, .cue-legend-card.cue-safety { color: var(--orange); border-color: #e2a677; background: rgba(201,101,37,.06); }
    .cue-critical, .cue-legend-card.cue-critical { color: var(--red); border-color: #c34b55; background: rgba(181,40,47,.06); }
    .cue-field, .cue-legend-card.cue-field { color: #1f91ad; border-color: #84bccc; background: rgba(31,145,173,.06); }
    .cue-code, .cue-legend-card.cue-code { color: var(--green); border-color: #a1b383; background: rgba(92,127,53,.06); }
    .cue-manufacturer, .cue-legend-card.cue-manufacturer { color: var(--purple); border-color: #a99cd2; background: rgba(101,82,155,.06); }
    .cue-measurement, .cue-legend-card.cue-measurement { color: var(--gold); border-color: #d2ae72; background: rgba(159,115,40,.06); }

    .toolbox { margin: 18px 0; border-radius: 4px; padding: 14px 16px; border-left: 6px solid; background: rgba(255,255,255,.55); box-shadow: 0 2px 8px rgba(6,28,51,.06); }
    .toolbox h4 { margin: 0 0 6px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .04em; font-size: 13px; }
    .toolbox p { margin: 0; font-size: 15px; color: #1b2d42; }
    .toolbox-note { border-color: var(--gray); } .toolbox-note h4 { color: var(--gray); }
    .toolbox-tip { border-color: var(--blue-600); } .toolbox-tip h4 { color: var(--blue-700); }
    .toolbox-mistake { border-color: var(--orange); } .toolbox-mistake h4 { color: var(--orange); }
    .toolbox-observation { border-color: var(--green); } .toolbox-observation h4 { color: var(--green); }
    .toolbox-inspection { border-color: var(--yellow); } .toolbox-inspection h4 { color: var(--yellow); }
    .toolbox-code { border-color: var(--red); } .toolbox-code h4 { color: var(--red); }

    .main-grid { display: grid; grid-template-columns: minmax(0, 1.15fr) minmax(330px, .85fr); gap: 38px; align-items: start; margin-bottom: 34px; }
    .left-column { padding: 0 2px 0 16px; }
    .right-column { border-left: 1px dotted #b8b0a4; padding-left: 36px; }

    .content-block { margin-bottom: 28px; border-bottom: 1px dotted #c7c0b5; padding-bottom: 22px; }
    .content-block:last-child { border-bottom: none; }

    .section-title { font-size: 22px; border-bottom: 3px solid var(--blue-600); padding-bottom: 6px; margin-bottom: 14px; }
    .content-block p { margin: 0 0 16px; font-size: 17px; color: #1b2d42; }

    .checklist { list-style: none; padding: 0; margin: 0; }
    .checklist li { position: relative; padding: 7px 0 7px 34px; border-bottom: 1px dotted #c7c0b5; font-size: 16px; }
    .checklist li::before { content: "✓"; position: absolute; left: 0; top: 8px; width: 21px; height: 21px; border-radius: 50%; background: var(--blue-700); color: white; font-size: 14px; line-height: 21px; text-align: center; font-weight: 900; }

    .table-card h2 { font-size: 21px; }
    .title-rule { border-bottom: 3px solid var(--blue-600); padding-bottom: 7px; margin-bottom: 20px; }

    table { width: 100%; border-collapse: collapse; background: rgba(255,255,255,.54); box-shadow: 0 2px 10px rgba(6,28,51,.08); border: 1px solid #c9c2b7; overflow: hidden; margin-bottom: 8px; }
    th { background: linear-gradient(90deg, var(--navy-850), var(--blue-700)); color: white; padding: 10px 13px; text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; font-size: 13px; letter-spacing: .045em; text-align: left; }
    td { border: 1px solid #d6d0c5; padding: 11px 14px; vertical-align: middle; font-size: 15px; background: rgba(255,255,255,.38); }
    td.icon-cell { width: 52px; text-align: center; font-size: 24px; color: var(--blue-700); }
    td.item-cell { width: 30%; font-weight: 800; color: #1b2d42; }

    .note-box { margin-top: 24px; border: 1px solid #a9c5dd; background: linear-gradient(180deg, rgba(238,247,255,.85), rgba(255,255,255,.45)); border-radius: 6px; padding: 18px 20px; box-shadow: 0 2px 8px rgba(6,28,51,.06); }
    .note-title { font-size: 16px; color: var(--blue-700); margin-bottom: 8px; }
    .note-box p { margin: 0; font-size: 16px; color: #1b2d42; }

    .work-order { margin: 34px 0 40px; border: 1px solid #c9c1b1; background: rgba(255,255,255,.5); box-shadow: var(--shadow); border-radius: 4px; overflow: hidden; }
    .work-order__header { background: linear-gradient(90deg, var(--navy-900), var(--blue-700)); color: #fff; padding: 18px 24px 16px; }
    .work-order__competency-code { display: inline-block; margin: 0 0 8px; background: rgba(255,255,255,.15); border: 1px solid rgba(255,255,255,.4); padding: 3px 10px; border-radius: 3px; font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .08em; font-size: 13px; }
    .work-order__type { margin: 0 0 4px; text-transform: uppercase; letter-spacing: .08em; font-size: 12px; color: #bcd7ef; font-weight: 800; }
    .work-order__title { margin: 0; font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-weight: 900; text-transform: uppercase; font-size: 24px; letter-spacing: .01em; }
    .work-order__meta { display: grid; grid-template-columns: repeat(4, 1fr); gap: 10px; padding: 14px 24px; background: rgba(11,116,201,.06); border-bottom: 1px solid #d3ccbc; font-size: 14px; }
    .work-order__meta p { margin: 0; }
    .work-order__competencies { padding: 16px 24px; }
    .work-order__competencies h3 { margin: 0 0 8px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; color: var(--blue-700); font-size: 14px; letter-spacing: .04em; }
    .work-order__competencies ul { margin: 0; padding-left: 20px; }
    .work-order__competencies li { font-size: 15px; margin-bottom: 4px; }

    .work-order-body { padding: 4px 24px 24px; }
    .work-order-body h3.wo-sub { color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .03em; font-size: 16px; border-bottom: 2px solid #d3ccbc; padding-bottom: 5px; margin: 22px 0 10px; }
    .work-order-body p { font-size: 15.5px; margin: 0 0 12px; }
    .work-order-body ul, .work-order-body ol { margin: 0 0 12px; padding-left: 22px; font-size: 15.5px; }
    .work-order-body li { margin-bottom: 6px; }

    .step-block { counter-reset: step; }
    .step-block li { list-style: none; position: relative; padding: 8px 0 8px 40px; border-bottom: 1px dotted #c7c0b5; counter-increment: step; }
    .step-block li::before { content: counter(step); position: absolute; left: 0; top: 8px; width: 26px; height: 26px; border-radius: 50%; background: var(--navy-850); color: #fff; font-weight: 900; font-size: 13px; text-align: center; line-height: 26px; }

    .photo-placeholder { margin: 14px 0; border: 1px dashed #b7ac97; background: rgba(255,255,255,.4); padding: 14px; border-radius: 4px; text-align: center; }
    .photo-placeholder img { max-width: 100%; }
    .photo-placeholder figcaption { font-size: 13px; color: var(--muted); margin-top: 6px; font-style: italic; }

    .related-skills, .next-project { margin-top: 16px; font-size: 14.5px; color: #223347; border-top: 1px dashed #c7c0b5; padding-top: 12px; }
    .related-skills strong, .next-project strong { color: var(--blue-700); }

    .priority-grid { display: grid; grid-template-columns: repeat(3, 1fr); gap: 10px; margin-top: 14px; }
    .priority-card { min-height: 92px; border: 1px solid #c8c0b4; background: rgba(255,255,255,.42); padding: 12px; border-top: 5px solid var(--blue-600); }
    .priority-card strong { display: block; color: var(--navy-850); text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing: .035em; margin-bottom: 5px; }
    .priority-card span { font-size: 13px; color: #334456; }

    .shop-terms-list { columns: 2; column-gap: 40px; }
    .shop-terms-list dt { font-weight: 900; color: var(--navy-850); margin-top: 10px; }
    .shop-terms-list dd { margin: 2px 0 6px; font-size: 15px; }

    .knowledge-check ol { padding-left: 22px; }
    .knowledge-check li { margin-bottom: 10px; font-size: 16px; }

    .chapter-nav { width: 100vw; margin-left: calc(50% - 50vw); background: linear-gradient(90deg, var(--navy-950), #071f38 45%, var(--navy-850)); color: white; min-height: 86px; display: grid; grid-template-columns: 240px minmax(260px, 1fr) 300px; align-items: center; padding: 12px 42px; box-shadow: 0 -6px 20px rgba(0,0,0,.2); }

    .nav-button { display: flex; flex-direction: column; gap: 2px; color: white; text-decoration: none; font-size: 13px; }
    .nav-button strong { font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; font-size: 18px; letter-spacing: .045em; }
    .nav-button.prev strong::before { content: "← "; font-size: 28px; vertical-align: -2px; }
    .nav-button.next strong::after { content: " →"; font-size: 28px; vertical-align: -2px; }
    .nav-button.next { text-align: right; }
    .nav-button.disabled { opacity: .45; pointer-events: none; }

    .progress { text-align: center; }
    .progress-title { color: #60a6e5; font-weight: 900; text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing: .08em; font-size: 18px; margin-bottom: 10px; }
    .dots { display: flex; justify-content: center; align-items: center; gap: 8px; }
    .dot { width: 11px; height: 11px; border-radius: 50%; background: rgba(255,255,255,.18); position: relative; }
    .dot::after { content: ""; position: absolute; left: 10px; top: 5px; width: 10px; height: 2px; background: rgba(255,255,255,.16); }
    .dot:last-child::after { display: none; }
    .dot.active { background: var(--blue-600); box-shadow: 0 0 0 3px rgba(11,116,201,.14); }

    @media (max-width: 1020px) {
      .hero-grid, .main-grid { grid-template-columns: 1fr; }
      .right-column { border-left: none; padding-left: 0; }
      .cue-legend { grid-template-columns: repeat(2, minmax(0, 1fr)); }
      .cue-legend-intro { grid-column: 1 / -1; }
      .chapter-nav { grid-template-columns: 1fr; gap: 12px; text-align: center; }
      .nav-button, .nav-button.next { text-align: center; }
      .work-order__meta { grid-template-columns: repeat(2, 1fr); }
      .shop-terms-list { columns: 1; }
    }

    @media (max-width: 700px) {
      .book-header { padding: 14px 18px; flex-wrap: wrap; gap: 6px; }
      .book-header .divider { display: none; }
      .page { padding: 24px 18px 0; }
      .hero-left { grid-template-columns: 1fr; }
      .chapter-stamp { width: 155px; height: 155px; }
      .chapter-stamp .label { font-size: 23px; }
      .chapter-stamp .number { font-size: 96px; }
      .cue-legend { grid-template-columns: 1fr; padding: 14px; }
      .priority-grid { grid-template-columns: 1fr; }
      .chapter-nav { padding: 18px; }
      td.item-cell { width: auto; }
      .work-order__meta { grid-template-columns: 1fr; }
    }

    .project-panel { margin: 18px 0; border: 1px solid #d3ccb9; background: rgba(255,255,255,.45); padding: 18px 20px; box-shadow: 0 2px 8px rgba(6,28,51,.07); border-radius: 4px; }
    .project-panel h3 { margin: 0 0 8px; color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .035em; font-size: 16px; border-bottom: 2px solid #d3ccbc; padding-bottom: 5px; }
    .project-panel p { margin: 0 0 12px; font-size: 15.5px; color: #1b2d42; }
    .zone-grid { display: grid; grid-template-columns: repeat(4, minmax(130px, 1fr)); gap: 10px; margin: 16px 0; }
    .zone-card { border: 1px solid #c8c0b4; background: rgba(255,255,255,.42); padding: 12px; border-top: 5px solid var(--blue-600); min-height: 108px; }
    .zone-card strong { display:block; color: var(--navy-850); text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing:.035em; margin-bottom: 5px; }
    .zone-card span { font-size: 13px; color: #334456; }
    .readiness-list li { margin-bottom: 7px; }
    .placeholder-label { font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .08em; color: var(--blue-700); font-weight: 900; font-size: 14px; }
    @media (max-width: 1020px) { .zone-grid { grid-template-columns: repeat(2, minmax(0, 1fr)); } }
    @media (max-width: 700px) { .zone-grid { grid-template-columns: 1fr; } }

  </style>
<body>
  <header class="book-header">
    <div class="series">Residential Construction and Building Trades Library</div>
    <div class="divider">|</div>
    <div class="book-title">Book 08 — Residential Electrical: Wiring, Panels, Circuits, Devices, Lighting, and Troubleshooting</div>
  </header>

  <main class="page">
    <nav class="breadcrumb" aria-label="Breadcrumb">
      <span>Residential Electrical</span>
      <span>Projects</span>
      <span>Project 10</span>
    </nav>

    <section class="hero-grid" aria-labelledby="project-title">
      <div class="hero-left">
        <aside class="chapter-stamp" aria-label="Project number">
          <div class="label">Project</div>
          <div class="number">10</div>
        </aside>

        <header class="chapter-header">
          <p class="chapter-header__number">Project 10</p>
          <h1 class="chapter-header__title" id="project-title">Install a GFCI Receptacle</h1>
          <div class="rule"></div>
          <p class="chapter-header__summary">Install, commission, and document one listed GFCI receptacle on a de-energized, inspected branch circuit — correctly identifying line and load terminals, connecting either a line-only device or an approved downstream load connection, labeling protected outlets, and proving correct operation with the device test button and a listed external tester before handoff.</p>
        </header>
      </div>

      <aside class="glance" aria-labelledby="brief-title">
        <div class="tab" id="brief-title">Project Brief</div>
        <div class="glance-body">
          <div class="glance-row">
            <div class="glance-icon">▥</div>
            <div><div class="glance-label">Difficulty</div><div class="glance-value">Intermediate</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">◷</div>
            <div><div class="glance-label">Time</div><div class="glance-value">1.5–3 hours</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">$</div>
            <div><div class="glance-label">Cost</div><div class="glance-value">$18–$45 for one listed GFCI receptacle, cover plate, connectors, and labels</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">🔧</div>
            <div><div class="glance-label">Tools</div><div class="glance-value">Adequately rated contact voltage tester, non-contact voltage detector, insulated screwdrivers and pliers, wire strippers, listed plug-in receptacle tester, calibrated torque screwdriver where specified, labeling supplies</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">□</div>
            <div><div class="glance-label">Materials</div><div class="glance-value">One listed GFCI receptacle rated for the circuit, cover plate, listed wire connectors or pigtails, "GFCI Protected" and "No Equipment Ground" labels where applicable</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">▰</div>
            <div><div class="glance-label">Competencies</div><div class="glance-value">EL-055 – EL-060</div></div>
          </div>
        </div>
      </aside>
    </section>

    <section class="cue-legend" aria-labelledby="cue-legend-title">
      <div class="cue-legend-intro">
        <h2 id="cue-legend-title">Field Cue System</h2>
        <p>These cues appear at the point of work. They identify safety, code, manufacturer, and measurement issues before line-load reversal, box overfill, or an unprotected downstream outlet reaches the finished installation.</p>
      </div>

      <article class="cue-legend-card cue-safety">
        <div class="icon">△</div>
        <h3>Safety Cue</h3>
        <p>Task-specific safety guidance for ordinary work hazards.</p>
      </article>

      <article class="cue-legend-card cue-critical">
        <div class="icon">✋</div>
        <h3>Critical Safety Cue</h3>
        <p>Serious injury, shock, electrocution, or arc flash is possible.</p>
      </article>

      <article class="cue-legend-card cue-field">
        <div class="icon">⛑</div>
        <h3>Field Safety Cue</h3>
        <p>Practical work-area safety: lighting, footing, access, and housekeeping.</p>
      </article>

      <article class="cue-legend-card cue-code">
        <div class="icon">▤</div>
        <h3>Code Alert</h3>
        <p>Local requirements vary. Verify permit, inspection, and jurisdictional rules.</p>
      </article>

      <article class="cue-legend-card cue-manufacturer">
        <div class="icon">▧</div>
        <h3>Manufacturer Cue</h3>
        <p>Follow product-specific instructions for the GFCI device, connectors, and testers.</p>
      </article>

      <article class="cue-legend-card cue-measurement">
        <div class="icon">▱</div>
        <h3>Measurement Cue</h3>
        <p>Reference-point, verification, and test-sequence guidance.</p>
      </article>
    </section>

    <section class="main-grid">
      <div class="left-column">
        <article class="content-block">
          <h2 class="section-title">Job Overview</h2>
          <p>This project qualifies you to install and commission one listed GFCI receptacle on a de-energized, inspected branch circuit. The finished work product is one correctly wired GFCI receptacle — with line and load conductors identified and connected exactly as the approved design requires, terminals tightened to the manufacturer-controlled method, a cover plate installed, and the device verified by its own test button, a listed external tester, and, where downstream protection is part of the design, confirmed loss of power at every protected outlet.</p>
          <p>You will review the circuit design, required GFCI location, and whether the project calls for a line-only device or a device that also protects downstream outlets; verify the circuit de-energized using the live-dead-live procedure from Chapter 1; separately identify and label the incoming line cable and any downstream load cable before disconnecting anything; connect conductors to the correct line or load terminals without interchanging them; tighten every terminal to the manufacturer-controlled method; mount the device and cover plate; complete the required inspection; restore power; and test the device's reset, trip, and downstream-protection function before applying the required labels and closing out the documentation.</p>
          <p>This project builds directly on the box preparation of Chapters 3 and 4, the cable and connector work of Chapters 5 and 6, the splicing and pigtailing of Chapter 7, the grounding and bonding of Chapter 8, and the receptacle-wiring fundamentals of Chapter 9. It feeds directly into the switching and fixture work of Chapters 11 through 15, the panel-level AFCI/GFCI breaker work of Chapter 16, and the receptacle troubleshooting of Chapter 18, and it is one of the required device installations in the Chapter 20 capstone.</p>
        </article>

        <article class="content-block">
          <h2 class="section-title">Skills You Will Demonstrate</h2>
          <ul class="checklist">
            <li><strong>EL-055</strong> — Identify the line and load terminals on a listed GFCI receptacle and correctly distinguish them from each other before making any connection.</li>
            <li><strong>EL-056</strong> — Connect the GFCI device according to the approved line-only or line-and-load design without interchanging line and load conductors.</li>
            <li><strong>EL-057</strong> — Protect downstream devices where the approved design includes a load connection, keeping line and load conductor groups identifiable throughout the box.</li>
            <li><strong>EL-058</strong> — Reset and test the device using its own test button and a listed external tester, confirming correct trip and reset behavior.</li>
            <li><strong>EL-059</strong> — Label protected outlets and any no-equipment-ground condition using the required GFCI labeling.</li>
            <li><strong>EL-060</strong> — Inspect the completed installation for terminal use, box fill, labeling, and downstream protection before and after energization.</li>
          </ul>
        </article>

        <article class="content-block">
          <h2 class="section-title">Where This Skill Fits</h2>
          <p>A GFCI receptacle is a life-safety device, not an ordinary receptacle with an extra button. Interchanging line and load conductors does not merely fail to protect downstream outlets — it can prevent the device from resetting at all, or create a condition where the device appears to work but does not trip correctly. The line-load distinction taught here is the same distinction used at the panel level for GFCI and dual-function breakers in Chapter 16, and the reset-and-test sequence taught here is the same verification pattern used throughout the book whenever protective devices are commissioned.</p>
          <p>The intact-cover, plug-in-tester diagnostic habit built in Chapter 2, and the de-energized live-dead-live verification built in Chapter 1, both apply directly here: this project never allows exposed-conductor diagnosis, and every conductor is treated as energized until proven otherwise by direct test.</p>
        </article>

        <article class="content-block">
          <h2 class="section-title">Scope and Intended Use</h2>
          <p>This project covers:</p>
          <ul class="checklist">
            <li>reviewing the circuit, required GFCI location, device rating, line-and-load design, downstream outlets, box fill, and labeling requirements from the approved plan</li>
            <li>de-energizing and verifying the circuit using the live-dead-live procedure before disconnecting or connecting any conductor</li>
            <li>separately identifying and labeling the incoming line cable and any downstream load cable before disconnection</li>
            <li>connecting the equipment-grounding conductor, bonding the box where required, and connecting line and, where the design requires it, load conductors to their correct terminals</li>
            <li>mounting the device, installing the cover plate, and completing the required inspection before energization</li>
            <li>restoring power, resetting the device, testing with the device test button and a listed external tester, and testing each approved downstream receptacle</li>
            <li>applying the required GFCI-protected and no-equipment-ground labels and documenting the installation</li>
          </ul>
          <p>This project does <strong>not</strong> authorize the learner to:</p>
          <ul class="checklist">
            <li>work on the circuit while energized, or disconnect line and load conductors before the circuit has been verified de-energized by the live-dead-live procedure</li>
            <li>connect a downstream load connection that is not part of the approved design, or protect outlets not identified in the circuit plan</li>
            <li>interchange line and load conductors, bypass the device's terminal markings, or use an unlisted or damaged GFCI device</li>
            <li>energize the completed installation before required inspection is complete, where inspection is required by the project or jurisdiction</li>
            <li>continue past nuisance tripping, inability to reset, line-load reversal, open grounding concerns, or incompatible downstream wiring without stopping work and correcting the condition</li>
          </ul>
          <p>Any GFCI installation that fails reset, trip, or downstream-protection testing must be corrected and fully retested before the project is closed out.</p>
        </article>

        <aside class="toolbox toolbox-note">
          <h4>Trade Note</h4>
          <p>A GFCI receptacle protects people, not just equipment. It compares the current going out on the ungrounded conductor to the current returning on the grounded conductor and interrupts the circuit when a small difference indicates current is escaping through an unintended path — potentially through a person. Reversing line and load conductors, or wiring downstream outlets to the line terminals by mistake, can leave those outlets completely unprotected while appearing to function normally on an ordinary plug-in tester.</p>
        </aside>
      </div>

      <aside class="right-column">
        <div class="table-card">
          <h2 class="title-rule">Common Tools and Equipment</h2>
          <table aria-label="Common tools and equipment for this project">
            <thead>
              <tr><th colspan="2">Item</th><th>Purpose</th></tr>
            </thead>
            <tbody>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Contact voltage tester</td><td>Proving de-energization by direct measurement, verified on a known energized source before and after use</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Non-contact voltage detector</td><td>Preliminary screening only, never the sole proof that a conductor is de-energized</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Wire strippers</td><td>Removing insulation to the device-controlled strip length without nicking conductors</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Insulated screwdrivers and pliers</td><td>Making and tightening terminal connections and folding conductors into the box</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Calibrated torque screwdriver</td><td>Tightening terminals to the manufacturer-specified torque where the device instructions require it</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Listed plug-in receptacle tester</td><td>Verifying wiring polarity and confirming loss of power at protected downstream outlets</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Labeling supplies</td><td>Applying required GFCI-protected and no-equipment-ground labels at protected outlets</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">GFCI Installation and Test Worksheet</td><td>Recording line and load identification, connections, torque, and test results</td></tr>
            </tbody>
          </table>

          <h2 class="title-rule" style="margin-top:20px;">PPE and Materials</h2>
          <table aria-label="PPE and materials for this project">
            <thead>
              <tr><th colspan="2">Item</th><th>Purpose</th></tr>
            </thead>
            <tbody>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Eye protection</td><td>Worn during stripping, connection, and testing operations</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Insulating gloves rated for the task</td><td>Worn during preliminary screening and any cover or device removal</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">One listed GFCI receptacle rated for the circuit</td><td>The protective device installed and commissioned in this project</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Cover plate</td><td>Covering the completed installation with no gap exposing energized parts</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Listed wire connectors or pigtails</td><td>Completing grounding and, where required, line or load pigtail connections</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">GFCI Protected and No Equipment Ground labels</td><td>Marking protected downstream outlets and any ungrounded circuit condition as required</td></tr>
            </tbody>
          </table>
          <p style="font-size:14px; color:#334456; margin-top:8px;"><strong>Required PPE for this project:</strong> eye protection at all times; insulating gloves during preliminary screening, cover removal, and any step before de-energization has been verified.</p>
        </div>

        <aside class="note-box">
          <h3 class="note-title">Setup Standard</h3>
          <p>Do not disconnect or connect any conductor until the circuit has been verified de-energized by the live-dead-live procedure and the incoming line cable and any downstream load cable have been separately identified and labeled. Do not connect a downstream load connection unless it is part of the approved design.</p>
        </aside>

        <aside class="toolbox toolbox-tip">
          <h4>Shop Tip</h4>
          <p>Label the line cable and the load cable the moment you identify them, before disconnecting either one. Once both cables are out of the box and lying loose, it is easy to reconnect them backward — and a GFCI wired backward will often still pass a casual glance while leaving the downstream outlets completely unprotected.</p>
        </aside>
      </aside>
    </section>

    <article class="content-block">
      <h2 class="section-title">Reference Conventions</h2>
      <p>Establish these references before any conductor is disconnected, and do not change the defined line-load assignment mid-project.</p>

      <table aria-label="Reference conventions for this project">
        <thead>
          <tr><th>Term</th><th>Definition</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">Line cable</td><td>The incoming cable that supplies power to the GFCI receptacle from the source</td></tr>
          <tr><td class="item-cell">Load cable</td><td>The outgoing cable, present only when the approved design requires downstream GFCI protection, that carries protected power to additional outlets</td></tr>
          <tr><td class="item-cell">Line terminals</td><td>The device terminals marked for the incoming line conductors; the only terminals used when no downstream protection is intended</td></tr>
          <tr><td class="item-cell">Load terminals</td><td>The device terminals marked for the outgoing load conductors, used only when downstream GFCI protection is part of the approved design</td></tr>
          <tr><td class="item-cell">Factory load-terminal covering</td><td>The manufacturer-installed cover or tape over the load terminals, left in place whenever no downstream protection is intended</td></tr>
          <tr><td class="item-cell">Downstream outlet</td><td>Any receptacle wired to the load terminals of this GFCI device and therefore protected by it</td></tr>
        </tbody>
      </table>

      <div class="project-panel">
        <h3>Circuit and Design Record</h3>
        <p>Before disconnecting any conductor, record the circuit assignment and design directly on the GFCI Installation and Test Worksheet:</p>
        <p>Circuit / breaker identifier: ______ &nbsp;&nbsp;&nbsp; Required GFCI location: ______ &nbsp;&nbsp;&nbsp; Device rating: ______</p>
        <p>Design type: ______ (Line-only / Line-and-load) &nbsp;&nbsp;&nbsp; Downstream outlets protected: ______ &nbsp;&nbsp;&nbsp; Date started: ____________ &nbsp;&nbsp;&nbsp; Builder name: ____________</p>
      </div>
    </article>

    <article class="content-block">
      <h2 class="section-title">Prerequisites</h2>
      <ul class="checklist">
        <li>Chapters 1 through 9 completed, including the electrically safe work condition procedure, box preparation, cable and connector installation, splicing and pigtailing, grounding and bonding, and duplex receptacle installation</li>
        <li>The approved circuit plan identifying the required GFCI location, device rating, and whether the design is line-only or line-and-load</li>
        <li>A de-energized branch circuit that has passed rough inspection where required, with the box, cable, conductors, and grounding path already inspected and approved</li>
        <li>One listed GFCI receptacle rated for the circuit voltage and current, plus a cover plate, connectors, and required labels</li>
        <li>A stop-work decision authority to notify if nuisance tripping, inability to reset, line-load reversal, or open grounding concerns are found</li>
      </ul>
    </article>

    <article class="content-block">
      <h2 class="section-title">Common Field Fundamentals</h2>
      <p>Every GFCI installation in this book follows the same sequence: verify de-energized, identify line and load, connect without interchanging them, tighten to the manufacturer-controlled method, inspect, energize, and prove the device trips, resets, and protects the intended outlets.</p>

      <div class="zone-grid" aria-label="GFCI installation overview">
        <div class="zone-card"><strong>Line/load ID</strong><span>Incoming line cable and any downstream load cable identified and labeled before disconnection</span></div>
        <div class="zone-card"><strong>De-energized verification</strong><span>Live-dead-live test completed before any conductor is disconnected or connected</span></div>
        <div class="zone-card"><strong>Terminal connection</strong><span>Line and, where required, load conductors connected to their correct marked terminals only</span></div>
        <div class="zone-card"><strong>Grounding</strong><span>Equipment-grounding conductor connected and box bonded where required</span></div>
        <div class="zone-card"><strong>Torque and seating</strong><span>Every terminal tightened using the manufacturer-controlled method</span></div>
        <div class="zone-card"><strong>Mounting</strong><span>Device mounted square to the box with an intact cover plate</span></div>
        <div class="zone-card"><strong>Reset and trip test</strong><span>Device test button and listed external tester both confirm correct operation</span></div>
        <div class="zone-card"><strong>Downstream test and labeling</strong><span>Approved downstream outlets confirmed protected and labeled</span></div>
      </div>

      <h3 class="wo-sub">Line-Only Versus Line-and-Load Design</h3>
      <p>Confirm from the approved circuit plan whether this installation is line-only or line-and-load before opening the device packaging. A line-only GFCI protects only the receptacle itself; the factory load-terminal covering stays in place and no load conductors are ever connected. A line-and-load GFCI additionally protects every downstream outlet wired to its load terminals. Do not create a downstream load connection unless the approved design specifically calls for one, and do not leave a required downstream connection unmade.</p>

      <aside class="cue cue-critical">
        <h4>Critical Safety Cue — Verify De-Energized Before Touching Any Conductor</h4>
        <p>Do not disconnect or connect any line or load conductor until the circuit has been verified de-energized by the complete live-dead-live procedure from Chapter 1. Treat every conductor in the box as energized until that test proves otherwise.</p>
      </aside>

      <aside class="cue cue-measurement">
        <h4>Measurement Cue — Identify Line and Load Before Disconnecting Anything</h4>
        <p>Confirm which cable is the incoming line cable and which, if any, is the downstream load cable using the approved circuit records and a controlled testing method, and label both cables before disconnecting either one. Do not rely on physical position, box order, or memory once conductors have been separated.</p>
      </aside>

      <aside class="cue cue-manufacturer">
        <h4>Manufacturer Instruction Cue — Terminal Markings and Torque</h4>
        <p>Use only the terminals the device manufacturer marks for line and, where applicable, load conductors. Tighten every terminal using the manufacturer-controlled method and torque. A device with damaged, corroded, or unmarked terminals is a stop-work condition, not a device to be wired by guesswork.</p>
      </aside>

      <aside class="cue cue-code">
        <h4>Code Alert — Downstream Protection and Labeling Requirements</h4>
        <p>Whether downstream GFCI protection is required at this location, and what labeling must be applied to protected outlets or ungrounded circuits, depends on the approved plan and adopted code. Verify the exact labeling requirement before completing the installation rather than assuming a generic label is sufficient.</p>
      </aside>
    </article>

    <article class="work-order" id="install-gfci-receptacle">
      <header class="work-order__header">
        <p class="work-order__competency-code">EL-055 – EL-060</p>
        <p class="work-order__type">Line/Load Identification / GFCI Termination / Commissioning / Labeling Qualification</p>
        <h2 class="work-order__title">Install a GFCI Receptacle</h2>
      </header>

      <div class="work-order__meta">
        <p><strong>Difficulty:</strong> Intermediate</p>
        <p><strong>Estimated Time:</strong> 1.5–3 hours</p>
        <p><strong>Estimated Cost:</strong> $18–$45</p>
        <p><strong>Finished Work:</strong> One correctly wired, torqued, labeled, and tested GFCI receptacle installation</p>
      </div>

      <div class="work-order-body">
        <h3 class="wo-sub">A. Finished-Project Specification</h3>
        <p><strong>Quantity:</strong> one listed GFCI receptacle installed on the approved de-energized branch circuit, wired according to the line-only or line-and-load design specified in the plan, grounded, torqued to the manufacturer-controlled method, covered, energized, tested for reset and trip function, and — where downstream protection is part of the design — verified to interrupt power at every approved downstream outlet.</p>

        <h3 class="wo-sub">B. Component Schedule</h3>
        <table aria-label="Component schedule for GFCI receptacle installation">
          <thead>
            <tr><th>Component</th><th>Quantity</th><th>Material</th><th>Finished Size</th><th>Preparation</th></tr>
          </thead>
          <tbody>
            <tr><td class="item-cell">GFCI receptacle</td><td>1</td><td>Listed device rated for circuit voltage and current</td><td>Per manufacturer</td><td>Terminals identified before conductor preparation</td></tr>
            <tr><td class="item-cell">Cover plate</td><td>1</td><td>Material matching device and location rating</td><td>Matched to device and box</td><td>Inspected for cracks or damage before installation</td></tr>
            <tr><td class="item-cell">Equipment-grounding pigtail</td><td>As required</td><td>Conductor matching circuit grounding conductor</td><td>Per box-fill and device requirement</td><td>Prepared per Chapter 7 and Chapter 8 procedures</td></tr>
            <tr><td class="item-cell">Line and load pigtails</td><td>As required by design</td><td>Conductor matching circuit conductors</td><td>Per device strip length</td><td>Prepared only where the approved design requires pass-through continuity</td></tr>
          </tbody>
        </table>

        <h3 class="wo-sub">C. Material Takeoff</h3>
        <ul class="checklist">
          <li><strong>Device and cover:</strong> one listed GFCI receptacle rated for the circuit, one matched cover plate.</li>
          <li><strong>Connectors:</strong> listed wire connectors or pigtails sufficient for grounding, and for line or load pigtails where the design requires them.</li>
          <li><strong>Labels:</strong> GFCI-protected labels for every approved downstream outlet, and no-equipment-ground labels where the circuit has no equipment-grounding conductor and local requirements call for that label.</li>
          <li><strong>Documentation:</strong> one GFCI Installation and Test Worksheet per device, plus photographs of line/load identification, terminations, and test results.</li>
        </ul>

        <h3 class="wo-sub">D. Acceptance Standards</h3>
        <table aria-label="Acceptance standards for GFCI receptacle installation">
          <thead>
            <tr><th>Check</th><th>Standard</th></tr>
          </thead>
          <tbody>
            <tr><td class="item-cell">Line/load identification</td><td>Incoming line cable and any downstream load cable correctly identified, labeled, and never interchanged</td></tr>
            <tr><td class="item-cell">Terminal connection</td><td>Line conductors connected only to line terminals; load conductors, where present, connected only to load terminals</td></tr>
            <tr><td class="item-cell">Grounding</td><td>Equipment-grounding conductor connected and box bonded where required, with no neutral-to-ground connection</td></tr>
            <tr><td class="item-cell">Terminal torque</td><td>Every terminal tightened using the manufacturer-controlled method with no exposed copper or loose strands</td></tr>
            <tr><td class="item-cell">Box fill</td><td>Box fill within the approved allowance after all connectors, pigtails, and the device are accounted for</td></tr>
            <tr><td class="item-cell">Device and cover mounting</td><td>Device mounted square to the box with an intact cover plate and no gap exposing energized parts</td></tr>
            <tr><td class="item-cell">Reset and trip function</td><td>Device resets and trips correctly using its own test button and a listed external tester</td></tr>
            <tr><td class="item-cell">Downstream protection</td><td>Every approved downstream outlet loses power when the device trips, where downstream protection is part of the design</td></tr>
            <tr><td class="item-cell">Labeling and documentation</td><td>Required GFCI-protected and no-equipment-ground labels applied and installation documented</td></tr>
          </tbody>
        </table>

        <h3 class="wo-sub">E. Design Review and Circuit Verification</h3>
        <ol class="step-block">
          <li><strong>Review the circuit, required GFCI location, device rating, line and load design, downstream outlets, box fill, and labeling requirements.</strong> Confirm whether this installation is line-only or line-and-load before opening the device packaging.</li>
          <li><strong>Verify the circuit is de-energized using the approved live-dead-live procedure.</strong> Complete the full test at the box before disconnecting or connecting any conductor.</li>
        </ol>

        <h3 class="wo-sub">F. Line and Load Identification</h3>
        <ol class="step-block">
          <li><strong>Identify and separately label the incoming line cable and any intended downstream load cable before disconnecting conductors.</strong> Mark each cable clearly at the box.</li>
          <li><strong>Confirm line identity using the approved circuit records and controlled testing method.</strong> Do not rely on physical position or memory once conductors are separated.</li>
          <li><strong>Keep the factory load-terminal covering in place when no downstream protection is intended.</strong> Do not remove it unless the approved design requires a load connection.</li>
        </ol>

        <h3 class="wo-sub">G. Box Inspection and Conductor Preparation</h3>
        <ol class="step-block">
          <li><strong>Inspect the box, conductors, grounding path, and device instructions.</strong> Confirm box fill, conductor length, and grounding provisions are adequate before proceeding.</li>
          <li><strong>Prepare pigtails and conductors to the listed strip length.</strong> Strip conductors without nicking, scoring, or cutting strands.</li>
        </ol>

        <h3 class="wo-sub">H. Termination</h3>
        <ol class="step-block">
          <li><strong>Connect the equipment-grounding conductor and bond the box where required.</strong> Verify continuity per Chapter 8 before closing the box.</li>
          <li><strong>Connect line neutral and line ungrounded conductors to the identified line terminals.</strong> Confirm each conductor lands on its marked line terminal.</li>
          <li><strong>Connect load neutral and load ungrounded conductors only when downstream GFCI protection is part of the approved design.</strong> Do not create a load connection that is not called for in the plan.</li>
          <li><strong>Do not interchange line and load conductors.</strong> Recheck the labeled cables against the terminal markings before tightening.</li>
          <li><strong>Tighten all terminals using the manufacturer-controlled method and torque.</strong> Use a calibrated torque method where the device instructions specify one.</li>
          <li><strong>Inspect for exposed copper, damaged insulation, incorrect terminal use, and box overfill.</strong> Correct any deficiency before folding conductors into the box.</li>
          <li><strong>Fold conductors into the box while keeping line and load groups identifiable.</strong> Arrange conductors so the line and load groups remain distinguishable on inspection.</li>
        </ol>

        <h3 class="wo-sub">I. Mounting and Pre-Energization Inspection</h3>
        <ol class="step-block">
          <li><strong>Mount the device and install the cover plate.</strong> Confirm the device sits square to the box with no gap exposing energized parts.</li>
          <li><strong>Complete the required inspection before energization.</strong> Do not restore power until the required inspection has been completed and passed.</li>
        </ol>

        <h3 class="wo-sub">J. Commissioning and Downstream Testing</h3>
        <ol class="step-block">
          <li><strong>Restore power and press the reset button.</strong> Confirm the device indicates a reset condition per its instructions.</li>
          <li><strong>Use the device test button and verify that protected power is interrupted.</strong> Confirm the device trips and indicates the tripped condition.</li>
          <li><strong>Reset the device and test the receptacle with the listed external tester.</strong> Confirm correct wiring and reset function.</li>
          <li><strong>Test each approved downstream receptacle for loss of power when the GFCI trips.</strong> Trip the device again and confirm every intended downstream outlet loses power.</li>
        </ol>

        <h3 class="wo-sub">K. Labeling, Failure Response, and Documentation</h3>
        <ol class="step-block">
          <li><strong>Apply the required GFCI-protected and no-equipment-ground labels where applicable.</strong> Label every downstream outlet protected by this device.</li>
          <li><strong>Stop work for nuisance tripping, inability to reset, line-load reversal, open grounding concerns, or incompatible downstream wiring.</strong> Do not close out the project with any of these conditions unresolved.</li>
          <li><strong>De-energize before correction.</strong> Repeat the live-dead-live procedure before touching any conductor to correct a failed condition.</li>
          <li><strong>Document the protected locations, labels, test results, and device identification.</strong> Complete every field on the GFCI Installation and Test Worksheet.</li>
        </ol>
      </div>
    </article>

    <article class="content-block">
      <h2 class="section-title">Common Readiness Inspection</h2>
      <p>Inspect every completed GFCI installation using the same checks regardless of whether the design is line-only or line-and-load.</p>
      <ul class="checklist readiness-list">
        <li><strong>Line/load check:</strong> confirm line and load conductors were correctly identified before disconnection and were never interchanged during termination.</li>
        <li><strong>Terminal check:</strong> confirm every conductor lands on its correctly marked terminal, tightened to the manufacturer-controlled method.</li>
        <li><strong>Grounding check:</strong> confirm the equipment-grounding conductor is connected and the box is bonded where required, with no neutral-to-ground connection.</li>
        <li><strong>Box-fill check:</strong> confirm box fill remains within the approved allowance after all connectors, pigtails, and the device are accounted for.</li>
        <li><strong>Mounting check:</strong> confirm the device is square to the box with an intact cover plate.</li>
        <li><strong>Function check:</strong> confirm the device resets and trips correctly using its own test button and a listed external tester.</li>
        <li><strong>Downstream check:</strong> confirm every approved downstream outlet loses power when the device trips.</li>
        <li><strong>Labeling check:</strong> confirm every required GFCI-protected and no-equipment-ground label is applied.</li>
      </ul>
      <p>Complete the GFCI Installation and Test Worksheet in the Inspection Checklist section below before beginning Project 11.</p>
    </article>

    <article class="content-block">
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: the incoming line cable and downstream load cable separately labeled at an open GFCI box before disconnection.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a close-up of the GFCI device's line and load terminal markings with conductors correctly landed.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a torque screwdriver being used on a GFCI terminal per manufacturer instructions.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: the device test button being pressed with a listed external tester connected at a downstream outlet.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a completed installation with cover plate, GFCI-protected label at a downstream outlet, and completed worksheet.</figcaption>
      </figure>
    </article>

    <article class="content-block">
      <h2 class="section-title">Failure Points and Troubleshooting</h2>

      <aside class="toolbox toolbox-observation">
        <h4>The Device Will Not Reset</h4>
        <p><strong>Probable cause:</strong> line and load conductors are reversed, a downstream connection was made on a line-only design, or a wiring fault exists on the load side.<br>
        <strong>Confirmation:</strong> de-energize and verify absence of voltage, then recheck the labeled line and load cables against the terminal markings.<br>
        <strong>Correction:</strong> correct any line-load reversal or unintended downstream connection, and retighten terminals to the manufacturer-controlled method.<br>
        <strong>Reinspection:</strong> restore power and repeat the reset, test-button trip, and external-tester sequence.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>The Device Trips Immediately or Repeatedly Without a Test Button Press</h4>
        <p><strong>Probable cause:</strong> a ground fault on the load side, moisture in a downstream box, or a downstream neutral shared with another circuit.<br>
        <strong>Confirmation:</strong> de-energize and isolate the load conductors, then inspect downstream boxes for moisture, damage, or unintended neutral connections.<br>
        <strong>Correction:</strong> correct the identified fault, moisture condition, or shared-neutral wiring before restoring power.<br>
        <strong>Reinspection:</strong> restore power and repeat the full reset and trip test sequence, including downstream outlets.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>A Downstream Outlet Remains Powered When the GFCI Trips</h4>
        <p><strong>Probable cause:</strong> the downstream outlet was wired to the line terminals instead of the load terminals, or it is fed from a different circuit entirely.<br>
        <strong>Confirmation:</strong> de-energize and verify absence of voltage, then trace the downstream outlet's supply cable back to the GFCI box.<br>
        <strong>Correction:</strong> reconnect the downstream cable to the load terminals if it belongs on this circuit, or remove it from the labeled protected-outlet list if it is supplied by another circuit.<br>
        <strong>Reinspection:</strong> repeat the downstream protection test for every outlet on the corrected labeled list.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>The External Tester Shows an Open Ground or Reversed Polarity</h4>
        <p><strong>Probable cause:</strong> the equipment-grounding conductor is not connected, the box bonding is incomplete, or the ungrounded and grounded conductors are reversed at the terminals.<br>
        <strong>Confirmation:</strong> de-energize and verify absence of voltage, then inspect the grounding connection and retrace each conductor to its terminal.<br>
        <strong>Correction:</strong> correct the grounding connection or conductor assignment per Chapter 8 and Chapter 9 procedures.<br>
        <strong>Reinspection:</strong> restore power and repeat the external-tester check before continuing to the downstream test.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>Box Fill Is Exceeded After All Pigtails and the Device Are Accounted For</h4>
        <p><strong>Probable cause:</strong> the box was undersized for the conductor count, or additional pigtails were added without recalculating fill.<br>
        <strong>Confirmation:</strong> recalculate box fill using the approved conductor, clamp, device, and grounding allowances.<br>
        <strong>Correction:</strong> replace the box with one of adequate listed volume per Chapter 3 or Chapter 4 procedures before completing termination.<br>
        <strong>Reinspection:</strong> repeat the box-fill calculation and the full termination and test sequence in the corrected box.</p>
      </aside>
    </article>

    <article class="content-block">
      <h2 class="section-title">Cleanup</h2>
      <p>This project ends with the GFCI receptacle mounted, covered, labeled, and verified, ready for the next project's device or fixture installation.</p>
      <ul class="checklist">
        <li>Confirm the cover plate is intact with no gap exposing energized parts</li>
        <li>Confirm all required GFCI-protected and no-equipment-ground labels are applied and legible</li>
        <li>Store the listed external tester and torque screwdriver in a protected, undamaged condition</li>
        <li>Confirm the circuit directory reflects the GFCI location and any downstream-protected outlets</li>
        <li>Store the GFCI Installation and Test Worksheet with the project records for reference by later projects</li>
      </ul>
    </article>

    <article class="content-block shop-terms">
      <h2 class="section-title">Field Terms</h2>
      <dl class="shop-terms-list">
        <dt>Line Cable</dt><dd>The incoming cable that supplies power to the GFCI receptacle from the source.</dd>
        <dt>Load Cable</dt><dd>The outgoing cable, present only when downstream GFCI protection is part of the approved design, that carries protected power to additional outlets.</dd>
        <dt>Line Terminals</dt><dd>The device terminals marked for the incoming line conductors.</dd>
        <dt>Load Terminals</dt><dd>The device terminals marked for the outgoing load conductors, used only when downstream protection is part of the approved design.</dd>
        <dt>Factory Load-Terminal Covering</dt><dd>The manufacturer-installed cover or tape over the load terminals, left in place whenever no downstream protection is intended.</dd>
        <dt>Downstream Outlet</dt><dd>Any receptacle wired to the load terminals of this GFCI device and therefore protected by it.</dd>
        <dt>Nuisance Tripping</dt><dd>Unwanted device tripping not caused by an actual ground fault, requiring diagnosis rather than repeated resetting.</dd>
        <dt>GFCI Installation and Test Worksheet</dt><dd>The document recording line/load identification, connections, torque, test results, and labeling for the completed device.</dd>
      </dl>
    </article>

    <article class="content-block knowledge-check">
      <h2 class="section-title">Skill Check</h2>
      <ol>
        <li>Why must the incoming line cable and any downstream load cable be identified and labeled before either is disconnected?</li>
        <li>What happens if line and load conductors are interchanged on a line-and-load GFCI installation?</li>
        <li>Why must the factory load-terminal covering remain in place on a line-only installation?</li>
        <li>What two tests confirm correct GFCI operation, and why is neither one sufficient by itself?</li>
        <li>Why must every approved downstream outlet be individually tested for loss of power when the device trips?</li>
        <li>What conditions during commissioning require the learner to stop work rather than continue?</li>
        <li>Why must terminals be tightened using the manufacturer-controlled method rather than a general torque estimate?</li>
        <li>What information must be recorded on the GFCI Installation and Test Worksheet before the project is closed out?</li>
        <li>Why is a GFCI receptacle described as a life-safety device rather than an ordinary receptacle with a test button?</li>
        <li>What must the learner do if a downstream outlet remains powered after the device trips?</li>
      </ol>
    </article>

    <article class="content-block">
      <h2 class="section-title">Competency Rubric</h2>
      <table aria-label="Competency rubric for Chapter 10">
        <thead>
          <tr><th>Competency</th><th>Independent Pass Standard</th><th>Not Demonstrated</th><th>With Assistance</th><th>Independently</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">EL-055</td><td>Identifies the line and load terminals on a listed GFCI receptacle and correctly distinguishes them before making any connection</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">EL-056</td><td>Connects the GFCI device according to the approved line-only or line-and-load design without interchanging line and load conductors</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">EL-057</td><td>Protects downstream devices where the approved design includes a load connection, keeping line and load groups identifiable throughout the box</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">EL-058</td><td>Resets and tests the device using its own test button and a listed external tester, confirming correct trip and reset behavior</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">EL-059</td><td>Labels protected outlets and any no-equipment-ground condition using the required GFCI labeling</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">EL-060</td><td>Inspects the completed installation for terminal use, box fill, labeling, and downstream protection before and after energization</td><td></td><td></td><td></td></tr>
        </tbody>
      </table>
      <p>Mark one column per competency. Only <strong>Demonstrated Independently</strong> awards the competency; <strong>Demonstrated with Assistance</strong> authorizes additional supervised practice but does not complete the requirement.</p>
    </article>

    <article class="content-block">
      <h2 class="section-title">Inspection Checklist — GFCI Installation and Test Worksheet</h2>
      <table aria-label="GFCI installation and test worksheet">
        <thead>
          <tr><th>Item</th><th>Target Condition</th><th>Result</th><th>Pass/Fail</th><th>Correction (if any)</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">Line/load identification</td><td>Cables labeled and identified before disconnection</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Terminal connection</td><td>Line and load conductors landed on correctly marked terminals</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Grounding</td><td>Equipment-grounding conductor connected and box bonded where required</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Terminal torque</td><td>All terminals tightened per manufacturer-controlled method</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Box fill</td><td>Within approved allowance after all components accounted for</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Mounting and cover</td><td>Device square to box, cover intact with no exposed parts</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Reset and trip test</td><td>Correct reset and trip using device button and listed external tester</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Downstream protection</td><td>Every approved downstream outlet loses power when device trips</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Labeling</td><td>Required GFCI-protected and no-equipment-ground labels applied</td><td></td><td></td><td></td></tr>
        </tbody>
      </table>
      <p><strong>Unresolved conditions and correction plan:</strong> ____________________________________________</p>
      <p><strong>Installation declared ready:</strong> ______ (Pass/Fail) &nbsp;&nbsp;&nbsp; <strong>Date:</strong> ____________ &nbsp;&nbsp;&nbsp; <strong>Builder name:</strong> ____________</p>
    </article>

    <article class="content-block">
      <h2 class="section-title">Performance Check</h2>
      <p>With the device terminated, mounted, energized, and tested, review the finished installation against the Acceptance Standards table and confirm the line and load cables were correctly identified and never interchanged, every terminal is connected to its correctly marked position and tightened per the manufacturer-controlled method, the equipment-grounding path is complete without a neutral-to-ground connection, box fill remains within the approved allowance, the device resets and trips correctly using both its own test button and a listed external tester, every approved downstream outlet loses power when the device trips, and all required labels are applied. Complete the GFCI Installation and Test Worksheet and correct any failed item before beginning Project 11. If an item fails, identify whether the error occurred in line/load identification, termination, grounding, torque, or downstream wiring before correcting it and re-running the affected test.</p>
    </article>

    <article class="content-block what-you-accomplished">
      <h2 class="section-title">Project Closeout</h2>
      <p>You have completed the tenth project in the residential electrical sequence: installing a GFCI receptacle. This project required you to identify line and load terminals, connect the device according to the approved line-only or line-and-load design, protect downstream devices where required, reset and test the device with both its own test button and a listed external tester, label protected outlets, and inspect the completed installation (<strong>EL-055</strong> through <strong>EL-060</strong>).</p>
      <p>You now have a repeatable GFCI identification, termination, and commissioning sequence that applies to every GFCI location in this book and to the panel-level GFCI and dual-function breaker work in Chapter 16. That system carries directly into the next project: wiring a single-pole switch and light fixture on a de-energized branch circuit.</p>
      <p><strong>Retain your GFCI Installation and Test Worksheet. You will reference this exact line/load identification and reset-and-trip testing sequence again in Chapter 16 and in the Chapter 20 capstone.</strong></p>
    </article>

    <footer class="chapter-nav" aria-label="Project navigation">
      <a class="nav-button prev" href="chapter-09-install-duplex-receptacle.html">
        <strong>Previous</strong>
        <span>Project 09: Install a<br />Duplex Receptacle</span>
      </a>
      <div class="progress">
        <div class="progress-title">Project 10 / 20</div>
        <div class="dots" aria-hidden="true">
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot active"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
        </div>
      </div>
      <a class="nav-button next" href="chapter-11-install-single-pole-switch-and-light-fixture.html">
        <strong>Next</strong>
        <span>Project 11: Install a Single-Pole<br />Switch and Light Fixture</span>
      </a>
    </footer>
  </main>
</body>
</html>
