<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>Project 11 — Install a Single-Pole Switch and Light Fixture</title>
  <style>
    :root {
      --navy-950: #061c33;
      --navy-900: #09243f;
      --navy-850: #0b2d52;
      --navy-800: #123b66;
      --blue-700: #075fa8;
      --blue-600: #0b74c9;
      --blue-500: #1782d7;
      --ink: #122033;
      --muted: #52606f;
      --paper: #fbfaf5;
      --paper-2: #f4f0e8;
      --line: #d8d2c7;
      --shadow: 0 14px 30px rgba(6, 28, 51, .12);
      --red: #b5282f;
      --orange: #c96525;
      --green: #5c7f35;
      --purple: #65529b;
      --teal: #1a7c83;
      --gold: #9f7328;
      --steel: #2f79a9;
      --gray: #5a6472;
      --yellow: #a3821f;
    }

    * { box-sizing: border-box; }

    body {
      margin: 0;
      color: var(--ink);
      font-family: "Inter", "Segoe UI", Arial, sans-serif;
      background:
        radial-gradient(circle at 18% 10%, rgba(9, 36, 63, .04), transparent 27%),
        radial-gradient(circle at 88% 42%, rgba(10, 116, 201, .04), transparent 30%),
        linear-gradient(0deg, rgba(255,255,255,.45), rgba(255,255,255,.45)),
        repeating-linear-gradient(90deg, rgba(6,28,51,.018) 0 1px, transparent 1px 4px),
        var(--paper);
      line-height: 1.52;
    }

    .book-header {
      background: linear-gradient(90deg, var(--navy-950), var(--navy-850));
      color: #fff;
      min-height: 58px;
      display: flex;
      align-items: center;
      padding: 0 42px;
      border-bottom: 8px solid var(--blue-600);
      box-shadow: 0 3px 16px rgba(0,0,0,.22);
      letter-spacing: .045em;
      text-transform: uppercase;
      font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif;
      font-weight: 800;
    }

    .book-header .series { color: #b8c6d5; font-size: 15px; margin-right: 22px; white-space: nowrap; }
    .book-header .divider { opacity: .55; margin-right: 22px; font-weight: 400; }
    .book-header .book-title { font-size: 15px; color: #f5f8fb; white-space: nowrap; overflow: hidden; text-overflow: ellipsis; }

    .page { max-width: 1400px; margin: 0 auto; padding: 34px 38px 0; }

    .breadcrumb { display: flex; gap: 12px; align-items: center; margin-bottom: 20px; color: var(--blue-700); font-size: 14px; font-weight: 800; }
    .breadcrumb span:not(:last-child)::after { content: "›"; margin-left: 12px; color: #66788a; font-weight: 900; }

    .hero-grid { display: grid; grid-template-columns: minmax(0, 1fr) 320px; gap: 44px; align-items: start; }
    .hero-left { display: grid; grid-template-columns: 185px minmax(0, 1fr); gap: 28px; align-items: start; }

    .chapter-stamp {
      width: 185px; height: 185px; border-radius: 12px; color: #fff; background: var(--navy-850);
      box-shadow: 0 10px 22px rgba(6, 28, 51, .18); position: relative; overflow: hidden;
      display: flex; flex-direction: column; align-items: center; justify-content: center;
      text-transform: uppercase; transform: translateY(1px);
    }
    .chapter-stamp .label { font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; letter-spacing: .16em; font-weight: 900; font-size: 24px; margin-bottom: 8px; color: rgba(255, 255, 255, .92); }
    .chapter-stamp .number { font-family: Impact, Haettenschweiler, "Arial Narrow Bold", sans-serif; font-size: 112px; line-height: .82; letter-spacing: -.06em; color: #fff; }

    .chapter-header__title { margin: 10px 0 16px; font-family: Georgia, "Times New Roman", serif; color: var(--navy-850); font-size: clamp(40px, 5.6vw, 54px); line-height: 1.05; letter-spacing: -.035em; text-transform: uppercase; text-shadow: 0 1px 0 rgba(255,255,255,.9); }
    .chapter-header__number { margin: 0; color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .12em; text-transform: uppercase; font-size: 15px; }

    .rule { width: 100%; height: 4px; background: var(--blue-600); margin: 20px 0 24px; }
    .chapter-header__summary { max-width: 560px; margin: 0; font-size: 17px; color: #152438; }

    .glance { background: rgba(255,255,255,.52); border: 1px solid var(--line); border-radius: 6px; box-shadow: var(--shadow); overflow: hidden; }
    .glance .tab { background: linear-gradient(90deg, var(--navy-850), var(--blue-600)); color: #fff; display: inline-block; padding: 9px 18px 8px; font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .06em; text-transform: uppercase; border-bottom-right-radius: 5px; }
    .glance-body { padding: 12px 22px 17px; }
    .glance-row { display: grid; grid-template-columns: 42px 1fr; gap: 12px; align-items: center; padding: 11px 0; border-bottom: 1px dashed #c9c2b8; }
    .glance-row:last-child { border-bottom: none; }
    .glance-icon { width: 34px; height: 34px; border-radius: 50%; display: grid; place-items: center; color: var(--blue-700); border: 2px solid rgba(11, 95, 168, .2); font-size: 20px; background: rgba(11,116,201,.05); }
    .glance-label { font-weight: 900; color: #1a2e44; font-size: 13px; line-height: 1.15; }
    .glance-value { font-size: 15px; color: #18273a; }

    .cue-legend { margin: 34px 0 34px; border: 1px solid var(--line); background: rgba(255,255,255,.35); box-shadow: 0 2px 9px rgba(6,28,51,.07); display: grid; grid-template-columns: 170px repeat(6, minmax(112px, 1fr)); gap: 8px; padding: 20px; }
    .cue-legend-intro h2, .section-title, .table-card h2, .note-title { margin: 0 0 10px; color: var(--blue-700); font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-weight: 900; letter-spacing: .025em; text-transform: uppercase; line-height: 1.1; }
    .cue-legend-intro h2 { font-size: 18px; }
    .cue-legend-intro p { margin: 0; font-size: 12px; color: #17273b; }

    .cue-legend-card { min-height: 150px; border: 1px solid #d4c3ac; background: rgba(255,255,255,.5); padding: 13px 11px 10px; border-radius: 3px; display: flex; flex-direction: column; justify-content: flex-start; }
    .cue-legend-card .icon { font-size: 28px; margin-bottom: 9px; font-weight: 900; }
    .cue-legend-card h3 { margin: 0 0 9px; font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-size: 14px; letter-spacing: .03em; line-height: 1.05; text-transform: uppercase; }
    .cue-legend-card p { margin: 0; font-size: 12px; color: #172437; line-height: 1.4; }

    .cue { margin: 18px 0; border-radius: 4px; padding: 14px 16px; border: 1px solid; }
    .cue h4 { margin: 0 0 6px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .04em; font-size: 14px; }
    .cue p { margin: 0; font-size: 15px; }

    .cue-safety, .cue-legend-card.cue-safety { color: var(--orange); border-color: #e2a677; background: rgba(201,101,37,.06); }
    .cue-critical, .cue-legend-card.cue-critical { color: var(--red); border-color: #c34b55; background: rgba(181,40,47,.06); }
    .cue-field, .cue-legend-card.cue-field { color: #1f91ad; border-color: #84bccc; background: rgba(31,145,173,.06); }
    .cue-code, .cue-legend-card.cue-code { color: var(--green); border-color: #a1b383; background: rgba(92,127,53,.06); }
    .cue-manufacturer, .cue-legend-card.cue-manufacturer { color: var(--purple); border-color: #a99cd2; background: rgba(101,82,155,.06); }
    .cue-measurement, .cue-legend-card.cue-measurement { color: var(--gold); border-color: #d2ae72; background: rgba(159,115,40,.06); }

    .toolbox { margin: 18px 0; border-radius: 4px; padding: 14px 16px; border-left: 6px solid; background: rgba(255,255,255,.55); box-shadow: 0 2px 8px rgba(6,28,51,.06); }
    .toolbox h4 { margin: 0 0 6px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .04em; font-size: 13px; }
    .toolbox p { margin: 0; font-size: 15px; color: #1b2d42; }
    .toolbox-note { border-color: var(--gray); } .toolbox-note h4 { color: var(--gray); }
    .toolbox-tip { border-color: var(--blue-600); } .toolbox-tip h4 { color: var(--blue-700); }
    .toolbox-mistake { border-color: var(--orange); } .toolbox-mistake h4 { color: var(--orange); }
    .toolbox-observation { border-color: var(--green); } .toolbox-observation h4 { color: var(--green); }
    .toolbox-inspection { border-color: var(--yellow); } .toolbox-inspection h4 { color: var(--yellow); }
    .toolbox-code { border-color: var(--red); } .toolbox-code h4 { color: var(--red); }

    .main-grid { display: grid; grid-template-columns: minmax(0, 1.15fr) minmax(330px, .85fr); gap: 38px; align-items: start; margin-bottom: 34px; }
    .left-column { padding: 0 2px 0 16px; }
    .right-column { border-left: 1px dotted #b8b0a4; padding-left: 36px; }

    .content-block { margin-bottom: 28px; border-bottom: 1px dotted #c7c0b5; padding-bottom: 22px; }
    .content-block:last-child { border-bottom: none; }

    .section-title { font-size: 22px; border-bottom: 3px solid var(--blue-600); padding-bottom: 6px; margin-bottom: 14px; }
    .content-block p { margin: 0 0 16px; font-size: 17px; color: #1b2d42; }

    .checklist { list-style: none; padding: 0; margin: 0; }
    .checklist li { position: relative; padding: 7px 0 7px 34px; border-bottom: 1px dotted #c7c0b5; font-size: 16px; }
    .checklist li::before { content: "✓"; position: absolute; left: 0; top: 8px; width: 21px; height: 21px; border-radius: 50%; background: var(--blue-700); color: white; font-size: 14px; line-height: 21px; text-align: center; font-weight: 900; }

    .table-card h2 { font-size: 21px; }
    .title-rule { border-bottom: 3px solid var(--blue-600); padding-bottom: 7px; margin-bottom: 20px; }

    table { width: 100%; border-collapse: collapse; background: rgba(255,255,255,.54); box-shadow: 0 2px 10px rgba(6,28,51,.08); border: 1px solid #c9c2b7; overflow: hidden; margin-bottom: 8px; }
    th { background: linear-gradient(90deg, var(--navy-850), var(--blue-700)); color: white; padding: 10px 13px; text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; font-size: 13px; letter-spacing: .045em; text-align: left; }
    td { border: 1px solid #d6d0c5; padding: 11px 14px; vertical-align: middle; font-size: 15px; background: rgba(255,255,255,.38); }
    td.icon-cell { width: 52px; text-align: center; font-size: 24px; color: var(--blue-700); }
    td.item-cell { width: 30%; font-weight: 800; color: #1b2d42; }

    .note-box { margin-top: 24px; border: 1px solid #a9c5dd; background: linear-gradient(180deg, rgba(238,247,255,.85), rgba(255,255,255,.45)); border-radius: 6px; padding: 18px 20px; box-shadow: 0 2px 8px rgba(6,28,51,.06); }
    .note-title { font-size: 16px; color: var(--blue-700); margin-bottom: 8px; }
    .note-box p { margin: 0; font-size: 16px; color: #1b2d42; }

    .work-order { margin: 34px 0 40px; border: 1px solid #c9c1b1; background: rgba(255,255,255,.5); box-shadow: var(--shadow); border-radius: 4px; overflow: hidden; }
    .work-order__header { background: linear-gradient(90deg, var(--navy-900), var(--blue-700)); color: #fff; padding: 18px 24px 16px; }
    .work-order__competency-code { display: inline-block; margin: 0 0 8px; background: rgba(255,255,255,.15); border: 1px solid rgba(255,255,255,.4); padding: 3px 10px; border-radius: 3px; font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .08em; font-size: 13px; }
    .work-order__type { margin: 0 0 4px; text-transform: uppercase; letter-spacing: .08em; font-size: 12px; color: #bcd7ef; font-weight: 800; }
    .work-order__title { margin: 0; font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-weight: 900; text-transform: uppercase; font-size: 24px; letter-spacing: .01em; }
    .work-order__meta { display: grid; grid-template-columns: repeat(4, 1fr); gap: 10px; padding: 14px 24px; background: rgba(11,116,201,.06); border-bottom: 1px solid #d3ccbc; font-size: 14px; }
    .work-order__meta p { margin: 0; }
    .work-order__competencies { padding: 16px 24px; }
    .work-order__competencies h3 { margin: 0 0 8px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; color: var(--blue-700); font-size: 14px; letter-spacing: .04em; }
    .work-order__competencies ul { margin: 0; padding-left: 20px; }
    .work-order__competencies li { font-size: 15px; margin-bottom: 4px; }

    .work-order-body { padding: 4px 24px 24px; }
    .work-order-body h3.wo-sub { color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .03em; font-size: 16px; border-bottom: 2px solid #d3ccbc; padding-bottom: 5px; margin: 22px 0 10px; }
    .work-order-body p { font-size: 15.5px; margin: 0 0 12px; }
    .work-order-body ul, .work-order-body ol { margin: 0 0 12px; padding-left: 22px; font-size: 15.5px; }
    .work-order-body li { margin-bottom: 6px; }

    .step-block { counter-reset: step; }
    .step-block li { list-style: none; position: relative; padding: 8px 0 8px 40px; border-bottom: 1px dotted #c7c0b5; counter-increment: step; }
    .step-block li::before { content: counter(step); position: absolute; left: 0; top: 8px; width: 26px; height: 26px; border-radius: 50%; background: var(--navy-850); color: #fff; font-weight: 900; font-size: 13px; text-align: center; line-height: 26px; }

    .photo-placeholder { margin: 14px 0; border: 1px dashed #b7ac97; background: rgba(255,255,255,.4); padding: 14px; border-radius: 4px; text-align: center; }
    .photo-placeholder img { max-width: 100%; }
    .photo-placeholder figcaption { font-size: 13px; color: var(--muted); margin-top: 6px; font-style: italic; }

    .related-skills, .next-project { margin-top: 16px; font-size: 14.5px; color: #223347; border-top: 1px dashed #c7c0b5; padding-top: 12px; }
    .related-skills strong, .next-project strong { color: var(--blue-700); }

    .priority-grid { display: grid; grid-template-columns: repeat(3, 1fr); gap: 10px; margin-top: 14px; }
    .priority-card { min-height: 92px; border: 1px solid #c8c0b4; background: rgba(255,255,255,.42); padding: 12px; border-top: 5px solid var(--blue-600); }
    .priority-card strong { display: block; color: var(--navy-850); text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing: .035em; margin-bottom: 5px; }
    .priority-card span { font-size: 13px; color: #334456; }

    .shop-terms-list { columns: 2; column-gap: 40px; }
    .shop-terms-list dt { font-weight: 900; color: var(--navy-850); margin-top: 10px; }
    .shop-terms-list dd { margin: 2px 0 6px; font-size: 15px; }

    .knowledge-check ol { padding-left: 22px; }
    .knowledge-check li { margin-bottom: 10px; font-size: 16px; }

    .chapter-nav { width: 100vw; margin-left: calc(50% - 50vw); background: linear-gradient(90deg, var(--navy-950), #071f38 45%, var(--navy-850)); color: white; min-height: 86px; display: grid; grid-template-columns: 240px minmax(260px, 1fr) 300px; align-items: center; padding: 12px 42px; box-shadow: 0 -6px 20px rgba(0,0,0,.2); }

    .nav-button { display: flex; flex-direction: column; gap: 2px; color: white; text-decoration: none; font-size: 13px; }
    .nav-button strong { font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; font-size: 18px; letter-spacing: .045em; }
    .nav-button.prev strong::before { content: "← "; font-size: 28px; vertical-align: -2px; }
    .nav-button.next strong::after { content: " →"; font-size: 28px; vertical-align: -2px; }
    .nav-button.next { text-align: right; }
    .nav-button.disabled { opacity: .45; pointer-events: none; }

    .progress { text-align: center; }
    .progress-title { color: #60a6e5; font-weight: 900; text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing: .08em; font-size: 18px; margin-bottom: 10px; }
    .dots { display: flex; justify-content: center; align-items: center; gap: 8px; }
    .dot { width: 11px; height: 11px; border-radius: 50%; background: rgba(255,255,255,.18); position: relative; }
    .dot::after { content: ""; position: absolute; left: 10px; top: 5px; width: 10px; height: 2px; background: rgba(255,255,255,.16); }
    .dot:last-child::after { display: none; }
    .dot.active { background: var(--blue-600); box-shadow: 0 0 0 3px rgba(11,116,201,.14); }

    @media (max-width: 1020px) {
      .hero-grid, .main-grid { grid-template-columns: 1fr; }
      .right-column { border-left: none; padding-left: 0; }
      .cue-legend { grid-template-columns: repeat(2, minmax(0, 1fr)); }
      .cue-legend-intro { grid-column: 1 / -1; }
      .chapter-nav { grid-template-columns: 1fr; gap: 12px; text-align: center; }
      .nav-button, .nav-button.next { text-align: center; }
      .work-order__meta { grid-template-columns: repeat(2, 1fr); }
      .shop-terms-list { columns: 1; }
    }

    @media (max-width: 700px) {
      .book-header { padding: 14px 18px; flex-wrap: wrap; gap: 6px; }
      .book-header .divider { display: none; }
      .page { padding: 24px 18px 0; }
      .hero-left { grid-template-columns: 1fr; }
      .chapter-stamp { width: 155px; height: 155px; }
      .chapter-stamp .label { font-size: 23px; }
      .chapter-stamp .number { font-size: 96px; }
      .cue-legend { grid-template-columns: 1fr; padding: 14px; }
      .priority-grid { grid-template-columns: 1fr; }
      .chapter-nav { padding: 18px; }
      td.item-cell { width: auto; }
      .work-order__meta { grid-template-columns: 1fr; }
    }

    .project-panel { margin: 18px 0; border: 1px solid #d3ccb9; background: rgba(255,255,255,.45); padding: 18px 20px; box-shadow: 0 2px 8px rgba(6,28,51,.07); border-radius: 4px; }
    .project-panel h3 { margin: 0 0 8px; color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .035em; font-size: 16px; border-bottom: 2px solid #d3ccbc; padding-bottom: 5px; }
    .project-panel p { margin: 0 0 12px; font-size: 15.5px; color: #1b2d42; }
    .zone-grid { display: grid; grid-template-columns: repeat(4, minmax(130px, 1fr)); gap: 10px; margin: 16px 0; }
    .zone-card { border: 1px solid #c8c0b4; background: rgba(255,255,255,.42); padding: 12px; border-top: 5px solid var(--blue-600); min-height: 108px; }
    .zone-card strong { display:block; color: var(--navy-850); text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing:.035em; margin-bottom: 5px; }
    .zone-card span { font-size: 13px; color: #334456; }
    .readiness-list li { margin-bottom: 7px; }
    .placeholder-label { font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .08em; color: var(--blue-700); font-weight: 900; font-size: 14px; }
    @media (max-width: 1020px) { .zone-grid { grid-template-columns: repeat(2, minmax(0, 1fr)); } }
    @media (max-width: 700px) { .zone-grid { grid-template-columns: 1fr; } }

  </style>
<body>
  <header class="book-header">
    <div class="series">Residential Construction and Building Trades Library</div>
    <div class="divider">|</div>
    <div class="book-title">Book 08 — Residential Electrical: Wiring, Panels, Circuits, Devices, Lighting, and Troubleshooting</div>
  </header>

  <main class="page">
    <nav class="breadcrumb" aria-label="Breadcrumb">
      <span>Residential Electrical</span>
      <span>Projects</span>
      <span>Project 11</span>
    </nav>

    <section class="hero-grid" aria-labelledby="project-title">
      <div class="hero-left">
        <aside class="chapter-stamp" aria-label="Project number">
          <div class="label">Project</div>
          <div class="number">11</div>
        </aside>

        <header class="chapter-header">
          <p class="chapter-header__number">Project 11</p>
          <h1 class="chapter-header__title" id="project-title">Install a Single-Pole Switch and Light Fixture</h1>
          <div class="rule"></div>
          <p class="chapter-header__summary">Wire and test one single-pole switch controlling one listed light fixture on an approved de-energized branch circuit, completing the switch loop, fixture connections, grounding path, and mounting so the finished assembly turns the light on and off reliably from a single location.</p>
        </header>
      </div>

      <aside class="glance" aria-labelledby="brief-title">
        <div class="tab" id="brief-title">Project Brief</div>
        <div class="glance-body">
          <div class="glance-row">
            <div class="glance-icon">▥</div>
            <div><div class="glance-label">Difficulty</div><div class="glance-value">Intermediate</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">◷</div>
            <div><div class="glance-label">Time</div><div class="glance-value">2–4 hours</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">$</div>
            <div><div class="glance-label">Cost</div><div class="glance-value">$20–$60 for a listed single-pole switch, listed light fixture, wire connectors, and grounding hardware</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">🔧</div>
            <div><div class="glance-label">Tools</div><div class="glance-value">Adequately rated contact voltage tester, non-contact voltage detector, wire strippers, insulated screwdrivers, needle-nose pliers, torque-controlled screwdriver where specified, headlamp or work light</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">□</div>
            <div><div class="glance-label">Materials</div><div class="glance-value">Listed single-pole switch, listed light fixture with mounting bracket and lamp, listed wire connectors, grounding pigtails and screws, cover plate</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">▰</div>
            <div><div class="glance-label">Competencies</div><div class="glance-value">EL-061 – EL-066</div></div>
          </div>
        </div>
      </aside>
    </section>

    <section class="cue-legend" aria-labelledby="cue-legend-title">
      <div class="cue-legend-intro">
        <h2 id="cue-legend-title">Field Cue System</h2>
        <p>These cues appear at the point of work. They identify safety, code, manufacturer, and measurement issues before they become shock, arc flash, or a switch and fixture assembly that fails inspection.</p>
      </div>

      <article class="cue-legend-card cue-safety">
        <div class="icon">△</div>
        <h3>Safety Cue</h3>
        <p>Task-specific safety guidance for ordinary work hazards.</p>
      </article>

      <article class="cue-legend-card cue-critical">
        <div class="icon">✋</div>
        <h3>Critical Safety Cue</h3>
        <p>Serious injury, shock, electrocution, or arc flash is possible.</p>
      </article>

      <article class="cue-legend-card cue-field">
        <div class="icon">⛑</div>
        <h3>Field Safety Cue</h3>
        <p>Practical work-area safety: lighting, footing, access, and housekeeping.</p>
      </article>

      <article class="cue-legend-card cue-code">
        <div class="icon">▤</div>
        <h3>Code Alert</h3>
        <p>Local requirements vary. Verify permit, inspection, and jurisdictional rules.</p>
      </article>

      <article class="cue-legend-card cue-manufacturer">
        <div class="icon">▧</div>
        <h3>Manufacturer Cue</h3>
        <p>Follow product-specific instructions for switches, fixtures, and support hardware.</p>
      </article>

      <article class="cue-legend-card cue-measurement">
        <div class="icon">▱</div>
        <h3>Measurement Cue</h3>
        <p>Reference-point, verification, and test-sequence guidance.</p>
      </article>
    </section>

    <section class="main-grid">
      <div class="left-column">
        <article class="content-block">
          <h2 class="section-title">Job Overview</h2>
          <p>This project qualifies you to wire and test one single-pole switch controlling one listed light fixture on a de-energized, previously verified branch circuit. The finished work product is one operating switch-and-fixture assembly: a correctly identified switch loop, a fixture connected and supported according to its listing, a continuous equipment-grounding path, and a documented functional test confirming the light turns on and off reliably from the single switch location.</p>
          <p>You will verify the circuit de-energized, identify the incoming supply, switched leg, grounded conductor, and equipment-grounding conductors at both the switch box and the fixture box, splice the grounded conductor continuously to the fixture without landing it on the switch, connect the switch and fixture terminations, mount the switch and fixture, restore power under the approved sequence, and cycle the switch to confirm correct, flicker-free operation.</p>
          <p>This project builds directly on the box installation of Chapters 3 and 4, the cable routing of Chapter 6, the splicing and pigtailing of Chapter 7, and the grounding and bonding work of Chapter 8. It prepares you for the three-way switching circuit in Chapter 12, which extends this same switch-loop and fixture-wiring discipline to two switch locations.</p>
        </article>

        <article class="content-block">
          <h2 class="section-title">Skills You Will Demonstrate</h2>
          <ul class="checklist">
            <li><strong>EL-061</strong> — Wire a switch loop, correctly identifying the incoming supply and switched-leg conductors at the switch box.</li>
            <li><strong>EL-062</strong> — Connect fixture conductors, splicing the grounded conductor continuously and landing the switched leg on the fixture's ungrounded lead.</li>
            <li><strong>EL-063</strong> — Mount the light fixture using a box and support listed for the fixture's weight and type.</li>
            <li><strong>EL-064</strong> — Install the switch device, terminating conductors using listed terminal methods and mounting the switch square to the box.</li>
            <li><strong>EL-065</strong> — Test switching operation, confirming correct switching, fixture operation, and absence of flicker after restoration of power.</li>
            <li><strong>EL-066</strong> — Inspect device and fixture boxes for correct grounding, box fill, splice quality, and support before and after energization.</li>
          </ul>
        </article>

        <article class="content-block">
          <h2 class="section-title">Where This Skill Fits</h2>
          <p>Every switch-controlled lighting circuit in a home depends on the same switch-loop discipline taught here: identify the supply and switched leg correctly, keep the grounded conductor off the ordinary single-pole switch, and maintain a continuous equipment-grounding path through both boxes. The mistake most often responsible for a switch that appears to work but fails inspection or causes an intermittent fault is confusing the switched-leg conductor with the incoming supply, or landing a neutral on a switch terminal by assumption rather than by verified identification.</p>
          <p>The de-energized termination and controlled-restoration sequence used here is the same sequence used for every device chapter in this book, and the switch-loop identification skill carries forward directly into the two-location switching taught in Chapter 12.</p>
        </article>

        <article class="content-block">
          <h2 class="section-title">Scope and Intended Use</h2>
          <p>This project covers:</p>
          <ul class="checklist">
            <li>identifying the incoming supply, switched leg, grounded conductor, and equipment-grounding conductors at the switch box and the fixture box</li>
            <li>splicing the grounded conductor continuously to the fixture without landing it on an ordinary single-pole switch</li>
            <li>connecting the switch and fixture terminations using listed connectors and terminal methods</li>
            <li>bonding metal boxes and connecting all equipment-grounding conductors and fixture grounding parts</li>
            <li>mounting the switch and a listed, adequately supported light fixture</li>
            <li>restoring power under the approved sequence and testing switching and fixture operation</li>
          </ul>
          <p>This project does <strong>not</strong> authorize the learner to:</p>
          <ul class="checklist">
            <li>work on the switch loop or fixture conductors before the circuit has been verified de-energized using the live-dead-live procedure from Chapter 1</li>
            <li>install a fixture heavier than the box and support are listed to carry, or substitute a standard lighting box where a fan-rated box is required</li>
            <li>energize the circuit before the required inspection stage for this chapter's work has been completed</li>
            <li>continue past any stop-work condition identified in the Failure Points section without correcting or escalating it</li>
          </ul>
          <p>Any switch, fixture, box, or conductor condition that fails verification in this chapter must be corrected, repaired, or escalated to a qualified professional before work continues.</p>
        </article>

        <aside class="toolbox toolbox-note">
          <h4>Trade Note</h4>
          <p>A switch loop is only two conductors doing two different jobs — the incoming supply and the switched leg — plus the grounded and equipment-grounding conductors that pass through untouched by the switch. Confusing which conductor is which, or assuming a white conductor is always neutral, is the single most common source of a switch that appears to work intermittently or fails a later continuity check.</p>
        </aside>
      </div>

      <aside class="right-column">
        <div class="table-card">
          <h2 class="title-rule">Common Tools and Equipment</h2>
          <table aria-label="Common tools and equipment for this project">
            <thead>
              <tr><th colspan="2">Item</th><th>Purpose</th></tr>
            </thead>
            <tbody>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Contact voltage tester</td><td>Verifying de-energization before work and confirming restoration afterward</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Non-contact voltage detector</td><td>Preliminary screening only, never the sole proof that a conductor is de-energized</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Wire strippers</td><td>Removing insulation to the manufacturer-controlled length without nicking conductors</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Insulated screwdrivers</td><td>Terminal connections and switch and fixture mounting screws</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Needle-nose pliers</td><td>Forming terminal loops and folding conductors into the box</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Torque-controlled screwdriver</td><td>Tightening terminals to the manufacturer-specified torque where required</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Headlamp or work light</td><td>Inspecting boxes and conductors in poorly lit spaces</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Switch and Fixture Wiring Worksheet</td><td>Recording conductor identification, connections, grounding path, and test results</td></tr>
            </tbody>
          </table>

          <h2 class="title-rule" style="margin-top:20px;">PPE and Materials</h2>
          <table aria-label="PPE and materials for this project">
            <thead>
              <tr><th colspan="2">Item</th><th>Purpose</th></tr>
            </thead>
            <tbody>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Eye protection</td><td>Worn during stripping, terminating, and restoration of power</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Insulating gloves rated for the task</td><td>Worn during the live-dead-live test and any preliminary screening</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Listed single-pole switch</td><td>Rated for the circuit voltage and current, with a grounding terminal</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Listed light fixture, mounting bracket, and lamp</td><td>Matched to the fixture box's listed weight rating and lamp type</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Listed wire connectors and grounding pigtails</td><td>Splicing conductors and bonding metal boxes and devices</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Cover plate</td><td>Installed flush against the finished wall with no gap exposing energized parts</td></tr>
            </tbody>
          </table>
          <p style="font-size:14px; color:#334456; margin-top:8px;"><strong>Required PPE for this project:</strong> eye protection during stripping, terminating, and restoration; insulating gloves during the live-dead-live test and preliminary screening.</p>
        </div>

        <aside class="note-box">
          <h3 class="note-title">Setup Standard</h3>
          <p>Do not remove any switch box or fixture box cover, and do not touch any conductor, until the circuit has been verified de-energized using the live-dead-live procedure established in Chapter 1. Do not restore power until all splices, terminations, grounding connections, switch mounting, and fixture mounting are complete, inspected, and the required inspection stage for this chapter's work is passed.</p>
        </aside>

        <aside class="toolbox toolbox-tip">
          <h4>Shop Tip</h4>
          <p>Label the incoming supply and switched-leg conductors the moment the switch box is opened, before doing anything else. Reidentifying them later, after conductors have been folded into the box, is where switch loops most often get reversed.</p>
        </aside>
      </aside>
    </section>

    <article class="content-block">
      <h2 class="section-title">Reference Conventions</h2>
      <p>Establish these references before any splicing or termination begins, and do not change the defined conductor identification mid-project.</p>

      <table aria-label="Reference conventions for this project">
        <thead>
          <tr><th>Term</th><th>Definition</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">Incoming supply</td><td>The ungrounded conductor bringing power into the switch box from the source, connected to one switch terminal</td></tr>
          <tr><td class="item-cell">Switched leg</td><td>The ungrounded conductor carrying power from the switch to the fixture only when the switch is closed, connected to the other switch terminal and to the fixture's ungrounded lead</td></tr>
          <tr><td class="item-cell">Grounded conductor</td><td>The conductor spliced continuously from source to fixture neutral, never landed on an ordinary single-pole switch terminal</td></tr>
          <tr><td class="item-cell">Equipment-grounding conductor</td><td>The conductor and bonding path connecting the metal boxes, switch yoke, and fixture grounding parts to the branch circuit's grounding system</td></tr>
          <tr><td class="item-cell">Switch loop</td><td>The complete two-conductor-plus-grounding wiring path between the switch box and the fixture box that allows the switch to control the fixture</td></tr>
          <tr><td class="item-cell">Stop-work condition</td><td>Any observed hazard, test failure, or unidentified condition that must halt the project until corrected or escalated, defined in this chapter's failure-point section</td></tr>
        </tbody>
      </table>

      <div class="project-panel">
        <h3>Switch and Fixture Wiring Record</h3>
        <p>Before splicing or terminating any conductor, record the identified conductors directly on the Switch and Fixture Wiring Worksheet:</p>
        <p>Switch box location: ______ &nbsp;&nbsp;&nbsp; Fixture box location: ______ &nbsp;&nbsp;&nbsp; Circuit / breaker identifier: ______</p>
        <p>Incoming supply conductor identified: ______ (Yes/No) &nbsp;&nbsp;&nbsp; Switched-leg conductor identified: ______ (Yes/No) &nbsp;&nbsp;&nbsp; Fixture weight and box listing confirmed: ______ (Yes/No)</p>
      </div>
    </article>

    <article class="content-block">
      <h2 class="section-title">Prerequisites</h2>
      <ul class="checklist">
        <li>Completed Chapter 1 electrically safe work condition, with the branch circuit isolated, locked out, and verified de-energized before this project begins</li>
        <li>Switch box and fixture box already installed, supported, and passed inspection under Chapters 3 or 4, with cable already routed under Chapter 6</li>
        <li>Conductors already stripped, spliced, and pigtailed as needed under Chapter 7, and metal boxes already bonded and grounded under Chapter 8</li>
        <li>Approved wiring diagram identifying the incoming supply, switched leg, grounded conductor, and equipment-grounding conductor for this specific switch loop</li>
        <li>A listed single-pole switch and a listed light fixture matched to the fixture box's support rating and lamp requirements</li>
      </ul>
    </article>

    <article class="content-block">
      <h2 class="section-title">Common Field Fundamentals</h2>
      <p>Every switch-and-fixture project in this book depends on correctly separating two jobs performed by the ungrounded conductors: bringing power to the switch, and carrying power onward to the fixture only when the switch is closed. The grounded conductor and equipment-grounding conductor pass through both boxes without being interrupted by the switch itself.</p>

      <div class="zone-grid" aria-label="Switch and fixture wiring overview">
        <div class="zone-card"><strong>De-energization</strong><span>Circuit verified de-energized by live-dead-live test before any cover is removed</span></div>
        <div class="zone-card"><strong>Conductor ID</strong><span>Incoming supply, switched leg, grounded, and equipment-grounding conductors identified at both boxes</span></div>
        <div class="zone-card"><strong>Grounding continuity</strong><span>Continuous neutral splice to the fixture and a bonded equipment-grounding path through both boxes</span></div>
        <div class="zone-card"><strong>Switch termination</strong><span>Incoming supply and switched leg landed on separate switch terminals, never the grounded conductor</span></div>
        <div class="zone-card"><strong>Fixture termination</strong><span>Switched conductor to the fixture ungrounded lead, grounded conductor to the fixture neutral lead</span></div>
        <div class="zone-card"><strong>Support verification</strong><span>Fixture box and support confirmed listed for the fixture's weight and type before mounting</span></div>
        <div class="zone-card"><strong>Restoration and test</strong><span>Power restored only after inspection, then the switch is cycled to confirm correct, flicker-free operation</span></div>
        <div class="zone-card"><strong>Documentation</strong><span>Conductor identification, connections, and test results recorded on the worksheet</span></div>
      </div>

      <h3 class="wo-sub">Conductor Identification and Grounding Continuity</h3>
      <p>Before splicing or terminating any conductor, identify the incoming supply, switched leg, grounded conductor, and equipment-grounding conductors at both the switch box and the fixture box, using the approved wiring diagram and, where permitted, reidentification methods required by the wiring method. Splice the grounded conductor continuously from source to fixture neutral. Do not place the grounded conductor on an ordinary single-pole switch terminal at any point in this project.</p>

      <aside class="cue cue-measurement">
        <h4>Measurement Cue — Confirm Conductor Identity Before Splicing</h4>
        <p>Confirm the incoming supply and switched-leg conductors against the approved wiring diagram before making any splice or termination. Do not rely on cable jacket color, conductor position in the box, or assumption from a similar past job as proof of a conductor's function.</p>
      </aside>

      <aside class="cue cue-critical">
        <h4>Critical Safety Cue — Verify De-Energization Before Any Conductor Is Touched</h4>
        <p>Do not remove the switch box or fixture box cover, and do not touch any conductor, until the circuit has been verified de-energized using the live-dead-live test established in Chapter 1. Treat every conductor as energized until that test proves otherwise.</p>
      </aside>

      <aside class="cue cue-field">
        <h4>Field Safety Cue — Ladder and Fixture-Handling Setup</h4>
        <p>Establish a stable ladder or platform setup before working at the fixture box, and support the fixture independently of the conductors while making connections. A fixture left hanging by its conductors can stress terminations and create a later intermittent fault.</p>
      </aside>

      <aside class="cue cue-manufacturer">
        <h4>Manufacturer Instruction Cue — Fixture Weight and Lamp Rating</h4>
        <p>Install only the fixture, mounting bracket, and lamp type specified by the fixture's listing, and confirm the box and support are listed for the fixture's weight before mounting. A fixture heavier than its support is listed to carry, or a lamp exceeding the fixture's rated wattage, is a stop-work condition until corrected.</p>
      </aside>
    </article>

    <article class="work-order" id="install-single-pole-switch-and-light-fixture">
      <header class="work-order__header">
        <p class="work-order__competency-code">EL-061 – EL-066</p>
        <p class="work-order__type">Switch Loop / Fixture Termination / Grounding / Mounting / Functional Test Qualification</p>
        <h2 class="work-order__title">Install a Single-Pole Switch and Light Fixture</h2>
      </header>

      <div class="work-order__meta">
        <p><strong>Difficulty:</strong> Intermediate</p>
        <p><strong>Estimated Time:</strong> 2–4 hours</p>
        <p><strong>Estimated Cost:</strong> $20–$60</p>
        <p><strong>Finished Work:</strong> One grounded, securely mounted light fixture controlled by a correctly wired single-pole switch, tested and documented</p>
      </div>

      <div class="work-order-body">
        <h3 class="wo-sub">A. Finished-Project Specification</h3>
        <p><strong>Quantity:</strong> one single-pole switch correctly wired to one light fixture, with continuous grounded-conductor splicing, a bonded equipment-grounding path through both boxes, the fixture mounted to a listed and adequately rated support, and a completed functional test confirming correct switching and fixture operation, documented on one completed Switch and Fixture Wiring Worksheet.</p>

        <h3 class="wo-sub">B. Switch and Fixture Wiring Schedule</h3>
        <table aria-label="Switch and fixture wiring schedule">
          <thead>
            <tr><th>Item</th><th>Target Condition</th><th>Verification Method</th></tr>
          </thead>
          <tbody>
            <tr><td class="item-cell">De-energization</td><td>Circuit verified de-energized by live-dead-live test before any cover is removed</td><td>Direct test and worksheet record</td></tr>
            <tr><td class="item-cell">Conductor identification</td><td>Incoming supply, switched leg, grounded, and equipment-grounding conductors identified at both boxes</td><td>Comparison to approved wiring diagram</td></tr>
            <tr><td class="item-cell">Grounding continuity</td><td>Grounded conductor spliced continuously to fixture neutral; equipment-grounding path bonded through both boxes</td><td>Visual inspection and de-energized continuity check</td></tr>
            <tr><td class="item-cell">Switch termination</td><td>Incoming supply and switched leg landed on separate switch terminals using listed methods</td><td>Visual inspection</td></tr>
            <tr><td class="item-cell">Fixture termination</td><td>Switched conductor to ungrounded fixture lead, grounded conductor to fixture neutral lead</td><td>Visual inspection</td></tr>
            <tr><td class="item-cell">Support verification</td><td>Fixture box and support listed for the fixture's weight and type</td><td>Manufacturer listing check</td></tr>
            <tr><td class="item-cell">Functional test</td><td>Switch cycles the fixture on and off correctly with no flicker after restoration</td><td>Direct observation after energization</td></tr>
          </tbody>
        </table>

        <h3 class="wo-sub">C. Material Takeoff</h3>
        <ul class="checklist">
          <li><strong>Switch:</strong> one listed single-pole switch rated for the circuit voltage and current, with a grounding terminal.</li>
          <li><strong>Fixture:</strong> one listed light fixture, mounting bracket, and lamp matched to the fixture box's listed support rating.</li>
          <li><strong>Wiring materials:</strong> listed wire connectors, grounding pigtails, and grounding screws sufficient for the switch box and fixture box.</li>
          <li><strong>Finish materials:</strong> one cover plate for the switch box and the fixture's own canopy or diffuser.</li>
          <li><strong>Documentation:</strong> one Switch and Fixture Wiring Worksheet, plus photographs of conductor identification and completed terminations before covers are installed.</li>
        </ul>

        <h3 class="wo-sub">D. Acceptance Standards</h3>
        <table aria-label="Acceptance standards for switch and fixture wiring">
          <thead>
            <tr><th>Check</th><th>Standard</th></tr>
          </thead>
          <tbody>
            <tr><td class="item-cell">Conductor identification</td><td>Incoming supply, switched leg, grounded, and equipment-grounding conductors correctly identified and confirmed against the approved diagram before termination</td></tr>
            <tr><td class="item-cell">Grounding path</td><td>Continuous grounded-conductor splice to the fixture neutral and a bonded, continuity-verified equipment-grounding path through both boxes</td></tr>
            <tr><td class="item-cell">Termination quality</td><td>No exposed copper beyond the connector or terminal, no loose strands, no insulation trapped under a terminal</td></tr>
            <tr><td class="item-cell">Box fill and folding</td><td>Box fill verified adequate after all connectors, pigtails, and devices are accounted for, with conductors folded into the box without stress</td></tr>
            <tr><td class="item-cell">Mounting</td><td>Switch mounted square to the box; fixture mounted to a support listed for its weight and type, without trapping conductors</td></tr>
            <tr><td class="item-cell">Functional test</td><td>Switch operates the fixture correctly from every cycle tested, with no flicker, abnormal heat, or intermittent operation</td></tr>
            <tr><td class="item-cell">Documentation</td><td>Switch and Fixture Wiring Worksheet complete with conductor identification, connections, and test results</td></tr>
          </tbody>
        </table>

        <h3 class="wo-sub">E. Plan Review and De-Energization</h3>
        <ol class="step-block">
          <li><strong>Review the approved wiring diagram, cable types, conductor functions, fixture rating, box support, switch rating, grounding, and circuit protection.</strong> Confirm the diagram identifies every conductor by function before proceeding.</li>
          <li><strong>Verify the circuit is de-energized using the approved live-dead-live procedure.</strong> Do not proceed until the tester has been verified, the target conductors tested, and the tester reverified per Chapter 1.</li>
        </ol>

        <h3 class="wo-sub">F. Box and Conductor Inspection</h3>
        <ol class="step-block">
          <li><strong>Inspect the switch box, fixture box, cable routes, conductors, grounding path, and box fill.</strong> Confirm both boxes remain within their listed volume once devices, pigtails, and connectors are accounted for.</li>
          <li><strong>Identify the incoming supply, switched leg, grounded conductor, and equipment-grounding conductors.</strong> Confirm identification against the approved wiring diagram at both boxes.</li>
          <li><strong>Reidentify conductors where permitted and required by the approved wiring method.</strong> Mark or label reidentified conductors so their function remains clear through the remainder of the project.</li>
        </ol>

        <h3 class="wo-sub">G. Grounding Preparation and Neutral Continuity</h3>
        <ol class="step-block">
          <li><strong>Prepare grounding pigtails and bond metal boxes.</strong> Confirm each metal box has a listed grounding screw, clip, or bonding device installed per Chapter 8.</li>
          <li><strong>Splice grounded conductors continuously to the fixture neutral without placing the neutral on the ordinary single-pole switch.</strong> Confirm the splice using a listed connector before proceeding to switch termination.</li>
        </ol>

        <h3 class="wo-sub">H. Switch Termination</h3>
        <ol class="step-block">
          <li><strong>Connect the incoming ungrounded conductor to one switch terminal.</strong> Confirm this is the identified supply conductor, not the switched leg.</li>
          <li><strong>Connect the switched-leg conductor to the other switch terminal.</strong> Confirm this conductor runs to the fixture box and not to another load.</li>
          <li><strong>Connect the switch grounding terminal.</strong> Use the device-grounding pigtail prepared for the switch box.</li>
        </ol>

        <h3 class="wo-sub">I. Fixture Termination</h3>
        <ol class="step-block">
          <li><strong>At the fixture box, connect the switched conductor to the fixture ungrounded lead.</strong> Confirm the switched-leg identification matches the conductor landed at the switch.</li>
          <li><strong>Connect the grounded conductor to the fixture neutral lead.</strong> Confirm this connection completes the continuous neutral splice established in Section G.</li>
          <li><strong>Connect all equipment-grounding conductors and fixture grounding parts.</strong> Confirm the fixture's grounding screw or lead is bonded to the box grounding system.</li>
          <li><strong>Use listed connectors and terminal methods for the conductor types.</strong> Do not exceed a connector's listed conductor range or reuse a single-use connector.</li>
        </ol>

        <h3 class="wo-sub">J. Pre-Enclosure Inspection</h3>
        <ol class="step-block">
          <li><strong>Inspect all splices and terminations before folding conductors into boxes.</strong> Confirm no exposed copper, loose strands, or insulation trapped under a terminal at either box.</li>
        </ol>

        <h3 class="wo-sub">K. Switch and Fixture Mounting</h3>
        <ol class="step-block">
          <li><strong>Mount the switch square to the box and install the cover plate.</strong> Confirm the cover plate sits flush with no gap exposing energized parts.</li>
          <li><strong>Verify that the fixture box and support are listed for the fixture weight and type.</strong> Confirm this before installing the mounting bracket.</li>
          <li><strong>Install the fixture mounting bracket using the listed hardware.</strong> Do not substitute unlisted screws or brackets.</li>
          <li><strong>Mount the fixture without trapping conductors or insulation.</strong> Fold conductors so the fixture seats fully against the bracket or ceiling surface.</li>
          <li><strong>Install only the approved lamp type and rating.</strong> Confirm the lamp does not exceed the fixture's rated wattage.</li>
        </ol>

        <h3 class="wo-sub">L. Inspection, Restoration, and Functional Testing</h3>
        <ol class="step-block">
          <li><strong>Complete the required inspection before energization.</strong> Confirm every item on the Switch and Fixture Wiring Schedule meets its target condition.</li>
          <li><strong>Restore power and operate the switch through repeated cycles.</strong> Use the approved restoration sequence and cycle the switch on and off at least three times.</li>
          <li><strong>Verify correct switching, fixture operation, absence of flicker, and secure mounting.</strong> Confirm the switch consistently controls the fixture with no delay, flicker, or unexpected behavior.</li>
          <li><strong>De-energize immediately for abnormal heat, arcing, breaker operation, or intermittent function.</strong> Treat any of these as a stop-work condition requiring correction before retesting.</li>
          <li><strong>Document the circuit diagram and test results.</strong> Complete every field on the Switch and Fixture Wiring Worksheet.</li>
        </ol>
      </div>
    </article>

    <article class="content-block">
      <h2 class="section-title">Common Readiness Inspection</h2>
      <p>Inspect every completed switch-and-fixture assembly using the same checks regardless of the room or fixture type involved.</p>
      <ul class="checklist readiness-list">
        <li><strong>Conductor-identification check:</strong> confirm the incoming supply and switched-leg conductors match the approved wiring diagram at both boxes.</li>
        <li><strong>Grounding check:</strong> confirm the grounded conductor is spliced continuously to the fixture neutral and never landed on the switch.</li>
        <li><strong>Bonding check:</strong> confirm metal boxes, the switch yoke, and fixture grounding parts are bonded to a continuous equipment-grounding path.</li>
        <li><strong>Termination check:</strong> confirm no exposed copper, loose strands, or insulation trapped under any terminal.</li>
        <li><strong>Support check:</strong> confirm the fixture box and support are listed for the installed fixture's weight and type.</li>
        <li><strong>Functional check:</strong> confirm the switch reliably turns the fixture on and off with no flicker or abnormal heat.</li>
        <li><strong>Documentation check:</strong> confirm the Switch and Fixture Wiring Worksheet is fully completed and signed.</li>
      </ul>
      <p>Complete the Switch and Fixture Wiring Worksheet in the Inspection Checklist section below before beginning Project 12.</p>
    </article>

    <article class="content-block">
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a switch box with the incoming supply and switched-leg conductors labeled before termination.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: the grounded conductor spliced continuously through the switch box toward the fixture, bypassing the switch terminals.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: fixture leads connected to the switched conductor and grounded conductor at the fixture box.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: the mounted fixture and switch cover plate installed, with the fixture illuminated during the functional test.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a completed Switch and Fixture Wiring Worksheet with all fields filled in.</figcaption>
      </figure>
    </article>

    <article class="content-block">
      <h2 class="section-title">Failure Points and Troubleshooting</h2>

      <aside class="toolbox toolbox-observation">
        <h4>The Fixture Does Not Light When the Switch Is Closed</h4>
        <p><strong>Probable cause:</strong> the switched-leg and incoming-supply conductors were reversed at the switch, a splice is loose, or the lamp is defective.<br>
        <strong>Confirmation:</strong> de-energize and verify absence of voltage, then inspect the switch terminations against the approved diagram and check the lamp and fixture connections.<br>
        <strong>Correction:</strong> correct the switch termination if conductors were reversed, re-make any loose splice using a listed connector, or replace a defective lamp.<br>
        <strong>Reinspection:</strong> repeat the live-dead-live test, re-terminate as needed, restore power, and retest switching operation.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>The Fixture Flickers or Operates Intermittently</h4>
        <p><strong>Probable cause:</strong> a loose terminal, an undersized or damaged splice, or a conductor stressed during folding into the box.<br>
        <strong>Confirmation:</strong> de-energize and verify absence of voltage, then inspect every termination and splice at the switch and fixture boxes for looseness or damage.<br>
        <strong>Correction:</strong> re-terminate or re-splice the affected conductor using the manufacturer-controlled method and torque, and fold conductors into the box without stress.<br>
        <strong>Reinspection:</strong> repeat the live-dead-live test, restore power, and cycle the switch to confirm flicker-free operation.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>The Breaker Trips When the Switch Is Operated</h4>
        <p><strong>Probable cause:</strong> the grounded conductor was inadvertently landed on a switch terminal, or an ungrounded and grounded conductor are in unintended contact at one of the boxes.<br>
        <strong>Confirmation:</strong> de-energize and verify absence of voltage, then inspect the switch box and fixture box for a grounded conductor connected to a switch terminal or evidence of contact between conductors.<br>
        <strong>Correction:</strong> correct the wiring error, re-insulate or re-splice any conductor in unintended contact with another, and confirm proper conductor identification before restoring power.<br>
        <strong>Reinspection:</strong> repeat the live-dead-live test, restore power, and retest switching operation before considering the circuit complete.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>The Fixture Feels Loose or the Box Shows Signs of Overload</h4>
        <p><strong>Probable cause:</strong> the fixture exceeds the box or support's listed weight rating, or the mounting bracket was not fully engaged.<br>
        <strong>Confirmation:</strong> de-energize, support the fixture independently, and inspect the box, support, and bracket engagement against the fixture's listed weight.<br>
        <strong>Correction:</strong> install a fixture-rated box or support if the current box is inadequate, or correctly engage the mounting bracket per its instructions.<br>
        <strong>Reinspection:</strong> repeat the support verification and functional test before leaving the fixture in service.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>Grounding Continuity Fails at the De-Energized Continuity Check</h4>
        <p><strong>Probable cause:</strong> a missing or loose grounding pigtail, an unbonded metal box, or a fixture grounding lead not connected.<br>
        <strong>Confirmation:</strong> de-energize and verify absence of voltage, then trace the equipment-grounding path from the fixture through the switch box to the branch circuit's grounding system.<br>
        <strong>Correction:</strong> install or re-terminate the missing pigtail, bonding screw, or fixture ground connection using listed hardware.<br>
        <strong>Reinspection:</strong> repeat the de-energized continuity check before restoring power.</p>
      </aside>

    </article>

    <article class="content-block">
      <h2 class="section-title">Cleanup</h2>
      <p>This project ends with the switch and fixture assembly tested, documented, and left in normal service, not disturbed further until the next assigned project begins.</p>
      <ul class="checklist">
        <li>Confirm the cover plate and fixture canopy remain properly seated and undamaged</li>
        <li>Confirm no tools, stripped-wire scraps, or connector packaging remain in either box or on the floor below</li>
        <li>Store the voltage tester, strippers, and insulated tools in a protected, undamaged condition</li>
        <li>Confirm the fixture remains switched off if the space will not be occupied before the next project begins</li>
        <li>Store the Switch and Fixture Wiring Worksheet with the panel-directory records for reference by later projects</li>
      </ul>
    </article>

    <article class="content-block shop-terms">
      <h2 class="section-title">Field Terms</h2>
      <dl class="shop-terms-list">
        <dt>Switch Loop</dt><dd>The complete two-conductor-plus-grounding wiring path between the switch box and the fixture box that allows the switch to control the fixture.</dd>
        <dt>Incoming Supply</dt><dd>The ungrounded conductor bringing power into the switch box from the source, connected to one switch terminal.</dd>
        <dt>Switched Leg</dt><dd>The ungrounded conductor carrying power from the switch to the fixture only when the switch is closed.</dd>
        <dt>Grounded Conductor</dt><dd>The conductor spliced continuously from source to fixture neutral, never landed on an ordinary single-pole switch terminal.</dd>
        <dt>Equipment-Grounding Conductor</dt><dd>The conductor and bonding path connecting metal boxes, the switch yoke, and fixture grounding parts to the branch circuit's grounding system.</dd>
        <dt>Reidentification</dt><dd>Marking a conductor to indicate a function different from its insulation color, performed only where the approved wiring method permits.</dd>
        <dt>Fixture-Rated Support</dt><dd>A box or bracket system listed to carry the specific weight and mounting method of the installed fixture.</dd>
        <dt>Switch and Fixture Wiring Worksheet</dt><dd>The document recording conductor identification, connections, grounding path verification, and functional test results.</dd>
      </dl>
    </article>

    <article class="content-block knowledge-check">
      <h2 class="section-title">Skill Check</h2>
      <ol>
        <li>Why must the grounded conductor never be landed on an ordinary single-pole switch terminal?</li>
        <li>How does the learner confirm the identity of the incoming supply conductor versus the switched-leg conductor before terminating either one?</li>
        <li>What must be verified about a fixture box and support before mounting a light fixture to it?</li>
        <li>Why must equipment-grounding conductors be bonded through both the switch box and the fixture box rather than at only one location?</li>
        <li>What symptom during the functional test indicates a possible reversal of the incoming supply and switched-leg conductors?</li>
        <li>Why must all splices and terminations be inspected before conductors are folded into the box?</li>
        <li>What conditions during the functional test require the learner to de-energize immediately rather than continue observing?</li>
        <li>Why is reidentification of a conductor only permitted where the approved wiring method allows it?</li>
        <li>What must the learner do if the fixture flickers after restoration of power?</li>
        <li>What information must be recorded on the Switch and Fixture Wiring Worksheet before the next chapter project may begin?</li>
      </ol>
    </article>

    <article class="content-block">
      <h2 class="section-title">Competency Rubric</h2>
      <table aria-label="Competency rubric for Chapter 11">
        <thead>
          <tr><th>Competency</th><th>Independent Pass Standard</th><th>Not Demonstrated</th><th>With Assistance</th><th>Independently</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">EL-061</td><td>Wires a switch loop, correctly identifying the incoming supply and switched-leg conductors at the switch box</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">EL-062</td><td>Connects fixture conductors, splicing the grounded conductor continuously and landing the switched leg on the fixture's ungrounded lead</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">EL-063</td><td>Mounts the light fixture using a box and support listed for the fixture's weight and type</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">EL-064</td><td>Installs the switch device, terminating conductors using listed terminal methods and mounting the switch square to the box</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">EL-065</td><td>Tests switching operation, confirming correct switching, fixture operation, and absence of flicker after restoration of power</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">EL-066</td><td>Inspects device and fixture boxes for correct grounding, box fill, splice quality, and support before and after energization</td><td></td><td></td><td></td></tr>
        </tbody>
      </table>
      <p>Mark one column per competency. Only <strong>Demonstrated Independently</strong> awards the competency; <strong>Demonstrated with Assistance</strong> authorizes additional supervised practice but does not complete the requirement.</p>
    </article>

    <article class="content-block">
      <h2 class="section-title">Inspection Checklist — Switch and Fixture Wiring Worksheet</h2>
      <table aria-label="Switch and fixture wiring worksheet">
        <thead>
          <tr><th>Item</th><th>Target Condition</th><th>Result</th><th>Pass/Fail</th><th>Correction (if any)</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">De-energization</td><td>Verified by live-dead-live test before any cover was removed</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Conductor identification</td><td>Incoming supply, switched leg, grounded, and equipment-grounding conductors identified at both boxes</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Grounding continuity</td><td>Grounded conductor spliced continuously to fixture neutral; equipment-grounding path bonded and continuity-verified</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Switch termination</td><td>Incoming supply and switched leg landed on separate switch terminals</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Fixture termination</td><td>Switched conductor to ungrounded lead, grounded conductor to neutral lead</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Support verification</td><td>Fixture box and support listed for the installed fixture's weight and type</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Functional test</td><td>Switch cycles the fixture correctly with no flicker or abnormal heat</td><td></td><td></td><td></td></tr>
        </tbody>
      </table>
      <p><strong>Unresolved conditions and correction plan:</strong> ____________________________________________</p>
      <p><strong>Assembly declared ready:</strong> ______ (Pass/Fail) &nbsp;&nbsp;&nbsp; <strong>Date:</strong> ____________ &nbsp;&nbsp;&nbsp; <strong>Builder name:</strong> ____________</p>
    </article>

    <article class="content-block">
      <h2 class="section-title">Performance Check</h2>
      <p>With the conductors identified, grounding path completed, switch and fixture terminated and mounted, and power restored, review the finished assembly against the Acceptance Standards table and confirm the incoming supply and switched-leg conductors are correctly landed, the grounded conductor is spliced continuously to the fixture without being landed on the switch, the equipment-grounding path is continuous and bonded, the fixture is mounted to a support listed for its weight, and the switch reliably turns the fixture on and off with no flicker, heat, or intermittent operation. Complete the Switch and Fixture Wiring Worksheet and correct any failed item before beginning Project 12. If an item fails, identify whether the error occurred in conductor identification, grounding continuity, switch termination, fixture termination, or support selection before correcting it and re-running the affected check.</p>
    </article>

    <article class="content-block what-you-accomplished">
      <h2 class="section-title">Project Closeout</h2>
      <p>You have completed the eleventh project in the residential electrical sequence: wiring and testing a single-pole switch controlling one light fixture. This project required you to identify the incoming supply, switched leg, grounded conductor, and equipment-grounding conductors, splice the grounded conductor continuously to the fixture, terminate the switch and fixture correctly, mount both components to their listed supports, and verify correct, flicker-free switching operation after restoration of power (<strong>EL-061</strong> through <strong>EL-066</strong>).</p>
      <p>You now have a repeatable switch-loop identification and fixture-termination system, plus a documented wiring record you can reference for every later switching project in this book. That system carries directly into the next project: wiring a three-way switching circuit that controls one light from two locations.</p>
      <p><strong>Keep your Switch and Fixture Wiring Worksheet and approved wiring diagram. You will reuse this exact conductor-identification and grounding discipline, extended to two switches and two traveler conductors, in Project 12.</strong></p>
    </article>

    <footer class="chapter-nav" aria-label="Project navigation">
      <a class="nav-button prev" href="chapter-10-install-gfci-receptacle.html">
        <strong>Previous</strong>
        <span>Project 10: Install a<br />GFCI Receptacle</span>
      </a>
      <div class="progress">
        <div class="progress-title">Project 11 / 20</div>
        <div class="dots" aria-hidden="true">
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot active"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
        </div>
      </div>
      <a class="nav-button next" href="chapter-12-wire-three-way-switching-circuit.html">
        <strong>Next</strong>
        <span>Project 12: Wire a Three-Way<br />Switching Circuit</span>
      </a>
    </footer>
  </main>
</body>
</html>
