<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>Project 15 — Install an Exterior Light or Weatherproof Receptacle Box</title>
  <style>
    :root {
      --navy-950: #061c33;
      --navy-900: #09243f;
      --navy-850: #0b2d52;
      --navy-800: #123b66;
      --blue-700: #075fa8;
      --blue-600: #0b74c9;
      --blue-500: #1782d7;
      --ink: #122033;
      --muted: #52606f;
      --paper: #fbfaf5;
      --paper-2: #f4f0e8;
      --line: #d8d2c7;
      --shadow: 0 14px 30px rgba(6, 28, 51, .12);
      --red: #b5282f;
      --orange: #c96525;
      --green: #5c7f35;
      --purple: #65529b;
      --teal: #1a7c83;
      --gold: #9f7328;
      --steel: #2f79a9;
      --gray: #5a6472;
      --yellow: #a3821f;
    }

    * { box-sizing: border-box; }

    body {
      margin: 0;
      color: var(--ink);
      font-family: "Inter", "Segoe UI", Arial, sans-serif;
      background:
        radial-gradient(circle at 18% 10%, rgba(9, 36, 63, .04), transparent 27%),
        radial-gradient(circle at 88% 42%, rgba(10, 116, 201, .04), transparent 30%),
        linear-gradient(0deg, rgba(255,255,255,.45), rgba(255,255,255,.45)),
        repeating-linear-gradient(90deg, rgba(6,28,51,.018) 0 1px, transparent 1px 4px),
        var(--paper);
      line-height: 1.52;
    }

    .book-header {
      background: linear-gradient(90deg, var(--navy-950), var(--navy-850));
      color: #fff;
      min-height: 58px;
      display: flex;
      align-items: center;
      padding: 0 42px;
      border-bottom: 8px solid var(--blue-600);
      box-shadow: 0 3px 16px rgba(0,0,0,.22);
      letter-spacing: .045em;
      text-transform: uppercase;
      font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif;
      font-weight: 800;
    }

    .book-header .series { color: #b8c6d5; font-size: 15px; margin-right: 22px; white-space: nowrap; }
    .book-header .divider { opacity: .55; margin-right: 22px; font-weight: 400; }
    .book-header .book-title { font-size: 15px; color: #f5f8fb; white-space: nowrap; overflow: hidden; text-overflow: ellipsis; }

    .page { max-width: 1400px; margin: 0 auto; padding: 34px 38px 0; }

    .breadcrumb { display: flex; gap: 12px; align-items: center; margin-bottom: 20px; color: var(--blue-700); font-size: 14px; font-weight: 800; }
    .breadcrumb span:not(:last-child)::after { content: "›"; margin-left: 12px; color: #66788a; font-weight: 900; }

    .hero-grid { display: grid; grid-template-columns: minmax(0, 1fr) 320px; gap: 44px; align-items: start; }
    .hero-left { display: grid; grid-template-columns: 185px minmax(0, 1fr); gap: 28px; align-items: start; }

    .chapter-stamp {
      width: 185px; height: 185px; border-radius: 12px; color: #fff; background: var(--navy-850);
      box-shadow: 0 10px 22px rgba(6, 28, 51, .18); position: relative; overflow: hidden;
      display: flex; flex-direction: column; align-items: center; justify-content: center;
      text-transform: uppercase; transform: translateY(1px);
    }
    .chapter-stamp .label { font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; letter-spacing: .16em; font-weight: 900; font-size: 24px; margin-bottom: 8px; color: rgba(255, 255, 255, .92); }
    .chapter-stamp .number { font-family: Impact, Haettenschweiler, "Arial Narrow Bold", sans-serif; font-size: 112px; line-height: .82; letter-spacing: -.06em; color: #fff; }

    .chapter-header__title { margin: 10px 0 16px; font-family: Georgia, "Times New Roman", serif; color: var(--navy-850); font-size: clamp(40px, 5.6vw, 54px); line-height: 1.05; letter-spacing: -.035em; text-transform: uppercase; text-shadow: 0 1px 0 rgba(255,255,255,.9); }
    .chapter-header__number { margin: 0; color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .12em; text-transform: uppercase; font-size: 15px; }

    .rule { width: 100%; height: 4px; background: var(--blue-600); margin: 20px 0 24px; }
    .chapter-header__summary { max-width: 560px; margin: 0; font-size: 17px; color: #152438; }

    .glance { background: rgba(255,255,255,.52); border: 1px solid var(--line); border-radius: 6px; box-shadow: var(--shadow); overflow: hidden; }
    .glance .tab { background: linear-gradient(90deg, var(--navy-850), var(--blue-600)); color: #fff; display: inline-block; padding: 9px 18px 8px; font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .06em; text-transform: uppercase; border-bottom-right-radius: 5px; }
    .glance-body { padding: 12px 22px 17px; }
    .glance-row { display: grid; grid-template-columns: 42px 1fr; gap: 12px; align-items: center; padding: 11px 0; border-bottom: 1px dashed #c9c2b8; }
    .glance-row:last-child { border-bottom: none; }
    .glance-icon { width: 34px; height: 34px; border-radius: 50%; display: grid; place-items: center; color: var(--blue-700); border: 2px solid rgba(11, 95, 168, .2); font-size: 20px; background: rgba(11,116,201,.05); }
    .glance-label { font-weight: 900; color: #1a2e44; font-size: 13px; line-height: 1.15; }
    .glance-value { font-size: 15px; color: #18273a; }

    .cue-legend { margin: 34px 0 34px; border: 1px solid var(--line); background: rgba(255,255,255,.35); box-shadow: 0 2px 9px rgba(6,28,51,.07); display: grid; grid-template-columns: 170px repeat(6, minmax(112px, 1fr)); gap: 8px; padding: 20px; }
    .cue-legend-intro h2, .section-title, .table-card h2, .note-title { margin: 0 0 10px; color: var(--blue-700); font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-weight: 900; letter-spacing: .025em; text-transform: uppercase; line-height: 1.1; }
    .cue-legend-intro h2 { font-size: 18px; }
    .cue-legend-intro p { margin: 0; font-size: 12px; color: #17273b; }

    .cue-legend-card { min-height: 150px; border: 1px solid #d4c3ac; background: rgba(255,255,255,.5); padding: 13px 11px 10px; border-radius: 3px; display: flex; flex-direction: column; justify-content: flex-start; }
    .cue-legend-card .icon { font-size: 28px; margin-bottom: 9px; font-weight: 900; }
    .cue-legend-card h3 { margin: 0 0 9px; font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-size: 14px; letter-spacing: .03em; line-height: 1.05; text-transform: uppercase; }
    .cue-legend-card p { margin: 0; font-size: 12px; color: #172437; line-height: 1.4; }

    .cue { margin: 18px 0; border-radius: 4px; padding: 14px 16px; border: 1px solid; }
    .cue h4 { margin: 0 0 6px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .04em; font-size: 14px; }
    .cue p { margin: 0; font-size: 15px; }

    .cue-safety, .cue-legend-card.cue-safety { color: var(--orange); border-color: #e2a677; background: rgba(201,101,37,.06); }
    .cue-critical, .cue-legend-card.cue-critical { color: var(--red); border-color: #c34b55; background: rgba(181,40,47,.06); }
    .cue-field, .cue-legend-card.cue-field { color: #1f91ad; border-color: #84bccc; background: rgba(31,145,173,.06); }
    .cue-code, .cue-legend-card.cue-code { color: var(--green); border-color: #a1b383; background: rgba(92,127,53,.06); }
    .cue-manufacturer, .cue-legend-card.cue-manufacturer { color: var(--purple); border-color: #a99cd2; background: rgba(101,82,155,.06); }
    .cue-measurement, .cue-legend-card.cue-measurement { color: var(--gold); border-color: #d2ae72; background: rgba(159,115,40,.06); }

    .toolbox { margin: 18px 0; border-radius: 4px; padding: 14px 16px; border-left: 6px solid; background: rgba(255,255,255,.55); box-shadow: 0 2px 8px rgba(6,28,51,.06); }
    .toolbox h4 { margin: 0 0 6px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .04em; font-size: 13px; }
    .toolbox p { margin: 0; font-size: 15px; color: #1b2d42; }
    .toolbox-note { border-color: var(--gray); } .toolbox-note h4 { color: var(--gray); }
    .toolbox-tip { border-color: var(--blue-600); } .toolbox-tip h4 { color: var(--blue-700); }
    .toolbox-mistake { border-color: var(--orange); } .toolbox-mistake h4 { color: var(--orange); }
    .toolbox-observation { border-color: var(--green); } .toolbox-observation h4 { color: var(--green); }
    .toolbox-inspection { border-color: var(--yellow); } .toolbox-inspection h4 { color: var(--yellow); }
    .toolbox-code { border-color: var(--red); } .toolbox-code h4 { color: var(--red); }

    .main-grid { display: grid; grid-template-columns: minmax(0, 1.15fr) minmax(330px, .85fr); gap: 38px; align-items: start; margin-bottom: 34px; }
    .left-column { padding: 0 2px 0 16px; }
    .right-column { border-left: 1px dotted #b8b0a4; padding-left: 36px; }

    .content-block { margin-bottom: 28px; border-bottom: 1px dotted #c7c0b5; padding-bottom: 22px; }
    .content-block:last-child { border-bottom: none; }

    .section-title { font-size: 22px; border-bottom: 3px solid var(--blue-600); padding-bottom: 6px; margin-bottom: 14px; }
    .content-block p { margin: 0 0 16px; font-size: 17px; color: #1b2d42; }

    .checklist { list-style: none; padding: 0; margin: 0; }
    .checklist li { position: relative; padding: 7px 0 7px 34px; border-bottom: 1px dotted #c7c0b5; font-size: 16px; }
    .checklist li::before { content: "✓"; position: absolute; left: 0; top: 8px; width: 21px; height: 21px; border-radius: 50%; background: var(--blue-700); color: white; font-size: 14px; line-height: 21px; text-align: center; font-weight: 900; }

    .table-card h2 { font-size: 21px; }
    .title-rule { border-bottom: 3px solid var(--blue-600); padding-bottom: 7px; margin-bottom: 20px; }

    table { width: 100%; border-collapse: collapse; background: rgba(255,255,255,.54); box-shadow: 0 2px 10px rgba(6,28,51,.08); border: 1px solid #c9c2b7; overflow: hidden; margin-bottom: 8px; }
    th { background: linear-gradient(90deg, var(--navy-850), var(--blue-700)); color: white; padding: 10px 13px; text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; font-size: 13px; letter-spacing: .045em; text-align: left; }
    td { border: 1px solid #d6d0c5; padding: 11px 14px; vertical-align: middle; font-size: 15px; background: rgba(255,255,255,.38); }
    td.icon-cell { width: 52px; text-align: center; font-size: 24px; color: var(--blue-700); }
    td.item-cell { width: 30%; font-weight: 800; color: #1b2d42; }

    .note-box { margin-top: 24px; border: 1px solid #a9c5dd; background: linear-gradient(180deg, rgba(238,247,255,.85), rgba(255,255,255,.45)); border-radius: 6px; padding: 18px 20px; box-shadow: 0 2px 8px rgba(6,28,51,.06); }
    .note-title { font-size: 16px; color: var(--blue-700); margin-bottom: 8px; }
    .note-box p { margin: 0; font-size: 16px; color: #1b2d42; }

    .work-order { margin: 34px 0 40px; border: 1px solid #c9c1b1; background: rgba(255,255,255,.5); box-shadow: var(--shadow); border-radius: 4px; overflow: hidden; }
    .work-order__header { background: linear-gradient(90deg, var(--navy-900), var(--blue-700)); color: #fff; padding: 18px 24px 16px; }
    .work-order__competency-code { display: inline-block; margin: 0 0 8px; background: rgba(255,255,255,.15); border: 1px solid rgba(255,255,255,.4); padding: 3px 10px; border-radius: 3px; font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .08em; font-size: 13px; }
    .work-order__type { margin: 0 0 4px; text-transform: uppercase; letter-spacing: .08em; font-size: 12px; color: #bcd7ef; font-weight: 800; }
    .work-order__title { margin: 0; font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-weight: 900; text-transform: uppercase; font-size: 24px; letter-spacing: .01em; }
    .work-order__meta { display: grid; grid-template-columns: repeat(4, 1fr); gap: 10px; padding: 14px 24px; background: rgba(11,116,201,.06); border-bottom: 1px solid #d3ccbc; font-size: 14px; }
    .work-order__meta p { margin: 0; }
    .work-order__competencies { padding: 16px 24px; }
    .work-order__competencies h3 { margin: 0 0 8px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; color: var(--blue-700); font-size: 14px; letter-spacing: .04em; }
    .work-order__competencies ul { margin: 0; padding-left: 20px; }
    .work-order__competencies li { font-size: 15px; margin-bottom: 4px; }

    .work-order-body { padding: 4px 24px 24px; }
    .work-order-body h3.wo-sub { color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .03em; font-size: 16px; border-bottom: 2px solid #d3ccbc; padding-bottom: 5px; margin: 22px 0 10px; }
    .work-order-body p { font-size: 15.5px; margin: 0 0 12px; }
    .work-order-body ul, .work-order-body ol { margin: 0 0 12px; padding-left: 22px; font-size: 15.5px; }
    .work-order-body li { margin-bottom: 6px; }

    .step-block { counter-reset: step; }
    .step-block li { list-style: none; position: relative; padding: 8px 0 8px 40px; border-bottom: 1px dotted #c7c0b5; counter-increment: step; }
    .step-block li::before { content: counter(step); position: absolute; left: 0; top: 8px; width: 26px; height: 26px; border-radius: 50%; background: var(--navy-850); color: #fff; font-weight: 900; font-size: 13px; text-align: center; line-height: 26px; }

    .photo-placeholder { margin: 14px 0; border: 1px dashed #b7ac97; background: rgba(255,255,255,.4); padding: 14px; border-radius: 4px; text-align: center; }
    .photo-placeholder img { max-width: 100%; }
    .photo-placeholder figcaption { font-size: 13px; color: var(--muted); margin-top: 6px; font-style: italic; }

    .related-skills, .next-project { margin-top: 16px; font-size: 14.5px; color: #223347; border-top: 1px dashed #c7c0b5; padding-top: 12px; }
    .related-skills strong, .next-project strong { color: var(--blue-700); }

    .priority-grid { display: grid; grid-template-columns: repeat(3, 1fr); gap: 10px; margin-top: 14px; }
    .priority-card { min-height: 92px; border: 1px solid #c8c0b4; background: rgba(255,255,255,.42); padding: 12px; border-top: 5px solid var(--blue-600); }
    .priority-card strong { display: block; color: var(--navy-850); text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing: .035em; margin-bottom: 5px; }
    .priority-card span { font-size: 13px; color: #334456; }

    .shop-terms-list { columns: 2; column-gap: 40px; }
    .shop-terms-list dt { font-weight: 900; color: var(--navy-850); margin-top: 10px; }
    .shop-terms-list dd { margin: 2px 0 6px; font-size: 15px; }

    .knowledge-check ol { padding-left: 22px; }
    .knowledge-check li { margin-bottom: 10px; font-size: 16px; }

    .chapter-nav { width: 100vw; margin-left: calc(50% - 50vw); background: linear-gradient(90deg, var(--navy-950), #071f38 45%, var(--navy-850)); color: white; min-height: 86px; display: grid; grid-template-columns: 240px minmax(260px, 1fr) 300px; align-items: center; padding: 12px 42px; box-shadow: 0 -6px 20px rgba(0,0,0,.2); }

    .nav-button { display: flex; flex-direction: column; gap: 2px; color: white; text-decoration: none; font-size: 13px; }
    .nav-button strong { font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; font-size: 18px; letter-spacing: .045em; }
    .nav-button.prev strong::before { content: "← "; font-size: 28px; vertical-align: -2px; }
    .nav-button.next strong::after { content: " →"; font-size: 28px; vertical-align: -2px; }
    .nav-button.next { text-align: right; }
    .nav-button.disabled { opacity: .45; pointer-events: none; }

    .progress { text-align: center; }
    .progress-title { color: #60a6e5; font-weight: 900; text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing: .08em; font-size: 18px; margin-bottom: 10px; }
    .dots { display: flex; justify-content: center; align-items: center; gap: 8px; }
    .dot { width: 11px; height: 11px; border-radius: 50%; background: rgba(255,255,255,.18); position: relative; }
    .dot::after { content: ""; position: absolute; left: 10px; top: 5px; width: 10px; height: 2px; background: rgba(255,255,255,.16); }
    .dot:last-child::after { display: none; }
    .dot.active { background: var(--blue-600); box-shadow: 0 0 0 3px rgba(11,116,201,.14); }

    @media (max-width: 1020px) {
      .hero-grid, .main-grid { grid-template-columns: 1fr; }
      .right-column { border-left: none; padding-left: 0; }
      .cue-legend { grid-template-columns: repeat(2, minmax(0, 1fr)); }
      .cue-legend-intro { grid-column: 1 / -1; }
      .chapter-nav { grid-template-columns: 1fr; gap: 12px; text-align: center; }
      .nav-button, .nav-button.next { text-align: center; }
      .work-order__meta { grid-template-columns: repeat(2, 1fr); }
      .shop-terms-list { columns: 1; }
    }

    @media (max-width: 700px) {
      .book-header { padding: 14px 18px; flex-wrap: wrap; gap: 6px; }
      .book-header .divider { display: none; }
      .page { padding: 24px 18px 0; }
      .hero-left { grid-template-columns: 1fr; }
      .chapter-stamp { width: 155px; height: 155px; }
      .chapter-stamp .label { font-size: 23px; }
      .chapter-stamp .number { font-size: 96px; }
      .cue-legend { grid-template-columns: 1fr; padding: 14px; }
      .priority-grid { grid-template-columns: 1fr; }
      .chapter-nav { padding: 18px; }
      td.item-cell { width: auto; }
      .work-order__meta { grid-template-columns: 1fr; }
    }

    .project-panel { margin: 18px 0; border: 1px solid #d3ccb9; background: rgba(255,255,255,.45); padding: 18px 20px; box-shadow: 0 2px 8px rgba(6,28,51,.07); border-radius: 4px; }
    .project-panel h3 { margin: 0 0 8px; color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .035em; font-size: 16px; border-bottom: 2px solid #d3ccbc; padding-bottom: 5px; }
    .project-panel p { margin: 0 0 12px; font-size: 15.5px; color: #1b2d42; }
    .zone-grid { display: grid; grid-template-columns: repeat(4, minmax(130px, 1fr)); gap: 10px; margin: 16px 0; }
    .zone-card { border: 1px solid #c8c0b4; background: rgba(255,255,255,.42); padding: 12px; border-top: 5px solid var(--blue-600); min-height: 108px; }
    .zone-card strong { display:block; color: var(--navy-850); text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing:.035em; margin-bottom: 5px; }
    .zone-card span { font-size: 13px; color: #334456; }
    .readiness-list li { margin-bottom: 7px; }
    .placeholder-label { font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .08em; color: var(--blue-700); font-weight: 900; font-size: 14px; }
    @media (max-width: 1020px) { .zone-grid { grid-template-columns: repeat(2, minmax(0, 1fr)); } }
    @media (max-width: 700px) { .zone-grid { grid-template-columns: 1fr; } }

  </style>
<body>
  <header class="book-header">
    <div class="series">Residential Construction and Building Trades Library</div>
    <div class="divider">|</div>
    <div class="book-title">Book 08 — Residential Electrical: Wiring, Panels, Circuits, Devices, Lighting, and Troubleshooting</div>
  </header>

  <main class="page">
    <nav class="breadcrumb" aria-label="Breadcrumb">
      <span>Residential Electrical</span>
      <span>Projects</span>
      <span>Project 15</span>
    </nav>

    <section class="hero-grid" aria-labelledby="project-title">
      <div class="hero-left">
        <aside class="chapter-stamp" aria-label="Project number">
          <div class="label">Project</div>
          <div class="number">15</div>
        </aside>

        <header class="chapter-header">
          <p class="chapter-header__number">Project 15</p>
          <h1 class="chapter-header__title" id="project-title">Install an Exterior Light or Weatherproof Receptacle Box</h1>
          <div class="rule"></div>
          <p class="chapter-header__summary">Select either the exterior-light option or the weather-resistant-receptacle option, integrate the electrical penetration with the building's weather-resistive barrier and flashing plan, install a listed weatherproof box and cover, connect the device on a verified de-energized circuit, and test the finished installation for correct operation, GFCI protection where required, and weather resistance.</p>
        </header>
      </div>

      <aside class="glance" aria-labelledby="brief-title">
        <div class="tab" id="brief-title">Project Brief</div>
        <div class="glance-body">
          <div class="glance-row">
            <div class="glance-icon">▥</div>
            <div><div class="glance-label">Difficulty</div><div class="glance-value">Intermediate</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">◷</div>
            <div><div class="glance-label">Time</div><div class="glance-value">3–5 hours</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">$</div>
            <div><div class="glance-label">Cost</div><div class="glance-value">$40–$140 depending on selected option, box, cover, device, flashing, and sealant materials</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">🔧</div>
            <div><div class="glance-label">Tools</div><div class="glance-value">Adequately rated contact voltage tester, non-contact detector, lockout/tag device, insulated hand tools, drill with wall-penetration bit, utility knife, caulking gun, level, screwdrivers, listed torque driver where specified</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">□</div>
            <div><div class="glance-label">Materials</div><div class="glance-value">Listed weatherproof box, exterior mounting block or flashed support, wet- or damp-location connector, flashing, gasket, listed extra-duty in-use cover or exterior fixture, sealant, weather-resistant receptacle or exterior light fixture, GFCI protection where required</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">▰</div>
            <div><div class="glance-label">Competencies</div><div class="glance-value">EL-085 – EL-090</div></div>
          </div>
        </div>
      </aside>
    </section>

    <section class="cue-legend" aria-labelledby="cue-legend-title">
      <div class="cue-legend-intro">
        <h2 id="cue-legend-title">Field Cue System</h2>
        <p>These cues appear at the point of work. They identify safety, code, manufacturer, and measurement issues before they become shock hazards, water intrusion, or a failed inspection.</p>
      </div>

      <article class="cue-legend-card cue-safety">
        <div class="icon">△</div>
        <h3>Safety Cue</h3>
        <p>Task-specific safety guidance for ordinary work hazards.</p>
      </article>

      <article class="cue-legend-card cue-critical">
        <div class="icon">✋</div>
        <h3>Critical Safety Cue</h3>
        <p>Serious injury, shock, electrocution, or arc flash is possible.</p>
      </article>

      <article class="cue-legend-card cue-field">
        <div class="icon">⛑</div>
        <h3>Field Safety Cue</h3>
        <p>Practical work-area safety: ladder footing, access, weather, and housekeeping.</p>
      </article>

      <article class="cue-legend-card cue-code">
        <div class="icon">▤</div>
        <h3>Code Alert</h3>
        <p>Local requirements vary. Verify permit, inspection, and jurisdictional rules.</p>
      </article>

      <article class="cue-legend-card cue-manufacturer">
        <div class="icon">▧</div>
        <h3>Manufacturer Cue</h3>
        <p>Follow product-specific instructions for boxes, covers, connectors, and fixtures.</p>
      </article>

      <article class="cue-legend-card cue-measurement">
        <div class="icon">▱</div>
        <h3>Measurement Cue</h3>
        <p>Reference-point, verification, and test-sequence guidance.</p>
      </article>
    </section>

    <section class="main-grid">
      <div class="left-column">
        <article class="content-block">
          <h2 class="section-title">Job Overview</h2>
          <p>This project qualifies you to install one approved exterior electrical outlet integrated with the building's weather-control system. You will select either the exterior-light option or the weather-resistant-receptacle option required by the approved plan, review the box, cover, device, gasket, cable, GFCI, corrosion, wet-location, mounting-block, flashing, and environmental requirements, coordinate the wall penetration with the building-envelope plan, install a listed weatherproof box at the correct projection and orientation, connect the device on a verified de-energized circuit, install the required cover or fixture, and test the finished work for correct operation, GFCI protection where applicable, and water shedding.</p>
          <p>You will begin every step of this project on a circuit isolated, locked out, and verified de-energized using the exact live-dead-live procedure taught in Chapter 1. You will not remove any device cover, connect any conductor, or test any device on this circuit until that verified de-energized condition has been re-established at this location.</p>
          <p>This project follows the duplex-receptacle work of Chapter 9 and the GFCI work of Chapter 10, and applies both to an exterior location where weather resistance, drainage, and building-envelope integration are equally part of the finished, inspectable work.</p>
        </article>

        <article class="content-block">
          <h2 class="section-title">Skills You Will Demonstrate</h2>
          <ul class="checklist">
            <li><strong>EL-085</strong> — Select a listed weatherproof box, mounting block, or flashed support correct for the wiring method, device or fixture option, and environmental condition.</li>
            <li><strong>EL-086</strong> — Seal the exterior wall penetration in coordination with the weather-resistive barrier and flashing plan without blocking drainage.</li>
            <li><strong>EL-087</strong> — Install a listed extra-duty in-use cover, gasket, or exterior fixture correct for the selected option.</li>
            <li><strong>EL-088</strong> — Connect the exterior device or fixture conductors according to the approved diagram on a verified de-energized circuit.</li>
            <li><strong>EL-089</strong> — Verify GFCI protection where the selected option requires it.</li>
            <li><strong>EL-090</strong> — Inspect the completed weather-resistant installation for mounting, gasket compression, flashing integration, sealant placement, and drainage.</li>
          </ul>
        </article>

        <article class="content-block">
          <h2 class="section-title">Where This Skill Fits</h2>
          <p>This project combines device work from Chapters 9 and 10 with the weather-resistive barrier and flashing sequence from Book 6. An exterior electrical penetration is both an electrical installation and a building-envelope penetration; a technically correct receptacle or fixture wired behind a poorly integrated penetration will still allow water into the wall assembly. This chapter treats the electrical box, cover, flashing, gasket, and sealant as one coordinated system rather than as separate trades working past each other.</p>
          <p>The verified de-energization habit from Chapter 1, the box-fill and connector practices from Chapters 3 through 5, and the receptacle and GFCI wiring methods from Chapters 9 and 10 all apply directly here. The controlled water-shedding observation taught in this chapter previews the finish-level system checks used again in the Chapter 20 capstone.</p>
        </article>

        <article class="content-block">
          <h2 class="section-title">Scope and Intended Use</h2>
          <p>This project covers:</p>
          <ul class="checklist">
            <li>selecting either the exterior-light option or the weather-resistant-receptacle option required by the approved plan and completing that option's full procedure</li>
            <li>de-energizing and verifying the circuit before any device, box, or cable work begins</li>
            <li>installing a listed weatherproof box, exterior mounting block, or flashed box support integrated with the wall's weather-resistive barrier and flashing</li>
            <li>routing cable through a listed wet- or damp-location connector and sealing the designated penetration without blocking drainage</li>
            <li>connecting the selected device or fixture, including required GFCI protection for the receptacle option</li>
            <li>installing the listed extra-duty in-use cover or exterior fixture, gasket, and mounting hardware</li>
            <li>testing device or fixture operation, GFCI protection where applicable, and a controlled water-shedding observation</li>
          </ul>
          <p>This project does <strong>not</strong> authorize the learner to:</p>
          <ul class="checklist">
            <li>build one of each option or mix the component schedules of the exterior-light option and the weather-resistant-receptacle option</li>
            <li>work on exposed energized conductors, remove a restricted cover, or bypass the live-dead-live verification required before this circuit is opened</li>
            <li>direct water into any energized opening during the water-shedding observation</li>
            <li>substitute a standard interior device, cover, or box for the listed wet- or damp-location component specified for this installation</li>
            <li>proceed to energization before the required inspection is complete</li>
          </ul>
          <p>Any condition identified in this project that conflicts with the approved building-envelope plan, GFCI requirement, or a manufacturer instruction must be corrected or escalated to a qualified professional before work continues.</p>
        </article>

        <aside class="toolbox toolbox-note">
          <h4>Trade Note</h4>
          <p>Choose one option before staging materials: the exterior-light option or the weather-resistant-receptacle option. Complete that option's entire procedure using only its own component schedule. Do not install parts from both options on the same box, and do not build one of each unless the approved plan specifically calls for two separate outlets at two separate locations.</p>
        </aside>
      </div>

      <aside class="right-column">
        <div class="table-card">
          <h2 class="title-rule">Common Tools and Equipment</h2>
          <table aria-label="Common tools and equipment for this project">
            <thead>
              <tr><th colspan="2">Item</th><th>Purpose</th></tr>
            </thead>
            <tbody>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Contact voltage tester</td><td>Proving de-energization by direct measurement, verified on a known energized source before and after use</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Non-contact voltage detector</td><td>Preliminary screening only, never the sole proof of de-energization</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Breaker lockout device and tags</td><td>Preventing re-energization of the circuit while the exterior box, device, and cover are installed</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Drill and wall-penetration bit</td><td>Creating the wall opening for the mounting block, box, or cable connector</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Utility knife</td><td>Cutting the weather-resistive barrier for flashing integration in shingle-lap order</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Caulking gun</td><td>Applying sealant only at designated joints without blocking intended drainage openings</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Level</td><td>Confirming box, cover, or fixture orientation and projection</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Insulated screwdrivers and torque driver</td><td>Terminating conductors to manufacturer-specified torque</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Listed plug-in and GFCI testers</td><td>Verifying receptacle operation, polarity, and GFCI trip function</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Camera or phone camera</td><td>Documenting flashing integration, sealant placement, and completed installation before and after test</td></tr>
            </tbody>
          </table>

          <h2 class="title-rule" style="margin-top:20px;">PPE and Materials</h2>
          <table aria-label="PPE and materials for this project">
            <thead>
              <tr><th colspan="2">Item</th><th>Purpose</th></tr>
            </thead>
            <tbody>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Eye protection</td><td>Worn during drilling, cutting, breaker operation, and cover removal</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Insulating gloves rated for the task</td><td>Worn during preliminary screening and cover or device removal</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Ladder rated for the working height</td><td>Providing stable access to the exterior wall location</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Listed weatherproof box or mounting block</td><td>Correct for the wiring method, device or fixture option, and environmental condition</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Flashing and gasket materials</td><td>Integrating the penetration with the wall's weather-resistive barrier</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Wet- or damp-location cable connector</td><td>Routing cable into the box without compromising the environmental rating</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Sealant rated for exterior use</td><td>Sealing only the designated joints identified in the manufacturer instructions</td></tr>
            </tbody>
          </table>
          <p style="font-size:14px; color:#334456; margin-top:8px;"><strong>Required PPE for this project:</strong> eye protection and insulating gloves during drilling, cutting, breaker operation, and any cover or device removal; a ladder rated for the working height and set up on stable, level ground.</p>
        </div>

        <aside class="note-box">
          <h3 class="note-title">Setup Standard</h3>
          <p>Select the exterior-light option or the weather-resistant-receptacle option before staging materials. Do not begin cutting the wall opening, drilling, or disturbing the weather-resistive barrier until the circuit has been de-energized and verified using the live-dead-live procedure and the option has been confirmed against the approved plan.</p>
        </aside>

        <aside class="toolbox toolbox-tip">
          <h4>Shop Tip</h4>
          <p>Integrate flashing with the weather-resistive barrier in shingle-lap order — each higher layer overlapping the layer below — before setting the electrical box. Setting the box first and flashing around it afterward is the most common cause of a leak at an exterior electrical penetration.</p>
        </aside>
      </aside>
    </section>

    <article class="content-block">
      <h2 class="section-title">Reference Conventions</h2>
      <p>Establish these references before cutting the wall opening or disturbing the weather-resistive barrier.</p>

      <table aria-label="Reference conventions for this project">
        <thead>
          <tr><th>Term</th><th>Definition</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">Selected option</td><td>Either the exterior-light option or the weather-resistant-receptacle option, chosen before staging materials and not mixed with the other option's parts</td></tr>
          <tr><td class="item-cell">Weather-resistive barrier (WRB)</td><td>The building-envelope drainage layer that the flashing and electrical penetration must integrate with in shingle-lap order</td></tr>
          <tr><td class="item-cell">Shingle-lap order</td><td>Installing each higher flashing or barrier layer so it overlaps the layer below, directing water outward and downward away from the penetration</td></tr>
          <tr><td class="item-cell">Wet location</td><td>An outdoor location not protected from direct exposure to rain, requiring components listed for wet-location use</td></tr>
          <tr><td class="item-cell">Damp location</td><td>A partially protected outdoor location, such as under a roof overhang, requiring components listed for at least damp-location use</td></tr>
          <tr><td class="item-cell">Extra-duty in-use cover</td><td>A weatherproof receptacle cover listed to remain closed and rated for wet-location use while a cord is plugged in</td></tr>
          <tr><td class="item-cell">Designated penetration</td><td>The single approved opening through the cladding, WRB, and sheathing where the electrical cable or box support passes, sealed only at the joints identified in the manufacturer instructions</td></tr>
        </tbody>
      </table>

      <div class="project-panel">
        <h3>Project Option and Location Record</h3>
        <p>Before opening the wall, record the selected option and location on the Weatherproof Installation Worksheet:</p>
        <p>Selected option (exterior light / weather-resistant receptacle): ______ &nbsp;&nbsp;&nbsp; Location: ______ &nbsp;&nbsp;&nbsp; Wet or damp location: ______</p>
        <p>Circuit and breaker identifier: ______ &nbsp;&nbsp;&nbsp; GFCI protection required: ______ (Yes/No) &nbsp;&nbsp;&nbsp; Date started: ____________ &nbsp;&nbsp;&nbsp; Builder name: ____________</p>
      </div>
    </article>

    <article class="content-block">
      <h2 class="section-title">Prerequisites</h2>
      <ul class="checklist">
        <li>Completion of Chapter 1 (verified de-energization), Chapter 9 (duplex receptacle installation), and Chapter 10 (GFCI receptacle installation)</li>
        <li>The approved electrical plan identifying the exterior device location, selected option, GFCI requirement, and wet- or damp-location rating</li>
        <li>The approved building-envelope plan and Book 6 flashing procedures for the wall assembly involved</li>
        <li>Authorization to interrupt power to the affected circuit and to open the exterior wall assembly</li>
        <li>A stable ladder rated for the working height, set up on level, stable ground</li>
        <li>Weather conditions suitable for the flashing, sealant, and cladding work, per the manufacturer instructions for the products used</li>
      </ul>
    </article>

    <article class="content-block">
      <h2 class="section-title">Common Field Fundamentals</h2>
      <p>An exterior electrical outlet is inspected as two coordinated systems: the electrical installation and the building-envelope penetration. Both must pass before the work is complete.</p>

      <div class="zone-grid" aria-label="Exterior installation overview">
        <div class="zone-card"><strong>Option selection</strong><span>Exterior light or weather-resistant receptacle, chosen and confirmed before materials are staged</span></div>
        <div class="zone-card"><strong>De-energization</strong><span>Circuit locked out and verified de-energized before the wall is opened or any conductor is touched</span></div>
        <div class="zone-card"><strong>Envelope coordination</strong><span>Flashing integrated with the WRB in shingle-lap order before the box is set</span></div>
        <div class="zone-card"><strong>Box and connector</strong><span>Listed weatherproof box and wet- or damp-location connector installed at the required projection</span></div>
        <div class="zone-card"><strong>Device or fixture</strong><span>Connected according to the approved diagram, including required GFCI protection</span></div>
        <div class="zone-card"><strong>Cover and gasket</strong><span>Listed extra-duty in-use cover or exterior fixture installed with correct gasket compression</span></div>
        <div class="zone-card"><strong>Sealant and drainage</strong><span>Sealant applied only at designated joints; intended drainage openings left clear</span></div>
        <div class="zone-card"><strong>Testing</strong><span>Device or fixture operation, GFCI trip, and controlled water-shedding observation verified after inspection</span></div>
      </div>

      <h3 class="wo-sub">Weatherproof Box Selection and Envelope Integration</h3>
      <p>Select the listed weatherproof box, exterior mounting block, or flashed box support that matches the wiring method, the selected option, and the wet- or damp-location rating of the exact installation point. Coordinate the wall penetration with the approved building-envelope plan and the Book 6 flashing procedure before cutting the opening. Flashing is integrated with the weather-resistive barrier in shingle-lap order — higher layers overlapping lower layers — before the box is set in place, not afterward.</p>

      <aside class="cue cue-critical">
        <h4>Critical Safety Cue — De-Energize and Verify Before Opening the Wall or Any Device</h4>
        <p>De-energize the circuit and verify the absence of voltage using the live-dead-live procedure from Chapter 1 before cutting the wall opening, disconnecting any conductor, or removing any device. Treat every conductor as energized until that verification is complete.</p>
      </aside>

      <aside class="cue cue-code">
        <h4>Code Alert — Wet- and Damp-Location Listings and GFCI Requirements Vary by Location</h4>
        <p>Confirm whether the installation location is classified wet or damp, and confirm the exact GFCI requirement, in-use cover requirement, and permitted box or connector listings with the adopted code and the approved plan. Do not assume a damp-location component is acceptable at a location exposed to direct rain.</p>
      </aside>

      <aside class="cue cue-manufacturer">
        <h4>Manufacturer Instruction Cue — Box Projection, Gasket Compression, and Cover Fit</h4>
        <p>Install the weatherproof box at the exact projection and orientation specified by its listing instructions. Compress the gasket and seat the cover according to the manufacturer's procedure. A cover that does not seat flush against a properly compressed gasket is not weather-resistant regardless of how tightly its screws are torqued.</p>
      </aside>

      <aside class="cue cue-field">
        <h4>Field Safety Cue — Ladder Setup and Weather Conditions</h4>
        <p>Set up the ladder on stable, level ground rated for the working height, and confirm weather conditions are suitable for the flashing, sealant, and cladding work before beginning. Stop work and reschedule if wind, rain, or ground conditions make ladder use or exterior sealant application unsafe or ineffective.</p>
      </aside>

      <aside class="cue cue-measurement">
        <h4>Measurement Cue — Confirm Drainage Path Before Sealing</h4>
        <p>Before applying any sealant, identify every intended drainage opening in the box, cover, or mounting-block instructions. Seal only the joints the manufacturer identifies as sealed joints, and leave every intended drainage opening clear.</p>
      </aside>
    </article>

    <article class="work-order" id="install-exterior-light-or-weatherproof-receptacle">
      <header class="work-order__header">
        <p class="work-order__competency-code">EL-085 – EL-090</p>
        <p class="work-order__type">Weatherproof Box / Envelope Integration / Device or Fixture Installation / GFCI Verification Qualification</p>
        <h2 class="work-order__title">Install an Exterior Light or Weatherproof Receptacle Box</h2>
      </header>

      <div class="work-order__meta">
        <p><strong>Difficulty:</strong> Intermediate</p>
        <p><strong>Estimated Time:</strong> 3–5 hours</p>
        <p><strong>Estimated Cost:</strong> $40–$140</p>
        <p><strong>Finished Work:</strong> One installed, tested exterior light or weatherproof receptacle, integrated with the building's weather-control system</p>
      </div>

      <div class="work-order-body">
        <h3 class="wo-sub">A. Finished-Project Specification</h3>
        <p><strong>Quantity:</strong> one completed exterior outlet at the approved location, built entirely to either the exterior-light option or the weather-resistant-receptacle option, with weatherproof box, flashing integration, listed cover or fixture, correct device or fixture wiring, required GFCI protection, and a documented, passed water-shedding observation and functional test.</p>

        <h3 class="wo-sub">B. Component Schedule — Exterior-Light Option</h3>
        <table aria-label="Component schedule for the exterior-light option">
          <thead>
            <tr><th>Component</th><th>Quantity</th><th>Rating / Listing</th><th>Preparation</th></tr>
          </thead>
          <tbody>
            <tr><td class="item-cell">Weatherproof box or mounting block</td><td>1</td><td>Wet-location listed for exterior fixture mounting</td><td>Selected per approved plan and cable count</td></tr>
            <tr><td class="item-cell">Exterior light fixture</td><td>1</td><td>Wet- or damp-location listed per plan</td><td>Inspected for gasket, lamp rating, and mounting bracket per manufacturer instructions</td></tr>
            <tr><td class="item-cell">Fixture gasket</td><td>1 (supplied or specified with fixture)</td><td>Matched to fixture base</td><td>Seated flush against wall or box before fastening</td></tr>
            <tr><td class="item-cell">Wet- or damp-location cable connector</td><td>1 per cable entry</td><td>Listed for the cable and box combination</td><td>Installed per Chapter 5 connector procedure</td></tr>
          </tbody>
        </table>

        <h3 class="wo-sub">C. Component Schedule — Weather-Resistant-Receptacle Option</h3>
        <table aria-label="Component schedule for the weather-resistant-receptacle option">
          <thead>
            <tr><th>Component</th><th>Quantity</th><th>Rating / Listing</th><th>Preparation</th></tr>
          </thead>
          <tbody>
            <tr><td class="item-cell">Weatherproof box</td><td>1</td><td>Wet-location listed for receptacle mounting</td><td>Selected per approved plan and cable count</td></tr>
            <tr><td class="item-cell">Weather-resistant receptacle</td><td>1</td><td>Listed weather-resistant type per plan</td><td>Inspected per Chapter 9 device-preparation steps</td></tr>
            <tr><td class="item-cell">GFCI protection</td><td>1 (device or upstream breaker per plan)</td><td>Listed per Chapter 10 requirements</td><td>Line and load conductors identified before connection</td></tr>
            <tr><td class="item-cell">Extra-duty in-use cover</td><td>1</td><td>Listed for wet-location, in-use rating</td><td>Gasket compressed and cover seated per manufacturer instructions</td></tr>
            <tr><td class="item-cell">Wet-location cable connector</td><td>1 per cable entry</td><td>Listed for the cable and box combination</td><td>Installed per Chapter 5 connector procedure</td></tr>
          </tbody>
        </table>

        <h3 class="wo-sub">D. Material Takeoff</h3>
        <ul class="checklist">
          <li><strong>Envelope materials:</strong> flashing stock and exterior-rated sealant sufficient to integrate the designated penetration with the wall's weather-resistive barrier in shingle-lap order.</li>
          <li><strong>Electrical materials:</strong> one weatherproof box or mounting block, one wet- or damp-location cable connector per cable entry, and the device, fixture, or cover components listed in the schedule for the selected option.</li>
          <li><strong>Fasteners and hardware:</strong> the fastener type, size, and quantity specified in the box, cover, and fixture manufacturer instructions for the exact products selected.</li>
          <li><strong>Documentation:</strong> one Weatherproof Installation Worksheet per project, plus photographs of flashing integration, sealant placement, and the completed installation.</li>
        </ul>

        <h3 class="wo-sub">E. Acceptance Standards</h3>
        <table aria-label="Acceptance standards for the exterior installation">
          <thead>
            <tr><th>Check</th><th>Standard</th></tr>
          </thead>
          <tbody>
            <tr><td class="item-cell">Option consistency</td><td>Only one option's component schedule used; no mixed parts between the exterior-light and weather-resistant-receptacle options</td></tr>
            <tr><td class="item-cell">Envelope integration</td><td>Flashing overlaps the weather-resistive barrier in shingle-lap order and the box sits at the manufacturer-specified projection</td></tr>
            <tr><td class="item-cell">Sealant and drainage</td><td>Sealant present only at designated joints; every intended drainage opening remains clear</td></tr>
            <tr><td class="item-cell">Device or fixture wiring</td><td>Conductors connected exactly per the approved diagram, with correct GFCI line and load identification where required</td></tr>
            <tr><td class="item-cell">Cover or fixture fit</td><td>Gasket compressed evenly; cover or fixture seats flush with no gap exposing energized parts</td></tr>
            <tr><td class="item-cell">Functional test</td><td>Device or fixture operates correctly; GFCI trips and resets correctly where required</td></tr>
            <tr><td class="item-cell">Water-shedding observation</td><td>Controlled water application sheds away from the box and penetration without entering any electrical opening</td></tr>
          </tbody>
        </table>

        <h3 class="wo-sub">F. Option Selection and Preparation</h3>
        <ol class="step-block">
          <li><strong>Select either the exterior-light option or the weather-resistant-receptacle option required by the approved plan.</strong> Record the selected option on the Weatherproof Installation Worksheet before staging materials.</li>
          <li><strong>Review the box, cover, device, gasket, cable, GFCI, corrosion, wet-location, mounting-block, flashing, and environmental requirements.</strong> Confirm every component is listed for the exact condition at the installation location.</li>
          <li><strong>Coordinate the penetration with the building-envelope plan and Book 6 flashing procedures.</strong> Confirm the flashing sequence and materials before cutting the wall opening.</li>
          <li><strong>Verify that the location avoids structural conflicts, utilities, door swings, water concentration, and prohibited clearances.</strong> Correct the planned location before proceeding if any conflict is found.</li>
        </ol>

        <h3 class="wo-sub">G. De-Energization and Wall Opening</h3>
        <ol class="step-block">
          <li><strong>De-energize the circuit and verify absence of voltage.</strong> Complete the full live-dead-live procedure from Chapter 1 at the target conductors before continuing.</li>
          <li><strong>Mark and create the wall opening using the approved method for the cladding, WRB, sheathing, and framing.</strong> Confirm the opening matches the selected box or mounting-block template.</li>
          <li><strong>Install a listed exterior mounting block or flashed box support where specified.</strong> Confirm the support engages the framing according to its listed instructions.</li>
        </ol>

        <h3 class="wo-sub">H. Envelope Integration and Box Installation</h3>
        <ol class="step-block">
          <li><strong>Integrate flashing with the WRB in shingle-lap order before setting the electrical box.</strong> Confirm each higher layer overlaps the layer below.</li>
          <li><strong>Install the listed weatherproof box at the required projection and orientation.</strong> Confirm the box sits level and at the manufacturer-specified distance from the finished cladding surface.</li>
          <li><strong>Route cable through a listed wet- or damp-location connector.</strong> Complete the connector installation per the Chapter 5 procedure.</li>
          <li><strong>Seal the designated cable or box penetration without blocking drainage paths.</strong> Confirm every intended drainage opening remains clear before continuing.</li>
          <li><strong>Bond the box and connect equipment-grounding conductors.</strong> Complete grounding per the Chapter 8 procedure before device or fixture wiring begins.</li>
        </ol>

        <h3 class="wo-sub">I. Device or Fixture Wiring — Weather-Resistant-Receptacle Option</h3>
        <ol class="step-block">
          <li><strong>Install a listed weather-resistant receptacle with required GFCI protection.</strong> Confirm the receptacle and GFCI device match the approved plan.</li>
          <li><strong>Connect line and load conductors only according to the approved GFCI design.</strong> Do not interchange line and load conductors.</li>
          <li><strong>Install a listed extra-duty in-use cover where required.</strong> Confirm the gasket is compressed evenly and the cover closes fully with a cord plugged in where the cover design requires it.</li>
        </ol>

        <h3 class="wo-sub">J. Device or Fixture Wiring — Exterior-Light Option</h3>
        <ol class="step-block">
          <li><strong>Install the listed exterior fixture, gasket, mounting bracket, and lamps.</strong> Confirm the fixture gasket seats flush against the wall or box before the fixture is fastened.</li>
          <li><strong>Connect fixture conductors according to the fixture's marked leads and the approved circuit diagram.</strong> Complete grounding, ungrounded, and grounded conductor terminations before mounting the fixture body.</li>
        </ol>

        <h3 class="wo-sub">K. Sealing, Inspection, and Energization</h3>
        <ol class="step-block">
          <li><strong>Apply sealant only at designated joints while leaving intended drainage openings clear.</strong> Confirm sealant placement against the manufacturer's identified joint list before it cures.</li>
          <li><strong>Complete required inspection before energization.</strong> Correct every identified deficiency before requesting reinspection.</li>
          <li><strong>Restore power and test device or fixture operation.</strong> Confirm normal operation before proceeding to GFCI testing.</li>
          <li><strong>Test GFCI protection where applicable.</strong> Use the device test button and a listed external tester, and confirm the protected outlet loses power when the GFCI trips.</li>
          <li><strong>Conduct the approved controlled water-shedding observation without directing water into energized openings.</strong> Apply water only as described in the manufacturer or plan-specified test method.</li>
          <li><strong>Inspect mounting, gasket compression, flashing, sealant, cover closure, corrosion protection, and drainage.</strong> Correct any deficiency found during this inspection before final documentation.</li>
          <li><strong>De-energize before correction.</strong> Repeat the live-dead-live verification before touching any conductor to correct a failed item.</li>
          <li><strong>Document environmental ratings, protection method, and test results.</strong> Complete every field on the Weatherproof Installation Worksheet.</li>
        </ol>
      </div>
    </article>

    <article class="content-block">
      <h2 class="section-title">Common Readiness Inspection</h2>
      <p>Inspect every completed exterior installation using the same checks regardless of which option was selected.</p>
      <ul class="checklist readiness-list">
        <li><strong>Option check:</strong> confirm only one option's component schedule was used throughout the installation.</li>
        <li><strong>De-energization check:</strong> confirm the live-dead-live procedure was completed before the wall was opened and before any correction was made.</li>
        <li><strong>Envelope check:</strong> confirm flashing overlaps the WRB in shingle-lap order and the box sits at the correct projection.</li>
        <li><strong>Drainage check:</strong> confirm sealant is present only at designated joints and every intended drainage opening remains clear.</li>
        <li><strong>Wiring check:</strong> confirm device or fixture conductors are connected exactly per the approved diagram, with GFCI line and load correctly identified where required.</li>
        <li><strong>Cover or fixture check:</strong> confirm the gasket is compressed evenly and the cover or fixture seats flush with no gap exposing energized parts.</li>
        <li><strong>Test check:</strong> confirm device or fixture operation, GFCI trip and reset, and the water-shedding observation all passed.</li>
        <li><strong>Documentation check:</strong> confirm the Weatherproof Installation Worksheet is fully completed and signed.</li>
      </ul>
      <p>Complete the Weatherproof Installation Worksheet in the Inspection Checklist section below before beginning Project 16.</p>
    </article>

    <article class="content-block">
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: flashing integrated with the weather-resistive barrier in shingle-lap order before the weatherproof box is set.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: the listed weatherproof box installed at the correct projection with the wet-location cable connector seated.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: the weather-resistant receptacle or exterior fixture connected and ready for cover or fixture installation.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: the completed installation with extra-duty in-use cover or exterior fixture, gasket compressed, and sealant placed at designated joints only.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: the controlled water-shedding observation being performed on the completed, energized installation.</figcaption>
      </figure>
    </article>

    <article class="content-block">
      <h2 class="section-title">Failure Points and Troubleshooting</h2>

      <aside class="toolbox toolbox-observation">
        <h4>Water Enters the Box or Device Cavity During the Water-Shedding Observation</h4>
        <p><strong>Probable cause:</strong> flashing installed out of shingle-lap order, a gasket that is not fully compressed, a cover that does not seat flush, or sealant applied over an intended drainage opening.<br>
        <strong>Confirmation:</strong> de-energize the circuit, remove the cover, and inspect the flashing lap order, gasket seating, and sealant placement directly.<br>
        <strong>Correction:</strong> re-integrate the flashing in the correct shingle-lap order, replace a damaged or improperly seated gasket, remove sealant blocking any intended drainage opening, and reseal only the designated joints.<br>
        <strong>Reinspection:</strong> repeat the water-shedding observation on the corrected installation.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>The Extra-Duty In-Use Cover Will Not Close Fully With a Cord Plugged In</h4>
        <p><strong>Probable cause:</strong> an incompatible cover and box combination, a cover not rated for in-use closure, or conductors folded in a way that obstructs cover closure.<br>
        <strong>Confirmation:</strong> compare the installed cover's listing against the box and the approved plan, and inspect conductor placement inside the box.<br>
        <strong>Correction:</strong> install the correct listed extra-duty in-use cover for the box and refold conductors to clear the cover mechanism.<br>
        <strong>Reinspection:</strong> repeat the cover-closure check with and without a cord plugged in.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>The GFCI Device Will Not Trip or Will Not Reset</h4>
        <p><strong>Probable cause:</strong> reversed line and load conductors, a wiring or grounding fault at the device or downstream outlets, or a damaged GFCI device.<br>
        <strong>Confirmation:</strong> de-energize the circuit, verify absence of voltage, and inspect line-load identification and grounding continuity per the Chapter 10 troubleshooting procedure.<br>
        <strong>Correction:</strong> correct line-load reversal, repair the grounding or wiring fault, or replace a damaged GFCI device.<br>
        <strong>Reinspection:</strong> repeat GFCI trip, reset, and downstream protection tests after restoring power.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>The Exterior Fixture or Receptacle Shows Corrosion or Discoloration Shortly After Installation</h4>
        <p><strong>Probable cause:</strong> a component not listed for the wet- or damp-location condition present, incompatible metals in contact, or standing water reaching the device from a drainage failure.<br>
        <strong>Confirmation:</strong> de-energize the circuit, inspect the component listing against the actual exposure condition, and inspect for standing water or metal-to-metal contact.<br>
        <strong>Correction:</strong> replace the component with one listed for the actual exposure condition and correct any drainage failure identified.<br>
        <strong>Reinspection:</strong> repeat the drainage and water-shedding checks after replacement.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>The Box or Mounting Block Sits Loose or Out of Level After Installation</h4>
        <p><strong>Probable cause:</strong> insufficient framing engagement, an undersized fastener, or a mounting block not seated flush against the cladding.<br>
        <strong>Confirmation:</strong> de-energize the circuit, remove the cover or fixture, and inspect the mounting fasteners and framing engagement directly.<br>
        <strong>Correction:</strong> reset the box or mounting block using the listed fasteners and confirm framing engagement per the manufacturer instructions.<br>
        <strong>Reinspection:</strong> repeat the level and projection check, then repeat the water-shedding observation.</p>
      </aside>

    </article>

    <article class="content-block">
      <h2 class="section-title">Cleanup</h2>
      <p>This project ends with the installation energized, tested, and documented, and the work area restored.</p>
      <ul class="checklist">
        <li>Confirm the circuit lockout has been removed only after all testing is complete and results are documented</li>
        <li>Confirm the ladder, tools, and materials are removed from the work area and stored in protected condition</li>
        <li>Confirm excess sealant, flashing scraps, and packaging are removed from the finished wall surface</li>
        <li>Confirm the Weatherproof Installation Worksheet is stored with the project's inspection records</li>
        <li>Confirm photographs of the flashing integration and completed installation are retained before the wall is disturbed further</li>
      </ul>
    </article>

    <article class="content-block shop-terms">
      <h2 class="section-title">Field Terms</h2>
      <dl class="shop-terms-list">
        <dt>Selected Option</dt><dd>Either the exterior-light option or the weather-resistant-receptacle option, chosen before staging materials and not mixed with the other option's parts.</dd>
        <dt>Weather-Resistive Barrier (WRB)</dt><dd>The building-envelope drainage layer that the flashing and electrical penetration must integrate with in shingle-lap order.</dd>
        <dt>Shingle-Lap Order</dt><dd>Installing each higher flashing or barrier layer so it overlaps the layer below, directing water outward and downward away from the penetration.</dd>
        <dt>Wet Location</dt><dd>An outdoor location not protected from direct exposure to rain, requiring components listed for wet-location use.</dd>
        <dt>Damp Location</dt><dd>A partially protected outdoor location, such as under a roof overhang, requiring components listed for at least damp-location use.</dd>
        <dt>Extra-Duty In-Use Cover</dt><dd>A weatherproof receptacle cover listed to remain closed and rated for wet-location use while a cord is plugged in.</dd>
        <dt>Designated Penetration</dt><dd>The single approved opening through the cladding, WRB, and sheathing where the electrical cable or box support passes, sealed only at the joints identified in the manufacturer instructions.</dd>
        <dt>Water-Shedding Observation</dt><dd>A controlled application of water to the completed, energized installation to confirm water sheds away from the box and penetration without entering an electrical opening.</dd>
      </dl>
    </article>

    <article class="content-block knowledge-check">
      <h2 class="section-title">Skill Check</h2>
      <ol>
        <li>Why must the exterior-light option and the weather-resistant-receptacle option never be mixed on the same installation?</li>
        <li>Why must flashing be integrated with the weather-resistive barrier before the electrical box is set rather than after?</li>
        <li>What must the learner confirm about drainage openings before applying sealant?</li>
        <li>Why is a damp-location component not automatically acceptable at a location exposed to direct rain?</li>
        <li>What must the learner do before removing the cover or connecting any conductor at this exterior location?</li>
        <li>Why must an extra-duty in-use cover close fully with a cord plugged in, and what does a cover that will not close indicate?</li>
        <li>What conditions during GFCI testing require the learner to de-energize and inspect wiring before continuing?</li>
        <li>What information must be recorded on the Weatherproof Installation Worksheet before the next chapter project may begin?</li>
        <li>Why is a hand-applied water test called a water-shedding observation rather than a certified waterproofing test?</li>
        <li>What must the learner verify about ladder setup and weather conditions before beginning exterior work?</li>
      </ol>
    </article>

    <article class="content-block">
      <h2 class="section-title">Competency Rubric</h2>
      <table aria-label="Competency rubric for Chapter 15">
        <thead>
          <tr><th>Competency</th><th>Independent Pass Standard</th><th>Not Demonstrated</th><th>With Assistance</th><th>Independently</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">EL-085</td><td>Selects a listed weatherproof box, mounting block, or flashed support correct for the wiring method, selected option, and environmental condition</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">EL-086</td><td>Seals the exterior wall penetration in coordination with the weather-resistive barrier and flashing plan without blocking drainage</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">EL-087</td><td>Installs a listed extra-duty in-use cover, gasket, or exterior fixture correct for the selected option</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">EL-088</td><td>Connects the exterior device or fixture conductors according to the approved diagram on a verified de-energized circuit</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">EL-089</td><td>Verifies GFCI protection where the selected option requires it, confirmed by trip and reset testing</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">EL-090</td><td>Inspects the completed weather-resistant installation for mounting, gasket compression, flashing integration, sealant placement, and drainage</td><td></td><td></td><td></td></tr>
        </tbody>
      </table>
      <p>Mark one column per competency. Only <strong>Demonstrated Independently</strong> awards the competency; <strong>Demonstrated with Assistance</strong> authorizes additional supervised practice but does not complete the requirement.</p>
    </article>

    <article class="content-block">
      <h2 class="section-title">Inspection Checklist — Weatherproof Installation Worksheet</h2>
      <table aria-label="Weatherproof installation worksheet">
        <thead>
          <tr><th>Item</th><th>Target Condition</th><th>Result</th><th>Pass/Fail</th><th>Correction (if any)</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">Selected option</td><td>Recorded before staging materials; not mixed with the other option's parts</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">De-energization verification</td><td>Live-dead-live test completed before the wall was opened</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Envelope integration</td><td>Flashing overlaps the WRB in shingle-lap order; box at correct projection</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Sealant and drainage</td><td>Sealant only at designated joints; drainage openings clear</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Device or fixture wiring</td><td>Conductors connected per the approved diagram; GFCI line/load correctly identified where required</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Cover or fixture fit</td><td>Gasket compressed evenly; cover or fixture seats flush</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Functional test</td><td>Device or fixture operates correctly; GFCI trips and resets where required</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Water-shedding observation</td><td>Water sheds away from the box and penetration without entering an electrical opening</td><td></td><td></td><td></td></tr>
        </tbody>
      </table>
      <p><strong>Unresolved conditions and correction plan:</strong> ____________________________________________</p>
      <p><strong>Installation declared ready:</strong> ______ (Pass/Fail) &nbsp;&nbsp;&nbsp; <strong>Date:</strong> ____________ &nbsp;&nbsp;&nbsp; <strong>Builder name:</strong> ____________</p>
    </article>

    <article class="content-block">
      <h2 class="section-title">Performance Check</h2>
      <p>With the selected option's box, flashing, device or fixture, cover, and sealant installed, and the required inspection complete, review the finished installation against the Acceptance Standards table and confirm only one option's component schedule was used, the flashing integrates with the weather-resistive barrier in shingle-lap order at the correct box projection, sealant is present only at designated joints with drainage openings clear, the device or fixture is wired exactly per the approved diagram with GFCI protection verified where required, the cover or fixture seats flush against a fully compressed gasket, and the water-shedding observation confirms water sheds away from every electrical opening. Complete the Weatherproof Installation Worksheet and correct any failed item before beginning Project 16. If an item fails, identify whether the error occurred in option selection, envelope integration, box installation, device or fixture wiring, cover or gasket fit, or sealant and drainage before correcting it and re-running the affected check.</p>
    </article>

    <article class="content-block what-you-accomplished">
      <h2 class="section-title">Project Closeout</h2>
      <p>You have completed the exterior light or weatherproof receptacle project. This project required you to select one option and complete its full procedure, de-energize and verify the circuit before opening the wall, integrate flashing with the weather-resistive barrier in the correct shingle-lap order, install a listed weatherproof box and wet- or damp-location connector, connect the device or fixture according to the approved diagram with required GFCI protection, install the listed cover or fixture with correct gasket compression, and verify the finished installation through functional testing and a controlled water-shedding observation (<strong>EL-085</strong> through <strong>EL-090</strong>).</p>
      <p>You now have a repeatable method for treating an exterior electrical penetration as one coordinated electrical and building-envelope system rather than two separate trades working past each other. That coordination discipline, along with the verified de-energization sequence from Chapter 1, carries directly into the next project: installing AFCI or GFCI circuit protection at the panel.</p>
      <p><strong>Retain your Weatherproof Installation Worksheet and photographs of the flashing integration. You will reference this documented envelope-and-electrical coordination approach again during the Chapter 20 capstone.</strong></p>
    </article>

    <footer class="chapter-nav" aria-label="Project navigation">
      <a class="nav-button prev" href="chapter-14-install-ceiling-fan-rated-box-and-fan.html">
        <strong>Previous</strong>
        <span>Project 14: Install a Ceiling<br />Fan-Rated Box and Fan</span>
      </a>
      <div class="progress">
        <div class="progress-title">Project 15 / 20</div>
        <div class="dots" aria-hidden="true">
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot active"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
        </div>
      </div>
      <a class="nav-button next" href="chapter-16-install-afci-or-gfci-circuit-protection.html">
        <strong>Next</strong>
        <span>Project 16: Install AFCI or GFCI<br />Circuit Protection at the Panel</span>
      </a>
    </footer>
  </main>
</body>
</html>
