<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>Project 16 — Install AFCI or GFCI Circuit Protection at the Panel</title>
  <style>
    :root {
      --navy-950: #061c33;
      --navy-900: #09243f;
      --navy-850: #0b2d52;
      --navy-800: #123b66;
      --blue-700: #075fa8;
      --blue-600: #0b74c9;
      --blue-500: #1782d7;
      --ink: #122033;
      --muted: #52606f;
      --paper: #fbfaf5;
      --paper-2: #f4f0e8;
      --line: #d8d2c7;
      --shadow: 0 14px 30px rgba(6, 28, 51, .12);
      --red: #b5282f;
      --orange: #c96525;
      --green: #5c7f35;
      --purple: #65529b;
      --teal: #1a7c83;
      --gold: #9f7328;
      --steel: #2f79a9;
      --gray: #5a6472;
      --yellow: #a3821f;
    }

    * { box-sizing: border-box; }

    body {
      margin: 0;
      color: var(--ink);
      font-family: "Inter", "Segoe UI", Arial, sans-serif;
      background:
        radial-gradient(circle at 18% 10%, rgba(9, 36, 63, .04), transparent 27%),
        radial-gradient(circle at 88% 42%, rgba(10, 116, 201, .04), transparent 30%),
        linear-gradient(0deg, rgba(255,255,255,.45), rgba(255,255,255,.45)),
        repeating-linear-gradient(90deg, rgba(6,28,51,.018) 0 1px, transparent 1px 4px),
        var(--paper);
      line-height: 1.52;
    }

    .book-header {
      background: linear-gradient(90deg, var(--navy-950), var(--navy-850));
      color: #fff;
      min-height: 58px;
      display: flex;
      align-items: center;
      padding: 0 42px;
      border-bottom: 8px solid var(--blue-600);
      box-shadow: 0 3px 16px rgba(0,0,0,.22);
      letter-spacing: .045em;
      text-transform: uppercase;
      font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif;
      font-weight: 800;
    }

    .book-header .series { color: #b8c6d5; font-size: 15px; margin-right: 22px; white-space: nowrap; }
    .book-header .divider { opacity: .55; margin-right: 22px; font-weight: 400; }
    .book-header .book-title { font-size: 15px; color: #f5f8fb; white-space: nowrap; overflow: hidden; text-overflow: ellipsis; }

    .page { max-width: 1400px; margin: 0 auto; padding: 34px 38px 0; }

    .breadcrumb { display: flex; gap: 12px; align-items: center; margin-bottom: 20px; color: var(--blue-700); font-size: 14px; font-weight: 800; }
    .breadcrumb span:not(:last-child)::after { content: "›"; margin-left: 12px; color: #66788a; font-weight: 900; }

    .hero-grid { display: grid; grid-template-columns: minmax(0, 1fr) 320px; gap: 44px; align-items: start; }
    .hero-left { display: grid; grid-template-columns: 185px minmax(0, 1fr); gap: 28px; align-items: start; }

    .chapter-stamp {
      width: 185px; height: 185px; border-radius: 12px; color: #fff; background: var(--navy-850);
      box-shadow: 0 10px 22px rgba(6, 28, 51, .18); position: relative; overflow: hidden;
      display: flex; flex-direction: column; align-items: center; justify-content: center;
      text-transform: uppercase; transform: translateY(1px);
    }
    .chapter-stamp .label { font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; letter-spacing: .16em; font-weight: 900; font-size: 24px; margin-bottom: 8px; color: rgba(255, 255, 255, .92); }
    .chapter-stamp .number { font-family: Impact, Haettenschweiler, "Arial Narrow Bold", sans-serif; font-size: 112px; line-height: .82; letter-spacing: -.06em; color: #fff; }

    .chapter-header__title { margin: 10px 0 16px; font-family: Georgia, "Times New Roman", serif; color: var(--navy-850); font-size: clamp(40px, 5.6vw, 54px); line-height: 1.05; letter-spacing: -.035em; text-transform: uppercase; text-shadow: 0 1px 0 rgba(255,255,255,.9); }
    .chapter-header__number { margin: 0; color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .12em; text-transform: uppercase; font-size: 15px; }

    .rule { width: 100%; height: 4px; background: var(--blue-600); margin: 20px 0 24px; }
    .chapter-header__summary { max-width: 560px; margin: 0; font-size: 17px; color: #152438; }

    .glance { background: rgba(255,255,255,.52); border: 1px solid var(--line); border-radius: 6px; box-shadow: var(--shadow); overflow: hidden; }
    .glance .tab { background: linear-gradient(90deg, var(--navy-850), var(--blue-600)); color: #fff; display: inline-block; padding: 9px 18px 8px; font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .06em; text-transform: uppercase; border-bottom-right-radius: 5px; }
    .glance-body { padding: 12px 22px 17px; }
    .glance-row { display: grid; grid-template-columns: 42px 1fr; gap: 12px; align-items: center; padding: 11px 0; border-bottom: 1px dashed #c9c2b8; }
    .glance-row:last-child { border-bottom: none; }
    .glance-icon { width: 34px; height: 34px; border-radius: 50%; display: grid; place-items: center; color: var(--blue-700); border: 2px solid rgba(11, 95, 168, .2); font-size: 20px; background: rgba(11,116,201,.05); }
    .glance-label { font-weight: 900; color: #1a2e44; font-size: 13px; line-height: 1.15; }
    .glance-value { font-size: 15px; color: #18273a; }

    .cue-legend { margin: 34px 0 34px; border: 1px solid var(--line); background: rgba(255,255,255,.35); box-shadow: 0 2px 9px rgba(6,28,51,.07); display: grid; grid-template-columns: 170px repeat(6, minmax(112px, 1fr)); gap: 8px; padding: 20px; }
    .cue-legend-intro h2, .section-title, .table-card h2, .note-title { margin: 0 0 10px; color: var(--blue-700); font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-weight: 900; letter-spacing: .025em; text-transform: uppercase; line-height: 1.1; }
    .cue-legend-intro h2 { font-size: 18px; }
    .cue-legend-intro p { margin: 0; font-size: 12px; color: #17273b; }

    .cue-legend-card { min-height: 150px; border: 1px solid #d4c3ac; background: rgba(255,255,255,.5); padding: 13px 11px 10px; border-radius: 3px; display: flex; flex-direction: column; justify-content: flex-start; }
    .cue-legend-card .icon { font-size: 28px; margin-bottom: 9px; font-weight: 900; }
    .cue-legend-card h3 { margin: 0 0 9px; font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-size: 14px; letter-spacing: .03em; line-height: 1.05; text-transform: uppercase; }
    .cue-legend-card p { margin: 0; font-size: 12px; color: #172437; line-height: 1.4; }

    .cue { margin: 18px 0; border-radius: 4px; padding: 14px 16px; border: 1px solid; }
    .cue h4 { margin: 0 0 6px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .04em; font-size: 14px; }
    .cue p { margin: 0; font-size: 15px; }

    .cue-safety, .cue-legend-card.cue-safety { color: var(--orange); border-color: #e2a677; background: rgba(201,101,37,.06); }
    .cue-critical, .cue-legend-card.cue-critical { color: var(--red); border-color: #c34b55; background: rgba(181,40,47,.06); }
    .cue-field, .cue-legend-card.cue-field { color: #1f91ad; border-color: #84bccc; background: rgba(31,145,173,.06); }
    .cue-code, .cue-legend-card.cue-code { color: var(--green); border-color: #a1b383; background: rgba(92,127,53,.06); }
    .cue-manufacturer, .cue-legend-card.cue-manufacturer { color: var(--purple); border-color: #a99cd2; background: rgba(101,82,155,.06); }
    .cue-measurement, .cue-legend-card.cue-measurement { color: var(--gold); border-color: #d2ae72; background: rgba(159,115,40,.06); }

    .toolbox { margin: 18px 0; border-radius: 4px; padding: 14px 16px; border-left: 6px solid; background: rgba(255,255,255,.55); box-shadow: 0 2px 8px rgba(6,28,51,.06); }
    .toolbox h4 { margin: 0 0 6px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .04em; font-size: 13px; }
    .toolbox p { margin: 0; font-size: 15px; color: #1b2d42; }
    .toolbox-note { border-color: var(--gray); } .toolbox-note h4 { color: var(--gray); }
    .toolbox-tip { border-color: var(--blue-600); } .toolbox-tip h4 { color: var(--blue-700); }
    .toolbox-mistake { border-color: var(--orange); } .toolbox-mistake h4 { color: var(--orange); }
    .toolbox-observation { border-color: var(--green); } .toolbox-observation h4 { color: var(--green); }
    .toolbox-inspection { border-color: var(--yellow); } .toolbox-inspection h4 { color: var(--yellow); }
    .toolbox-code { border-color: var(--red); } .toolbox-code h4 { color: var(--red); }

    .main-grid { display: grid; grid-template-columns: minmax(0, 1.15fr) minmax(330px, .85fr); gap: 38px; align-items: start; margin-bottom: 34px; }
    .left-column { padding: 0 2px 0 16px; }
    .right-column { border-left: 1px dotted #b8b0a4; padding-left: 36px; }

    .content-block { margin-bottom: 28px; border-bottom: 1px dotted #c7c0b5; padding-bottom: 22px; }
    .content-block:last-child { border-bottom: none; }

    .section-title { font-size: 22px; border-bottom: 3px solid var(--blue-600); padding-bottom: 6px; margin-bottom: 14px; }
    .content-block p { margin: 0 0 16px; font-size: 17px; color: #1b2d42; }

    .checklist { list-style: none; padding: 0; margin: 0; }
    .checklist li { position: relative; padding: 7px 0 7px 34px; border-bottom: 1px dotted #c7c0b5; font-size: 16px; }
    .checklist li::before { content: "✓"; position: absolute; left: 0; top: 8px; width: 21px; height: 21px; border-radius: 50%; background: var(--blue-700); color: white; font-size: 14px; line-height: 21px; text-align: center; font-weight: 900; }

    .table-card h2 { font-size: 21px; }
    .title-rule { border-bottom: 3px solid var(--blue-600); padding-bottom: 7px; margin-bottom: 20px; }

    table { width: 100%; border-collapse: collapse; background: rgba(255,255,255,.54); box-shadow: 0 2px 10px rgba(6,28,51,.08); border: 1px solid #c9c2b7; overflow: hidden; margin-bottom: 8px; }
    th { background: linear-gradient(90deg, var(--navy-850), var(--blue-700)); color: white; padding: 10px 13px; text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; font-size: 13px; letter-spacing: .045em; text-align: left; }
    td { border: 1px solid #d6d0c5; padding: 11px 14px; vertical-align: middle; font-size: 15px; background: rgba(255,255,255,.38); }
    td.icon-cell { width: 52px; text-align: center; font-size: 24px; color: var(--blue-700); }
    td.item-cell { width: 30%; font-weight: 800; color: #1b2d42; }

    .note-box { margin-top: 24px; border: 1px solid #a9c5dd; background: linear-gradient(180deg, rgba(238,247,255,.85), rgba(255,255,255,.45)); border-radius: 6px; padding: 18px 20px; box-shadow: 0 2px 8px rgba(6,28,51,.06); }
    .note-title { font-size: 16px; color: var(--blue-700); margin-bottom: 8px; }
    .note-box p { margin: 0; font-size: 16px; color: #1b2d42; }

    .work-order { margin: 34px 0 40px; border: 1px solid #c9c1b1; background: rgba(255,255,255,.5); box-shadow: var(--shadow); border-radius: 4px; overflow: hidden; }
    .work-order__header { background: linear-gradient(90deg, var(--navy-900), var(--blue-700)); color: #fff; padding: 18px 24px 16px; }
    .work-order__competency-code { display: inline-block; margin: 0 0 8px; background: rgba(255,255,255,.15); border: 1px solid rgba(255,255,255,.4); padding: 3px 10px; border-radius: 3px; font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .08em; font-size: 13px; }
    .work-order__type { margin: 0 0 4px; text-transform: uppercase; letter-spacing: .08em; font-size: 12px; color: #bcd7ef; font-weight: 800; }
    .work-order__title { margin: 0; font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-weight: 900; text-transform: uppercase; font-size: 24px; letter-spacing: .01em; }
    .work-order__meta { display: grid; grid-template-columns: repeat(4, 1fr); gap: 10px; padding: 14px 24px; background: rgba(11,116,201,.06); border-bottom: 1px solid #d3ccbc; font-size: 14px; }
    .work-order__meta p { margin: 0; }
    .work-order__competencies { padding: 16px 24px; }
    .work-order__competencies h3 { margin: 0 0 8px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; color: var(--blue-700); font-size: 14px; letter-spacing: .04em; }
    .work-order__competencies ul { margin: 0; padding-left: 20px; }
    .work-order__competencies li { font-size: 15px; margin-bottom: 4px; }

    .work-order-body { padding: 4px 24px 24px; }
    .work-order-body h3.wo-sub { color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .03em; font-size: 16px; border-bottom: 2px solid #d3ccbc; padding-bottom: 5px; margin: 22px 0 10px; }
    .work-order-body p { font-size: 15.5px; margin: 0 0 12px; }
    .work-order-body ul, .work-order-body ol { margin: 0 0 12px; padding-left: 22px; font-size: 15.5px; }
    .work-order-body li { margin-bottom: 6px; }

    .step-block { counter-reset: step; }
    .step-block li { list-style: none; position: relative; padding: 8px 0 8px 40px; border-bottom: 1px dotted #c7c0b5; counter-increment: step; }
    .step-block li::before { content: counter(step); position: absolute; left: 0; top: 8px; width: 26px; height: 26px; border-radius: 50%; background: var(--navy-850); color: #fff; font-weight: 900; font-size: 13px; text-align: center; line-height: 26px; }

    .photo-placeholder { margin: 14px 0; border: 1px dashed #b7ac97; background: rgba(255,255,255,.4); padding: 14px; border-radius: 4px; text-align: center; }
    .photo-placeholder img { max-width: 100%; }
    .photo-placeholder figcaption { font-size: 13px; color: var(--muted); margin-top: 6px; font-style: italic; }

    .related-skills, .next-project { margin-top: 16px; font-size: 14.5px; color: #223347; border-top: 1px dashed #c7c0b5; padding-top: 12px; }
    .related-skills strong, .next-project strong { color: var(--blue-700); }

    .priority-grid { display: grid; grid-template-columns: repeat(3, 1fr); gap: 10px; margin-top: 14px; }
    .priority-card { min-height: 92px; border: 1px solid #c8c0b4; background: rgba(255,255,255,.42); padding: 12px; border-top: 5px solid var(--blue-600); }
    .priority-card strong { display: block; color: var(--navy-850); text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing: .035em; margin-bottom: 5px; }
    .priority-card span { font-size: 13px; color: #334456; }

    .shop-terms-list { columns: 2; column-gap: 40px; }
    .shop-terms-list dt { font-weight: 900; color: var(--navy-850); margin-top: 10px; }
    .shop-terms-list dd { margin: 2px 0 6px; font-size: 15px; }

    .knowledge-check ol { padding-left: 22px; }
    .knowledge-check li { margin-bottom: 10px; font-size: 16px; }

    .chapter-nav { width: 100vw; margin-left: calc(50% - 50vw); background: linear-gradient(90deg, var(--navy-950), #071f38 45%, var(--navy-850)); color: white; min-height: 86px; display: grid; grid-template-columns: 240px minmax(260px, 1fr) 300px; align-items: center; padding: 12px 42px; box-shadow: 0 -6px 20px rgba(0,0,0,.2); }

    .nav-button { display: flex; flex-direction: column; gap: 2px; color: white; text-decoration: none; font-size: 13px; }
    .nav-button strong { font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; font-size: 18px; letter-spacing: .045em; }
    .nav-button.prev strong::before { content: "← "; font-size: 28px; vertical-align: -2px; }
    .nav-button.next strong::after { content: " →"; font-size: 28px; vertical-align: -2px; }
    .nav-button.next { text-align: right; }
    .nav-button.disabled { opacity: .45; pointer-events: none; }

    .progress { text-align: center; }
    .progress-title { color: #60a6e5; font-weight: 900; text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing: .08em; font-size: 18px; margin-bottom: 10px; }
    .dots { display: flex; justify-content: center; align-items: center; gap: 8px; }
    .dot { width: 11px; height: 11px; border-radius: 50%; background: rgba(255,255,255,.18); position: relative; }
    .dot::after { content: ""; position: absolute; left: 10px; top: 5px; width: 10px; height: 2px; background: rgba(255,255,255,.16); }
    .dot:last-child::after { display: none; }
    .dot.active { background: var(--blue-600); box-shadow: 0 0 0 3px rgba(11,116,201,.14); }

    @media (max-width: 1020px) {
      .hero-grid, .main-grid { grid-template-columns: 1fr; }
      .right-column { border-left: none; padding-left: 0; }
      .cue-legend { grid-template-columns: repeat(2, minmax(0, 1fr)); }
      .cue-legend-intro { grid-column: 1 / -1; }
      .chapter-nav { grid-template-columns: 1fr; gap: 12px; text-align: center; }
      .nav-button, .nav-button.next { text-align: center; }
      .work-order__meta { grid-template-columns: repeat(2, 1fr); }
      .shop-terms-list { columns: 1; }
    }

    @media (max-width: 700px) {
      .book-header { padding: 14px 18px; flex-wrap: wrap; gap: 6px; }
      .book-header .divider { display: none; }
      .page { padding: 24px 18px 0; }
      .hero-left { grid-template-columns: 1fr; }
      .chapter-stamp { width: 155px; height: 155px; }
      .chapter-stamp .label { font-size: 23px; }
      .chapter-stamp .number { font-size: 96px; }
      .cue-legend { grid-template-columns: 1fr; padding: 14px; }
      .priority-grid { grid-template-columns: 1fr; }
      .chapter-nav { padding: 18px; }
      td.item-cell { width: auto; }
      .work-order__meta { grid-template-columns: 1fr; }
    }

    .project-panel { margin: 18px 0; border: 1px solid #d3ccb9; background: rgba(255,255,255,.45); padding: 18px 20px; box-shadow: 0 2px 8px rgba(6,28,51,.07); border-radius: 4px; }
    .project-panel h3 { margin: 0 0 8px; color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .035em; font-size: 16px; border-bottom: 2px solid #d3ccbc; padding-bottom: 5px; }
    .project-panel p { margin: 0 0 12px; font-size: 15.5px; color: #1b2d42; }
    .zone-grid { display: grid; grid-template-columns: repeat(4, minmax(130px, 1fr)); gap: 10px; margin: 16px 0; }
    .zone-card { border: 1px solid #c8c0b4; background: rgba(255,255,255,.42); padding: 12px; border-top: 5px solid var(--blue-600); min-height: 108px; }
    .zone-card strong { display:block; color: var(--navy-850); text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing:.035em; margin-bottom: 5px; }
    .zone-card span { font-size: 13px; color: #334456; }
    .readiness-list li { margin-bottom: 7px; }
    .placeholder-label { font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .08em; color: var(--blue-700); font-weight: 900; font-size: 14px; }
    @media (max-width: 1020px) { .zone-grid { grid-template-columns: repeat(2, minmax(0, 1fr)); } }
    @media (max-width: 700px) { .zone-grid { grid-template-columns: 1fr; } }

  </style>
<body>
  <header class="book-header">
    <div class="series">Residential Construction and Building Trades Library</div>
    <div class="divider">|</div>
    <div class="book-title">Book 08 — Residential Electrical: Wiring, Panels, Circuits, Devices, Lighting, and Troubleshooting</div>
  </header>

  <main class="page">
    <nav class="breadcrumb" aria-label="Breadcrumb">
      <span>Residential Electrical</span>
      <span>Projects</span>
      <span>Project 16</span>
    </nav>

    <section class="hero-grid" aria-labelledby="project-title">
      <div class="hero-left">
        <aside class="chapter-stamp" aria-label="Project number">
          <div class="label">Project</div>
          <div class="number">16</div>
        </aside>

        <header class="chapter-header">
          <p class="chapter-header__number">Project 16</p>
          <h1 class="chapter-header__title" id="project-title">Install AFCI or GFCI Circuit Protection at the Panel</h1>
          <div class="rule"></div>
          <p class="chapter-header__summary">Install and commission one listed AFCI, GFCI, or dual-function branch-circuit breaker in a fully de-energized training panel or a permitted residential panel under qualified supervision, terminating the branch conductors, neutral, and pigtail exactly as the breaker's listing requires and proving correct operation with the device test button before the circuit is returned to service.</p>
        </header>
      </div>

      <aside class="glance" aria-labelledby="brief-title">
        <div class="tab" id="brief-title">Project Brief</div>
        <div class="glance-body">
          <div class="glance-row">
            <div class="glance-icon">▥</div>
            <div><div class="glance-label">Difficulty</div><div class="glance-value">Advanced</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">◷</div>
            <div><div class="glance-label">Time</div><div class="glance-value">1.5–3 hours per breaker, plus panel-safety setup time</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">$</div>
            <div><div class="glance-label">Cost</div><div class="glance-value">$35–$90 for one listed AFCI, GFCI, or dual-function breaker compatible with the panel, plus torque tool and labeling materials</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">🔧</div>
            <div><div class="glance-label">Tools</div><div class="glance-value">Adequately rated contact voltage tester, non-contact detector, insulated hand tools, calibrated torque screwdriver or torque wrench, panel-rated flashlight, camera</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">□</div>
            <div><div class="glance-label">Materials</div><div class="glance-value">Listed AFCI, GFCI, or dual-function breaker matched to the panel manufacturer and model, filler plates, required protection labels, circuit-directory labels</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">▰</div>
            <div><div class="glance-label">Competencies</div><div class="glance-value">EL-091 – EL-096</div></div>
          </div>
        </div>
      </aside>
    </section>

    <section class="cue-legend" aria-labelledby="cue-legend-title">
      <div class="cue-legend-intro">
        <h2 id="cue-legend-title">Field Cue System</h2>
        <p>These cues appear at the point of work. They identify panel, breaker-compatibility, and neutral-handling issues before they become shock, arc flash, or nuisance-tripping problems.</p>
      </div>

      <article class="cue-legend-card cue-safety">
        <div class="icon">△</div>
        <h3>Safety Cue</h3>
        <p>Task-specific safety guidance for ordinary panel work.</p>
      </article>

      <article class="cue-legend-card cue-critical">
        <div class="icon">✋</div>
        <h3>Critical Safety Cue</h3>
        <p>Serious injury, shock, electrocution, or arc flash is possible.</p>
      </article>

      <article class="cue-legend-card cue-field">
        <div class="icon">⛑</div>
        <h3>Field Safety Cue</h3>
        <p>Practical work-area safety: lighting, footing, access, and housekeeping.</p>
      </article>

      <article class="cue-legend-card cue-code">
        <div class="icon">▤</div>
        <h3>Code Alert</h3>
        <p>Local requirements vary. Verify permit, inspection, and qualified-person rules.</p>
      </article>

      <article class="cue-legend-card cue-manufacturer">
        <div class="icon">▧</div>
        <h3>Manufacturer Cue</h3>
        <p>Follow product-specific instructions for breaker compatibility, neutral connection, and torque.</p>
      </article>

      <article class="cue-legend-card cue-measurement">
        <div class="icon">▱</div>
        <h3>Measurement Cue</h3>
        <p>Reference-point, verification, torque, and test-sequence guidance.</p>
      </article>
    </section>

    <section class="main-grid">
      <div class="left-column">
        <article class="content-block">
          <h2 class="section-title">Job Overview</h2>
          <p>This project qualifies you to select, install, terminate, and commission one listed AFCI, GFCI, or dual-function branch-circuit breaker in a fully de-energized training panel, or in a permitted residential panel performed only under the direction of a licensed or otherwise legally qualified electrical professional. The finished work product is one correctly seated, correctly terminated, torqued, labeled, and functionally verified protective breaker installed in compatible panel equipment.</p>
          <p>You will confirm the required protection type from the approved design, verify panel manufacturer, model, and breaker compatibility, establish a fully de-energized condition upstream of the panel where possible, verify absence of voltage at the bus, remove the existing breaker and conductors, install the new listed breaker, terminate the branch ungrounded conductor, terminate the neutral according to the breaker's exact design, dress conductors, replace the cover, restore power under the authorized sequence, and test the breaker's function using its test button and the protected outlets.</p>
          <p>This project builds directly on the isolation and verification skills from Chapter 1, the splicing and grounding skills from Chapters 7 and 8, and the receptacle and GFCI device skills from Chapters 9 and 10. It feeds forward into the Chapter 19 subpanel installation and the Chapter 20 capstone, both of which require correctly installed circuit protection at the panel level.</p>
        </article>

        <article class="content-block">
          <h2 class="section-title">Skills You Will Demonstrate</h2>
          <ul class="checklist">
            <li><strong>EL-091</strong> — Identify whether the assigned circuit requires AFCI, GFCI, or dual-function protection from the approved design, and identify the panel-circuit requirements that determine breaker selection.</li>
            <li><strong>EL-092</strong> — Select a listed protective breaker compatible with the panel manufacturer, model, bus type, and circuit voltage.</li>
            <li><strong>EL-093</strong> — Connect the branch-circuit ungrounded conductor to the correct breaker terminal using the manufacturer-controlled method and torque.</li>
            <li><strong>EL-094</strong> — Connect the branch-circuit neutral conductor to the breaker or panel neutral bar exactly as the breaker's design requires, maintaining required neutral and equipment-grounding separation.</li>
            <li><strong>EL-095</strong> — Test breaker function using the device test button and verify correct trip, reset, and downstream protection.</li>
            <li><strong>EL-096</strong> — Document the panel change, including breaker model, compatibility confirmation, torque values, and test results.</li>
          </ul>
        </article>

        <article class="content-block">
          <h2 class="section-title">Where This Skill Fits</h2>
          <p>Receptacle-level GFCI protection installed in Chapter 10 protects only the outlets wired downstream of that device. Panel-level AFCI, GFCI, and dual-function breakers installed in this chapter protect the entire branch circuit from the panel outward, including the cable run itself. Many circuits in a finished residence require this panel-level protection in addition to, or instead of, a device-level GFCI receptacle.</p>
          <p>The neutral-handling discipline taught here — keeping each circuit's neutral individually identified and correctly terminated at the breaker or neutral bar according to its exact design — is the same discipline required for the isolated neutral bar in the Chapter 19 subpanel and for the multiwire and shared-neutral awareness introduced in Chapter 1.</p>
        </article>

        <article class="content-block">
          <h2 class="section-title">Scope and Intended Use</h2>
          <p>This project covers:</p>
          <ul class="checklist">
            <li>determining whether the assigned circuit requires AFCI, GFCI, or dual-function protection from the approved design</li>
            <li>confirming panel manufacturer, model, bus type, breaker listing, circuit voltage, conductor size, neutral arrangement, and available panel spaces</li>
            <li>establishing a fully de-energized condition upstream of the panel where legally and technically possible, and verifying absence of voltage at all bus and terminal locations before removing the panel cover</li>
            <li>removing an existing breaker and installing a listed compatible protective breaker in its place</li>
            <li>terminating the branch ungrounded conductor and the branch neutral conductor exactly as the breaker's design requires</li>
            <li>testing the breaker with its device test button and verifying correct trip, reset, and protection of downstream outlets</li>
            <li>documenting the breaker model, compatibility confirmation, torque values, and test results</li>
          </ul>
          <p>This project does <strong>not</strong> authorize the learner to:</p>
          <ul class="checklist">
            <li>remove a panel cover or work at the panel bus without the qualified person's authorization that a safe condition exists</li>
            <li>install a breaker that is not specifically listed as compatible with the panel manufacturer, model, and bus type</li>
            <li>energize the panel independently; energization in a permitted installation occurs only under the authority and procedure of the qualified electrical professional</li>
            <li>proceed with a shared-neutral or multiwire circuit that is not confirmed compatible with the selected protective device</li>
          </ul>
          <p>This project may be performed only in a fully de-energized training panel disconnected from all power sources, or as permitted work under the direction of a licensed or otherwise legally qualified electrical professional. Any panel condition that fails the required verification must be corrected, repaired, or escalated to a qualified professional before work continues.</p>
        </article>

        <aside class="toolbox toolbox-note">
          <h4>Trade Note</h4>
          <p>A listed breaker installed in an incompatible panel is not a minor mismatch. Breaker-panel compatibility is a listing requirement, not a fit-and-function judgment call. Installing an unlisted or incompatible combination is treated in this chapter the same as installing an altered or bootleg component: it is not an acceptable substitute regardless of physical fit.</p>
        </aside>
      </div>

      <aside class="right-column">
        <div class="table-card">
          <h2 class="title-rule">Common Tools and Equipment</h2>
          <table aria-label="Common tools and equipment for this project">
            <thead>
              <tr><th colspan="2">Item</th><th>Purpose</th></tr>
            </thead>
            <tbody>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Contact voltage tester</td><td>Proving de-energization at the bus and terminals, verified on a known energized source before and after use</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Non-contact voltage detector</td><td>Preliminary screening only, never the sole proof that the panel is de-energized</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Calibrated torque screwdriver or torque wrench</td><td>Tightening breaker and neutral-bar terminals to the manufacturer-specified value</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Insulated hand tools</td><td>Reducing shock risk during authorized panel work</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Panel-rated flashlight or headlamp</td><td>Inspecting bus, terminals, and conductor identification inside the panel</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Camera or phone camera</td><td>Photographing breaker compatibility markings, torque application, and conductor terminations</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Panel-Protection Installation Worksheet</td><td>Recording breaker model, compatibility, torque values, and test results</td></tr>
            </tbody>
          </table>

          <h2 class="title-rule" style="margin-top:20px;">PPE and Materials</h2>
          <table aria-label="PPE and materials for this project">
            <thead>
              <tr><th colspan="2">Item</th><th>Purpose</th></tr>
            </thead>
            <tbody>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Eye protection</td><td>Worn during cover removal, breaker installation, and testing</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Insulating gloves rated for the task</td><td>Worn during authorized panel work and preliminary screening</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Arc-rated clothing where required by the qualified person</td><td>Worn for permitted panel work under professional direction</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Listed AFCI, GFCI, or dual-function breaker</td><td>The protective device matched to the panel and circuit</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Filler plates and required labels</td><td>Closing unused breaker spaces and identifying protected circuits</td></tr>
            </tbody>
          </table>
          <p style="font-size:14px; color:#334456; margin-top:8px;"><strong>Required PPE for this project:</strong> eye protection and insulating gloves at all times the panel cover is off; arc-rated clothing whenever required by the qualified electrical professional supervising a permitted installation.</p>
        </div>

        <aside class="note-box">
          <h3 class="note-title">Setup Standard</h3>
          <p>Do not remove the panel cover until the qualified person has authorized the safe condition and the tester has verified absence of voltage at all bus and terminal locations within the work boundary. Main breaker operation may not de-energize line-side service conductors or terminals; treat all line-side equipment as energized unless a utility or qualified authority has established an electrically safe work condition there.</p>
        </aside>

        <aside class="toolbox toolbox-tip">
          <h4>Shop Tip</h4>
          <p>Photograph the breaker's compatibility label and the manufacturer's neutral-connection diagram before removing it from its packaging. Panel manufacturers change plug-on-neutral and pigtail designs between product generations, and the printed diagram inside the panel door does not always match the exact breaker you are holding.</p>
        </aside>
      </aside>
    </section>

    <article class="content-block">
      <h2 class="section-title">Reference Conventions</h2>
      <p>Establish these references before any panel work begins, and do not change the defined work boundary mid-project.</p>

      <table aria-label="Reference conventions for this project">
        <thead>
          <tr><th>Term</th><th>Definition</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">Protection type</td><td>Whether the assigned circuit requires AFCI, GFCI, or dual-function (combination AFCI/GFCI) breaker protection, as stated in the approved design</td></tr>
          <tr><td class="item-cell">Breaker compatibility</td><td>The listed match between the breaker family, the panel manufacturer, the panel model, and the bus type, confirmed by the breaker's own listing, not by physical fit alone</td></tr>
          <tr><td class="item-cell">Plug-on-neutral connection</td><td>A breaker design that connects to the panel neutral bus through an integral plug rather than a separate pigtail wire</td></tr>
          <tr><td class="item-cell">Pigtail-neutral connection</td><td>A breaker design that connects to the panel neutral bar through a factory-supplied wire lead terminated at a screw terminal</td></tr>
          <tr><td class="item-cell">Fully de-energized condition</td><td>The state in which all identified power sources upstream of the panel have been opened, locked out, and verified absent of voltage at the bus and terminals</td></tr>
          <tr><td class="item-cell">Qualified electrical professional</td><td>The licensed or otherwise legally qualified person whose authorization and direction are required for panel cover removal, energization, and any permitted-installation work in this chapter</td></tr>
        </tbody>
      </table>

      <div class="project-panel">
        <h3>Panel and Circuit Record</h3>
        <p>Before removing the panel cover, record the panel and circuit identification directly on the Panel-Protection Installation Worksheet:</p>
        <p>Panel manufacturer/model: ______ &nbsp;&nbsp;&nbsp; Bus type: ______ &nbsp;&nbsp;&nbsp; Breaker space: ______ &nbsp;&nbsp;&nbsp; Circuit identifier: ______</p>
        <p>Required protection type (AFCI/GFCI/dual-function): ______ &nbsp;&nbsp;&nbsp; Neutral connection type (plug-on/pigtail): ______ &nbsp;&nbsp;&nbsp; Qualified person authorizing energization: ____________ &nbsp;&nbsp;&nbsp; Date: ____________</p>
      </div>
    </article>

    <article class="content-block">
      <h2 class="section-title">Prerequisites</h2>
      <ul class="checklist">
        <li>Completed Chapter 1 isolation, lockout, and live-dead-live verification competency</li>
        <li>Completed Chapter 7 and Chapter 8 splicing, pigtailing, and grounding competency</li>
        <li>The approved design identifying which circuits require AFCI, GFCI, or dual-function protection</li>
        <li>Confirmed panel manufacturer, model, bus type, and a breaker specifically listed as compatible</li>
        <li>Permit, inspection, and qualified-person requirements confirmed for the specific panel and jurisdiction</li>
        <li>A fully de-energized training panel, or the direct supervision and authorization of a licensed or otherwise legally qualified electrical professional for any permitted-installation work</li>
      </ul>
    </article>

    <article class="content-block">
      <h2 class="section-title">Common Field Fundamentals</h2>
      <p>Panel-level protective breakers guard the entire branch circuit, not just the outlets downstream of one device. Selecting the correct protection type, confirming true listed compatibility, and terminating the neutral exactly as the breaker's design requires are the three fundamentals that determine whether the installation functions correctly and safely.</p>

      <div class="zone-grid" aria-label="AFCI/GFCI panel installation overview">
        <div class="zone-card"><strong>Protection type</strong><span>AFCI, GFCI, or dual-function confirmed from the approved design before any breaker is selected</span></div>
        <div class="zone-card"><strong>Compatibility</strong><span>Breaker family matched to panel manufacturer, model, and bus type by listing, not by fit</span></div>
        <div class="zone-card"><strong>De-energized bus</strong><span>Upstream sources controlled and bus verified absent of voltage before cover removal</span></div>
        <div class="zone-card"><strong>Neutral handling</strong><span>Neutral terminated at breaker or bar exactly as the breaker's own design requires</span></div>
        <div class="zone-card"><strong>Torque</strong><span>All terminals tightened to the manufacturer-specified value using a calibrated method</span></div>
        <div class="zone-card"><strong>Functional test</strong><span>Test button trip and reset confirmed, then downstream outlets tested for protection</span></div>
        <div class="zone-card"><strong>Qualified authorization</strong><span>Cover removal and energization occur only under the qualified person's direction for permitted work</span></div>
        <div class="zone-card"><strong>Documentation</strong><span>Breaker model, compatibility, torque, and test results recorded on the worksheet</span></div>
      </div>

      <h3 class="wo-sub">Protection Type and Breaker Compatibility</h3>
      <p>Determine whether the approved design requires AFCI, GFCI, or dual-function protection before selecting a breaker. Then confirm that the specific breaker is listed by its manufacturer as compatible with the exact panel manufacturer, model, and bus type — a breaker that appears to fit physically is not necessarily listed for that panel. Shared-neutral and multiwire branch-circuit conditions must be separately confirmed compatible with the selected protective device before proceeding.</p>

      <aside class="cue cue-measurement">
        <h4>Measurement Cue — Verify the Bus Is De-Energized by Direct Test, Not by Main Breaker Position</h4>
        <p>Verify the tester on a known energized source, test all bus and terminal locations within the work boundary, and reverify the tester on the known energized source. Main breaker operation may not de-energize line-side service conductors or terminals.</p>
      </aside>

      <aside class="cue cue-critical">
        <h4>Critical Safety Cue — Panel Cover Removal Requires Authorization</h4>
        <p>Remove the panel cover only after the qualified person authorizes the safe condition. Treat all line-side equipment as energized unless a utility or qualified authority has established an electrically safe work condition there. Stop work immediately if line-side parts remain exposed and energized within the work boundary.</p>
      </aside>

      <aside class="cue cue-field">
        <h4>Field Safety Cue — Panel Interior Inspection Before Any Removal</h4>
        <p>Inspect the panel for corrosion, water, overheating, damaged bus, incompatible breakers already installed, double taps, missing closures, and grounding or neutral defects before removing any existing breaker. A defect found here is a stop-work condition for this project until it is corrected or escalated.</p>
      </aside>

      <aside class="cue cue-manufacturer">
        <h4>Manufacturer Instruction Cue — Neutral Connection and Torque</h4>
        <p>Follow the breaker manufacturer's exact instructions for plug-on-neutral or pigtail-neutral connection, and tighten every terminal to the manufacturer-specified torque using a calibrated method. Do not assume one panel generation's neutral design applies to another generation from the same manufacturer.</p>
      </aside>
    </article>

    <article class="work-order" id="install-afci-or-gfci-circuit-protection">
      <header class="work-order__header">
        <p class="work-order__competency-code">EL-091 – EL-096</p>
        <p class="work-order__type">Panel-Level Circuit Protection Installation and Commissioning Qualification</p>
        <h2 class="work-order__title">Install AFCI or GFCI Circuit Protection at the Panel</h2>
      </header>

      <div class="work-order__meta">
        <p><strong>Difficulty:</strong> Advanced</p>
        <p><strong>Estimated Time:</strong> 1.5–3 hours</p>
        <p><strong>Estimated Cost:</strong> $35–$90</p>
        <p><strong>Finished Work:</strong> One listed, compatible, correctly terminated, torqued, tested, and documented AFCI, GFCI, or dual-function branch-circuit breaker</p>
      </div>

      <div class="work-order-body">
        <h3 class="wo-sub">A. Finished-Project Specification</h3>
        <p><strong>Quantity:</strong> one listed AFCI, GFCI, or dual-function branch-circuit breaker, confirmed compatible with the panel manufacturer, model, and bus type; installed with the branch ungrounded conductor and neutral terminated exactly as the breaker's design requires; torqued to the manufacturer-specified value; tested using the device test button and downstream outlets; and documented on one completed Panel-Protection Installation Worksheet.</p>

        <h3 class="wo-sub">B. Panel-Protection Installation Schedule</h3>
        <table aria-label="Panel-protection installation schedule">
          <thead>
            <tr><th>Item</th><th>Target Condition</th><th>Verification Method</th></tr>
          </thead>
          <tbody>
            <tr><td class="item-cell">Protection type</td><td>AFCI, GFCI, or dual-function confirmed from the approved design</td><td>Written record compared against the design</td></tr>
            <tr><td class="item-cell">Breaker compatibility</td><td>Listed compatible with panel manufacturer, model, bus type, circuit voltage, and conductor size</td><td>Manufacturer listing and panel documentation check</td></tr>
            <tr><td class="item-cell">De-energized bus</td><td>All bus and terminal locations verified absent of voltage before cover removal</td><td>Live-dead-live test at the panel</td></tr>
            <tr><td class="item-cell">Conductor termination</td><td>Branch ungrounded conductor and neutral terminated exactly as the breaker's design requires</td><td>Visual inspection against manufacturer diagram</td></tr>
            <tr><td class="item-cell">Torque</td><td>All terminals tightened to the manufacturer-specified value</td><td>Calibrated torque tool and recorded value</td></tr>
            <tr><td class="item-cell">Functional test</td><td>Breaker trips on test button, resets, and protects the intended downstream outlets</td><td>Direct observation and outlet test</td></tr>
          </tbody>
        </table>

        <h3 class="wo-sub">C. Material Takeoff</h3>
        <ul class="checklist">
          <li><strong>Protective breaker:</strong> one listed AFCI, GFCI, or dual-function breaker matched to the panel manufacturer, model, bus type, and circuit voltage.</li>
          <li><strong>Panel closures:</strong> filler plates for any unused spaces affected by the change.</li>
          <li><strong>Labels:</strong> required protection labels and updated circuit-directory labels.</li>
          <li><strong>Documentation:</strong> one Panel-Protection Installation Worksheet per breaker, plus photographs of the compatibility label, neutral connection, and torque application.</li>
        </ul>

        <h3 class="wo-sub">D. Acceptance Standards</h3>
        <table aria-label="Acceptance standards for panel protection installation">
          <thead>
            <tr><th>Check</th><th>Standard</th></tr>
          </thead>
          <tbody>
            <tr><td class="item-cell">Compatibility</td><td>Breaker listed by the manufacturer as compatible with the exact panel model and bus type, not merely a physical fit</td></tr>
            <tr><td class="item-cell">De-energization</td><td>Bus and terminals verified absent of voltage immediately before cover removal, using the live-dead-live method</td></tr>
            <tr><td class="item-cell">Neutral separation</td><td>Neutral and equipment-grounding conductors kept separated as required for the panel's location, with no unintended neutral-to-ground connection introduced</td></tr>
            <tr><td class="item-cell">Torque</td><td>Every terminal tightened to the manufacturer-specified torque using a calibrated tool, with the value recorded</td></tr>
            <tr><td class="item-cell">Functional test</td><td>Breaker trips on the test button, resets, and interrupts power to every intended downstream outlet or load</td></tr>
            <tr><td class="item-cell">Documentation</td><td>Panel-Protection Installation Worksheet complete with breaker model, compatibility, torque, and test entries</td></tr>
          </tbody>
        </table>

        <h3 class="wo-sub">E. Protection-Type and Panel-Compatibility Review</h3>
        <ol class="step-block">
          <li><strong>Determine whether the project uses AFCI, GFCI, or dual-function protection from the approved design.</strong> Record the required type on the worksheet before selecting a breaker.</li>
          <li><strong>Verify panel manufacturer, model, bus type, breaker listing, circuit voltage, conductor size, neutral arrangement, and available spaces.</strong> Confirm the selected breaker's listing states compatibility with this exact panel.</li>
          <li><strong>Confirm permit, inspection, and qualified-person requirements.</strong> Identify whether this installation is a training-panel exercise or a permitted installation requiring qualified supervision.</li>
        </ol>

        <h3 class="wo-sub">F. Source Identification and De-Energization</h3>
        <ol class="step-block">
          <li><strong>Identify all energy sources, including service conductors, generators, photovoltaics, batteries, and backfeed circuits.</strong> Record every source found.</li>
          <li><strong>Establish a fully de-energized condition upstream of the panel where legally and technically possible.</strong> Lock out and tag all identified sources.</li>
          <li><strong>Verify absence of voltage at all bus and terminal locations using the approved rated test method.</strong> Perform the full live-dead-live sequence at the panel.</li>
          <li><strong>Stop work if line-side parts remain exposed and energized within the work boundary.</strong> Escalate to the qualified electrical professional before continuing.</li>
        </ol>

        <h3 class="wo-sub">G. Panel Cover Removal and Inspection</h3>
        <ol class="step-block">
          <li><strong>Remove the panel cover only after the qualified person authorizes the safe condition.</strong> Do not remove the cover on an unauthorized basis.</li>
          <li><strong>Inspect the panel for corrosion, water, overheating, damaged bus, incompatible breakers, double taps, missing closures, or grounding and neutral defects.</strong> Stop work for any defect found and escalate before continuing.</li>
          <li><strong>Identify the target branch-circuit ungrounded and grounded conductors.</strong> Confirm the correct circuit before disconnecting anything.</li>
          <li><strong>Confirm that shared-neutral or multiwire conditions are compatible with the selected protective device.</strong> Escalate for qualified review if compatibility cannot be confirmed.</li>
        </ol>

        <h3 class="wo-sub">H. Breaker Removal and Installation</h3>
        <ol class="step-block">
          <li><strong>Remove the existing breaker and conductors using the manufacturer-controlled procedure.</strong> Do not force a breaker that resists normal removal effort.</li>
          <li><strong>Prepare conductor ends without reducing required length or damaging strands.</strong> Re-strip only as necessary to reach sound copper.</li>
          <li><strong>Install the listed protective breaker in the approved position.</strong> Confirm the breaker seats fully and matches the assigned space.</li>
        </ol>

        <h3 class="wo-sub">I. Conductor Termination and Torque</h3>
        <ol class="step-block">
          <li><strong>Connect the branch ungrounded conductor to the breaker terminal.</strong> Confirm the conductor is fully seated before tightening.</li>
          <li><strong>Connect the branch grounded conductor to the breaker neutral terminal when the breaker design requires it.</strong> Follow the manufacturer's diagram for this specific breaker generation.</li>
          <li><strong>Connect the breaker pigtail to the panel neutral bar, or install the plug-on-neutral connection, according to the exact breaker design.</strong> Do not substitute one neutral-connection method for the other.</li>
          <li><strong>Maintain neutral and equipment-grounding separation as required for the panel's location.</strong> Do not introduce an unintended neutral-to-ground connection.</li>
          <li><strong>Tighten all terminals to manufacturer-specified torque using a calibrated method.</strong> Record each torque value on the worksheet.</li>
          <li><strong>Dress conductors without sharp bends, strain, or obstruction of the cover.</strong> Confirm the cover will seat fully once dressing is complete.</li>
        </ol>

        <h3 class="wo-sub">J. Closure, Restoration, and Functional Testing</h3>
        <ol class="step-block">
          <li><strong>Install required filler plates and replace the panel cover.</strong> Confirm the cover seats fully with no pinched conductors.</li>
          <li><strong>Update the circuit directory and required protection labels.</strong> Record the new breaker's circuit description and protection type.</li>
          <li><strong>Restore power using the authorized sequence.</strong> Follow the qualified person's direction for permitted installations.</li>
          <li><strong>Operate the breaker test button and verify trip.</strong> Confirm the breaker interrupts power as designed.</li>
          <li><strong>Reset and test the protected circuit at its outlets or loads.</strong> Confirm every intended outlet loses and regains power correctly.</li>
          <li><strong>Stop work for immediate tripping, inability to reset, shared-neutral conflict, heat, odor, or abnormal operation.</strong> De-energize before correcting per the Failure Points section.</li>
          <li><strong>De-energize before correction.</strong> Do not attempt a live correction at the panel.</li>
          <li><strong>Document breaker model, compatibility, torque, circuit, test results, and inspection approval.</strong> Complete every field on the Panel-Protection Installation Worksheet.</li>
        </ol>
      </div>
    </article>

    <article class="content-block">
      <h2 class="section-title">Common Readiness Inspection</h2>
      <p>Inspect every completed installation using the same checks regardless of whether the breaker is AFCI, GFCI, or dual-function.</p>
      <ul class="checklist readiness-list">
        <li><strong>Compatibility check:</strong> confirm the breaker is listed by the manufacturer as compatible with the exact panel manufacturer, model, and bus type.</li>
        <li><strong>De-energization check:</strong> confirm the bus and terminals were verified absent of voltage before cover removal.</li>
        <li><strong>Termination check:</strong> confirm the ungrounded conductor and neutral are terminated exactly as the breaker's design requires.</li>
        <li><strong>Neutral-separation check:</strong> confirm no unintended neutral-to-ground connection was introduced.</li>
        <li><strong>Torque check:</strong> confirm every terminal was tightened to the manufacturer-specified value using a calibrated tool.</li>
        <li><strong>Functional check:</strong> confirm the breaker trips on test, resets, and protects every intended downstream outlet or load.</li>
        <li><strong>Documentation check:</strong> confirm the Panel-Protection Installation Worksheet is fully completed.</li>
      </ul>
      <p>Complete the Panel-Protection Installation Worksheet in the Inspection Checklist section below before beginning Project 17.</p>
    </article>

    <article class="content-block">
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: the breaker's manufacturer compatibility label alongside the panel's own listing label.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: the live-dead-live test being performed at the panel bus before cover removal.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: the neutral pigtail or plug-on-neutral connection being made according to the manufacturer's diagram.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a calibrated torque tool being used on a breaker terminal.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: the completed installation with cover replaced, labels applied, and the test button being pressed.</figcaption>
      </figure>
    </article>

    <article class="content-block">
      <h2 class="section-title">Failure Points and Troubleshooting</h2>

      <aside class="toolbox toolbox-observation">
        <h4>The Breaker Trips Immediately on Reset With No Load Connected</h4>
        <p><strong>Probable cause:</strong> a neutral-to-ground contact somewhere on the protected circuit, a damaged breaker, or a neutral conductor terminated at the wrong bar.<br>
        <strong>Confirmation:</strong> de-energize and verify absence of voltage, then inspect the neutral termination and check for unintended neutral-to-ground contact anywhere on the circuit.<br>
        <strong>Correction:</strong> correct the neutral termination, remove any unintended neutral-to-ground connection, or replace the breaker if it is damaged.<br>
        <strong>Reinspection:</strong> repeat the live-dead-live test, reset the breaker, and retest.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>The Breaker Cannot Be Reset After Tripping</h4>
        <p><strong>Probable cause:</strong> a persistent ground fault or arc-fault condition on the branch circuit, or an incompatible or damaged breaker.<br>
        <strong>Confirmation:</strong> de-energize, disconnect the branch conductors from the breaker, and attempt reset with the circuit isolated.<br>
        <strong>Correction:</strong> if the breaker resets with the circuit isolated, trace and correct the fault on the branch circuit using Chapter 17 methods; if the breaker will not reset even when isolated, replace it with a confirmed compatible unit.<br>
        <strong>Reinspection:</strong> repeat the full functional test after the correction.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>The Breaker Trips Only Under Normal Load or Appliance Operation</h4>
        <p><strong>Probable cause:</strong> a nuisance-tripping condition caused by a shared neutral, an incompatible downstream device, or an appliance with characteristics outside the breaker's listed tolerance.<br>
        <strong>Confirmation:</strong> review the circuit for shared-neutral or multiwire conditions and confirm each downstream device is compatible with the protection type installed.<br>
        <strong>Correction:</strong> correct any shared-neutral incompatibility, or escalate to the qualified electrical professional for a design review if the condition persists.<br>
        <strong>Reinspection:</strong> repeat the functional test under normal operating conditions after the correction.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>The Neutral Connection Does Not Match the Manufacturer's Diagram</h4>
        <p><strong>Probable cause:</strong> a panel or breaker generation mismatch, or an assumption that a prior installation's neutral method applies to the current breaker.<br>
        <strong>Confirmation:</strong> compare the installed breaker's model number and date code against its specific manufacturer instructions.<br>
        <strong>Correction:</strong> correct the neutral connection to match the exact instructions for the installed breaker; do not adapt a different generation's method.<br>
        <strong>Reinspection:</strong> repeat the torque check and functional test after correction.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>A Double Tap, Damaged Bus, or Other Panel Defect Is Found During Inspection</h4>
        <p><strong>Probable cause:</strong> a prior installation that did not meet the panel's listing requirements, or panel deterioration from age, corrosion, or overheating.<br>
        <strong>Confirmation:</strong> inspect the defect directly and compare it against the panel manufacturer's listing requirements.<br>
        <strong>Correction:</strong> stop work at this panel and escalate the defect to a qualified electrical professional before installing the new breaker.<br>
        <strong>Reinspection:</strong> repeat the panel inspection once the defect has been corrected before resuming this project.</p>
      </aside>
    </article>

    <article class="content-block">
      <h2 class="section-title">Cleanup</h2>
      <p>This project ends with the panel cover replaced, the circuit directory updated, and the completed breaker installation tested and documented.</p>
      <ul class="checklist">
        <li>Confirm the panel cover is fully seated with no pinched conductors</li>
        <li>Confirm the circuit directory and protection labels are updated and legible</li>
        <li>Store the torque tool, tester, and insulated hand tools in a protected, undamaged condition</li>
        <li>Confirm the completed Panel-Protection Installation Worksheet is stored with the panel's records</li>
        <li>Retain the qualified electrical professional's authorization record for any permitted-installation work</li>
      </ul>
    </article>

    <article class="content-block shop-terms">
      <h2 class="section-title">Field Terms</h2>
      <dl class="shop-terms-list">
        <dt>Protection Type</dt><dd>Whether the assigned circuit requires AFCI, GFCI, or dual-function breaker protection, as stated in the approved design.</dd>
        <dt>Breaker Compatibility</dt><dd>The listed match between the breaker family and the panel manufacturer, model, and bus type, confirmed by listing rather than physical fit.</dd>
        <dt>Plug-On-Neutral Connection</dt><dd>A breaker design that connects to the panel neutral bus through an integral plug rather than a separate pigtail wire.</dd>
        <dt>Pigtail-Neutral Connection</dt><dd>A breaker design that connects to the panel neutral bar through a factory-supplied wire lead terminated at a screw terminal.</dd>
        <dt>Fully De-Energized Condition</dt><dd>The state in which all identified power sources upstream of the panel have been opened, locked out, and verified absent of voltage at the bus and terminals.</dd>
        <dt>Nuisance Tripping</dt><dd>Unwanted breaker tripping caused by conditions such as shared neutrals, incompatible downstream devices, or appliance characteristics outside the breaker's listed tolerance.</dd>
        <dt>Qualified Electrical Professional</dt><dd>The licensed or otherwise legally qualified person whose authorization and direction are required for panel cover removal, energization, and permitted-installation work.</dd>
        <dt>Panel-Protection Installation Worksheet</dt><dd>The document recording breaker model, compatibility confirmation, torque values, and test results.</dd>
      </dl>
    </article>

    <article class="content-block knowledge-check">
      <h2 class="section-title">Skill Check</h2>
      <ol>
        <li>Why must breaker-panel compatibility be confirmed by listing rather than by physical fit alone?</li>
        <li>What must be verified about the bus before the panel cover is removed?</li>
        <li>Why is main breaker operation not sufficient proof that line-side terminals are de-energized?</li>
        <li>What is the difference between a plug-on-neutral connection and a pigtail-neutral connection, and why does the difference matter?</li>
        <li>Why must a shared-neutral or multiwire condition be separately confirmed compatible with the selected protective device?</li>
        <li>What must the learner do if the breaker trips immediately on reset with no load connected?</li>
        <li>Why is a double tap or damaged bus found during inspection a stop-work condition for this project?</li>
        <li>What must be recorded on the Panel-Protection Installation Worksheet before the project is considered complete?</li>
        <li>Under what conditions may this project be performed, and who must authorize panel cover removal and energization?</li>
        <li>Why must nuisance tripping under normal load be investigated rather than resolved by simply resetting the breaker repeatedly?</li>
      </ol>
    </article>

    <article class="content-block">
      <h2 class="section-title">Competency Rubric</h2>
      <table aria-label="Competency rubric for Chapter 16">
        <thead>
          <tr><th>Competency</th><th>Independent Pass Standard</th><th>Not Demonstrated</th><th>With Assistance</th><th>Independently</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">EL-091</td><td>Identifies the required protection type from the approved design and the panel-circuit requirements that determine breaker selection</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">EL-092</td><td>Selects a listed protective breaker confirmed compatible with the panel manufacturer, model, bus type, and circuit voltage</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">EL-093</td><td>Connects the branch-circuit ungrounded conductor to the correct breaker terminal using the manufacturer-controlled method and torque</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">EL-094</td><td>Connects the branch-circuit neutral exactly as the breaker's design requires while maintaining required neutral and grounding separation</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">EL-095</td><td>Tests breaker function using the device test button and verifies correct trip, reset, and downstream protection</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">EL-096</td><td>Documents the panel change, including breaker model, compatibility confirmation, torque values, and test results</td><td></td><td></td><td></td></tr>
        </tbody>
      </table>
      <p>Mark one column per competency. Only <strong>Demonstrated Independently</strong> awards the competency; <strong>Demonstrated with Assistance</strong> authorizes additional supervised practice but does not complete the requirement.</p>
    </article>

    <article class="content-block">
      <h2 class="section-title">Inspection Checklist — Panel-Protection Installation Worksheet</h2>
      <table aria-label="Panel-protection installation worksheet">
        <thead>
          <tr><th>Item</th><th>Target Condition</th><th>Result</th><th>Pass/Fail</th><th>Correction (if any)</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">Protection type</td><td>Confirmed against the approved design before breaker selection</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Breaker compatibility</td><td>Listed compatible with panel manufacturer, model, and bus type</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">De-energized bus</td><td>Verified absent of voltage before cover removal</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Conductor termination</td><td>Ungrounded conductor and neutral terminated exactly as breaker design requires</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Torque</td><td>All terminals tightened to manufacturer-specified value, recorded</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Functional test</td><td>Trip, reset, and downstream protection confirmed</td><td></td><td></td><td></td></tr>
        </tbody>
      </table>
      <p><strong>Unresolved conditions and escalation plan:</strong> ____________________________________________</p>
      <p><strong>Installation declared ready:</strong> ______ (Pass/Fail) &nbsp;&nbsp;&nbsp; <strong>Date:</strong> ____________ &nbsp;&nbsp;&nbsp; <strong>Builder name:</strong> ____________</p>
    </article>

    <article class="content-block">
      <h2 class="section-title">Performance Check</h2>
      <p>With the breaker selected, compatibility confirmed, bus verified de-energized, conductors terminated and torqued, and the functional test complete, review the finished installation against the Acceptance Standards table and confirm the breaker is listed compatible with the exact panel model and bus type, the bus and terminals were verified absent of voltage before cover removal, the neutral is terminated exactly as the breaker's design requires with no unintended neutral-to-ground connection, every terminal is torqued to the manufacturer-specified value, and the breaker trips, resets, and protects every intended downstream outlet or load. Complete the Panel-Protection Installation Worksheet and correct any failed item before beginning Project 17. If an item fails, identify whether the error occurred in compatibility selection, de-energization, neutral termination, torque, or functional testing before correcting it and re-running the affected check.</p>
    </article>

    <article class="content-block what-you-accomplished">
      <h2 class="section-title">Project Closeout</h2>
      <p>You have completed panel-level circuit protection installation. This project required you to identify the required protection type, confirm listed breaker compatibility with the panel, establish and verify a de-energized bus, remove and install the breaker, terminate the branch conductor and neutral exactly as the breaker's design requires, torque every terminal, test breaker function, and document the installation (<strong>EL-091</strong> through <strong>EL-096</strong>).</p>
      <p>You now have a repeatable panel-protection installation and neutral-handling system that carries directly into the next project: diagnosing an open, short, or broken branch circuit using de-energized continuity and resistance testing.</p>
      <p><strong>Keep the completed Panel-Protection Installation Worksheet with the panel's records. You will reuse this exact compatibility-confirmation and neutral-handling discipline in the Chapter 19 subpanel installation and the Chapter 20 capstone.</strong></p>
    </article>

    <footer class="chapter-nav" aria-label="Project navigation">
      <a class="nav-button prev" href="chapter-15-install-exterior-light-or-weatherproof-receptacle.html">
        <strong>Previous</strong>
        <span>Project 15: Install an Exterior<br />Light or Weatherproof Receptacle</span>
      </a>
      <div class="progress">
        <div class="progress-title">Project 16 / 20</div>
        <div class="dots" aria-hidden="true">
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot active"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
        </div>
      </div>
      <a class="nav-button next" href="chapter-17-diagnose-open-short-or-broken-branch-circuit.html">
        <strong>Next</strong>
        <span>Project 17: Diagnose an Open,<br />Short, or Broken Branch Circuit</span>
      </a>
    </footer>
  </main>
</body>
</html>
