<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>Project 18 — Troubleshoot Common Receptacle and Switch Failures</title>
  <style>
    :root {
      --navy-950: #061c33;
      --navy-900: #09243f;
      --navy-850: #0b2d52;
      --navy-800: #123b66;
      --blue-700: #075fa8;
      --blue-600: #0b74c9;
      --blue-500: #1782d7;
      --ink: #122033;
      --muted: #52606f;
      --paper: #fbfaf5;
      --paper-2: #f4f0e8;
      --line: #d8d2c7;
      --shadow: 0 14px 30px rgba(6, 28, 51, .12);
      --red: #b5282f;
      --orange: #c96525;
      --green: #5c7f35;
      --purple: #65529b;
      --teal: #1a7c83;
      --gold: #9f7328;
      --steel: #2f79a9;
      --gray: #5a6472;
      --yellow: #a3821f;
    }

    * { box-sizing: border-box; }

    body {
      margin: 0;
      color: var(--ink);
      font-family: "Inter", "Segoe UI", Arial, sans-serif;
      background:
        radial-gradient(circle at 18% 10%, rgba(9, 36, 63, .04), transparent 27%),
        radial-gradient(circle at 88% 42%, rgba(10, 116, 201, .04), transparent 30%),
        linear-gradient(0deg, rgba(255,255,255,.45), rgba(255,255,255,.45)),
        repeating-linear-gradient(90deg, rgba(6,28,51,.018) 0 1px, transparent 1px 4px),
        var(--paper);
      line-height: 1.52;
    }

    .book-header {
      background: linear-gradient(90deg, var(--navy-950), var(--navy-850));
      color: #fff;
      min-height: 58px;
      display: flex;
      align-items: center;
      padding: 0 42px;
      border-bottom: 8px solid var(--blue-600);
      box-shadow: 0 3px 16px rgba(0,0,0,.22);
      letter-spacing: .045em;
      text-transform: uppercase;
      font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif;
      font-weight: 800;
    }

    .book-header .series { color: #b8c6d5; font-size: 15px; margin-right: 22px; white-space: nowrap; }
    .book-header .divider { opacity: .55; margin-right: 22px; font-weight: 400; }
    .book-header .book-title { font-size: 15px; color: #f5f8fb; white-space: nowrap; overflow: hidden; text-overflow: ellipsis; }

    .page { max-width: 1400px; margin: 0 auto; padding: 34px 38px 0; }

    .breadcrumb { display: flex; gap: 12px; align-items: center; margin-bottom: 20px; color: var(--blue-700); font-size: 14px; font-weight: 800; }
    .breadcrumb span:not(:last-child)::after { content: "›"; margin-left: 12px; color: #66788a; font-weight: 900; }

    .hero-grid { display: grid; grid-template-columns: minmax(0, 1fr) 320px; gap: 44px; align-items: start; }
    .hero-left { display: grid; grid-template-columns: 185px minmax(0, 1fr); gap: 28px; align-items: start; }

    .chapter-stamp {
      width: 185px; height: 185px; border-radius: 12px; color: #fff; background: var(--navy-850);
      box-shadow: 0 10px 22px rgba(6, 28, 51, .18); position: relative; overflow: hidden;
      display: flex; flex-direction: column; align-items: center; justify-content: center;
      text-transform: uppercase; transform: translateY(1px);
    }
    .chapter-stamp .label { font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; letter-spacing: .16em; font-weight: 900; font-size: 24px; margin-bottom: 8px; color: rgba(255, 255, 255, .92); }
    .chapter-stamp .number { font-family: Impact, Haettenschweiler, "Arial Narrow Bold", sans-serif; font-size: 112px; line-height: .82; letter-spacing: -.06em; color: #fff; }

    .chapter-header__title { margin: 10px 0 16px; font-family: Georgia, "Times New Roman", serif; color: var(--navy-850); font-size: clamp(40px, 5.6vw, 54px); line-height: 1.05; letter-spacing: -.035em; text-transform: uppercase; text-shadow: 0 1px 0 rgba(255,255,255,.9); }
    .chapter-header__number { margin: 0; color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .12em; text-transform: uppercase; font-size: 15px; }

    .rule { width: 100%; height: 4px; background: var(--blue-600); margin: 20px 0 24px; }
    .chapter-header__summary { max-width: 560px; margin: 0; font-size: 17px; color: #152438; }

    .glance { background: rgba(255,255,255,.52); border: 1px solid var(--line); border-radius: 6px; box-shadow: var(--shadow); overflow: hidden; }
    .glance .tab { background: linear-gradient(90deg, var(--navy-850), var(--blue-600)); color: #fff; display: inline-block; padding: 9px 18px 8px; font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .06em; text-transform: uppercase; border-bottom-right-radius: 5px; }
    .glance-body { padding: 12px 22px 17px; }
    .glance-row { display: grid; grid-template-columns: 42px 1fr; gap: 12px; align-items: center; padding: 11px 0; border-bottom: 1px dashed #c9c2b8; }
    .glance-row:last-child { border-bottom: none; }
    .glance-icon { width: 34px; height: 34px; border-radius: 50%; display: grid; place-items: center; color: var(--blue-700); border: 2px solid rgba(11, 95, 168, .2); font-size: 20px; background: rgba(11,116,201,.05); }
    .glance-label { font-weight: 900; color: #1a2e44; font-size: 13px; line-height: 1.15; }
    .glance-value { font-size: 15px; color: #18273a; }

    .cue-legend { margin: 34px 0 34px; border: 1px solid var(--line); background: rgba(255,255,255,.35); box-shadow: 0 2px 9px rgba(6,28,51,.07); display: grid; grid-template-columns: 170px repeat(6, minmax(112px, 1fr)); gap: 8px; padding: 20px; }
    .cue-legend-intro h2, .section-title, .table-card h2, .note-title { margin: 0 0 10px; color: var(--blue-700); font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-weight: 900; letter-spacing: .025em; text-transform: uppercase; line-height: 1.1; }
    .cue-legend-intro h2 { font-size: 18px; }
    .cue-legend-intro p { margin: 0; font-size: 12px; color: #17273b; }

    .cue-legend-card { min-height: 150px; border: 1px solid #d4c3ac; background: rgba(255,255,255,.5); padding: 13px 11px 10px; border-radius: 3px; display: flex; flex-direction: column; justify-content: flex-start; }
    .cue-legend-card .icon { font-size: 28px; margin-bottom: 9px; font-weight: 900; }
    .cue-legend-card h3 { margin: 0 0 9px; font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-size: 14px; letter-spacing: .03em; line-height: 1.05; text-transform: uppercase; }
    .cue-legend-card p { margin: 0; font-size: 12px; color: #172437; line-height: 1.4; }

    .cue { margin: 18px 0; border-radius: 4px; padding: 14px 16px; border: 1px solid; }
    .cue h4 { margin: 0 0 6px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .04em; font-size: 14px; }
    .cue p { margin: 0; font-size: 15px; }

    .cue-safety, .cue-legend-card.cue-safety { color: var(--orange); border-color: #e2a677; background: rgba(201,101,37,.06); }
    .cue-critical, .cue-legend-card.cue-critical { color: var(--red); border-color: #c34b55; background: rgba(181,40,47,.06); }
    .cue-field, .cue-legend-card.cue-field { color: #1f91ad; border-color: #84bccc; background: rgba(31,145,173,.06); }
    .cue-code, .cue-legend-card.cue-code { color: var(--green); border-color: #a1b383; background: rgba(92,127,53,.06); }
    .cue-manufacturer, .cue-legend-card.cue-manufacturer { color: var(--purple); border-color: #a99cd2; background: rgba(101,82,155,.06); }
    .cue-measurement, .cue-legend-card.cue-measurement { color: var(--gold); border-color: #d2ae72; background: rgba(159,115,40,.06); }

    .toolbox { margin: 18px 0; border-radius: 4px; padding: 14px 16px; border-left: 6px solid; background: rgba(255,255,255,.55); box-shadow: 0 2px 8px rgba(6,28,51,.06); }
    .toolbox h4 { margin: 0 0 6px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .04em; font-size: 13px; }
    .toolbox p { margin: 0; font-size: 15px; color: #1b2d42; }
    .toolbox-note { border-color: var(--gray); } .toolbox-note h4 { color: var(--gray); }
    .toolbox-tip { border-color: var(--blue-600); } .toolbox-tip h4 { color: var(--blue-700); }
    .toolbox-mistake { border-color: var(--orange); } .toolbox-mistake h4 { color: var(--orange); }
    .toolbox-observation { border-color: var(--green); } .toolbox-observation h4 { color: var(--green); }
    .toolbox-inspection { border-color: var(--yellow); } .toolbox-inspection h4 { color: var(--yellow); }
    .toolbox-code { border-color: var(--red); } .toolbox-code h4 { color: var(--red); }

    .main-grid { display: grid; grid-template-columns: minmax(0, 1.15fr) minmax(330px, .85fr); gap: 38px; align-items: start; margin-bottom: 34px; }
    .left-column { padding: 0 2px 0 16px; }
    .right-column { border-left: 1px dotted #b8b0a4; padding-left: 36px; }

    .content-block { margin-bottom: 28px; border-bottom: 1px dotted #c7c0b5; padding-bottom: 22px; }
    .content-block:last-child { border-bottom: none; }

    .section-title { font-size: 22px; border-bottom: 3px solid var(--blue-600); padding-bottom: 6px; margin-bottom: 14px; }
    .content-block p { margin: 0 0 16px; font-size: 17px; color: #1b2d42; }

    .checklist { list-style: none; padding: 0; margin: 0; }
    .checklist li { position: relative; padding: 7px 0 7px 34px; border-bottom: 1px dotted #c7c0b5; font-size: 16px; }
    .checklist li::before { content: "✓"; position: absolute; left: 0; top: 8px; width: 21px; height: 21px; border-radius: 50%; background: var(--blue-700); color: white; font-size: 14px; line-height: 21px; text-align: center; font-weight: 900; }

    .table-card h2 { font-size: 21px; }
    .title-rule { border-bottom: 3px solid var(--blue-600); padding-bottom: 7px; margin-bottom: 20px; }

    table { width: 100%; border-collapse: collapse; background: rgba(255,255,255,.54); box-shadow: 0 2px 10px rgba(6,28,51,.08); border: 1px solid #c9c2b7; overflow: hidden; margin-bottom: 8px; }
    th { background: linear-gradient(90deg, var(--navy-850), var(--blue-700)); color: white; padding: 10px 13px; text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; font-size: 13px; letter-spacing: .045em; text-align: left; }
    td { border: 1px solid #d6d0c5; padding: 11px 14px; vertical-align: middle; font-size: 15px; background: rgba(255,255,255,.38); }
    td.icon-cell { width: 52px; text-align: center; font-size: 24px; color: var(--blue-700); }
    td.item-cell { width: 30%; font-weight: 800; color: #1b2d42; }

    .note-box { margin-top: 24px; border: 1px solid #a9c5dd; background: linear-gradient(180deg, rgba(238,247,255,.85), rgba(255,255,255,.45)); border-radius: 6px; padding: 18px 20px; box-shadow: 0 2px 8px rgba(6,28,51,.06); }
    .note-title { font-size: 16px; color: var(--blue-700); margin-bottom: 8px; }
    .note-box p { margin: 0; font-size: 16px; color: #1b2d42; }

    .work-order { margin: 34px 0 40px; border: 1px solid #c9c1b1; background: rgba(255,255,255,.5); box-shadow: var(--shadow); border-radius: 4px; overflow: hidden; }
    .work-order__header { background: linear-gradient(90deg, var(--navy-900), var(--blue-700)); color: #fff; padding: 18px 24px 16px; }
    .work-order__competency-code { display: inline-block; margin: 0 0 8px; background: rgba(255,255,255,.15); border: 1px solid rgba(255,255,255,.4); padding: 3px 10px; border-radius: 3px; font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .08em; font-size: 13px; }
    .work-order__type { margin: 0 0 4px; text-transform: uppercase; letter-spacing: .08em; font-size: 12px; color: #bcd7ef; font-weight: 800; }
    .work-order__title { margin: 0; font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-weight: 900; text-transform: uppercase; font-size: 24px; letter-spacing: .01em; }
    .work-order__meta { display: grid; grid-template-columns: repeat(4, 1fr); gap: 10px; padding: 14px 24px; background: rgba(11,116,201,.06); border-bottom: 1px solid #d3ccbc; font-size: 14px; }
    .work-order__meta p { margin: 0; }
    .work-order__competencies { padding: 16px 24px; }
    .work-order__competencies h3 { margin: 0 0 8px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; color: var(--blue-700); font-size: 14px; letter-spacing: .04em; }
    .work-order__competencies ul { margin: 0; padding-left: 20px; }
    .work-order__competencies li { font-size: 15px; margin-bottom: 4px; }

    .work-order-body { padding: 4px 24px 24px; }
    .work-order-body h3.wo-sub { color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .03em; font-size: 16px; border-bottom: 2px solid #d3ccbc; padding-bottom: 5px; margin: 22px 0 10px; }
    .work-order-body p { font-size: 15.5px; margin: 0 0 12px; }
    .work-order-body ul, .work-order-body ol { margin: 0 0 12px; padding-left: 22px; font-size: 15.5px; }
    .work-order-body li { margin-bottom: 6px; }

    .step-block { counter-reset: step; }
    .step-block li { list-style: none; position: relative; padding: 8px 0 8px 40px; border-bottom: 1px dotted #c7c0b5; counter-increment: step; }
    .step-block li::before { content: counter(step); position: absolute; left: 0; top: 8px; width: 26px; height: 26px; border-radius: 50%; background: var(--navy-850); color: #fff; font-weight: 900; font-size: 13px; text-align: center; line-height: 26px; }

    .photo-placeholder { margin: 14px 0; border: 1px dashed #b7ac97; background: rgba(255,255,255,.4); padding: 14px; border-radius: 4px; text-align: center; }
    .photo-placeholder img { max-width: 100%; }
    .photo-placeholder figcaption { font-size: 13px; color: var(--muted); margin-top: 6px; font-style: italic; }

    .related-skills, .next-project { margin-top: 16px; font-size: 14.5px; color: #223347; border-top: 1px dashed #c7c0b5; padding-top: 12px; }
    .related-skills strong, .next-project strong { color: var(--blue-700); }

    .priority-grid { display: grid; grid-template-columns: repeat(3, 1fr); gap: 10px; margin-top: 14px; }
    .priority-card { min-height: 92px; border: 1px solid #c8c0b4; background: rgba(255,255,255,.42); padding: 12px; border-top: 5px solid var(--blue-600); }
    .priority-card strong { display: block; color: var(--navy-850); text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing: .035em; margin-bottom: 5px; }
    .priority-card span { font-size: 13px; color: #334456; }

    .shop-terms-list { columns: 2; column-gap: 40px; }
    .shop-terms-list dt { font-weight: 900; color: var(--navy-850); margin-top: 10px; }
    .shop-terms-list dd { margin: 2px 0 6px; font-size: 15px; }

    .knowledge-check ol { padding-left: 22px; }
    .knowledge-check li { margin-bottom: 10px; font-size: 16px; }

    .chapter-nav { width: 100vw; margin-left: calc(50% - 50vw); background: linear-gradient(90deg, var(--navy-950), #071f38 45%, var(--navy-850)); color: white; min-height: 86px; display: grid; grid-template-columns: 240px minmax(260px, 1fr) 300px; align-items: center; padding: 12px 42px; box-shadow: 0 -6px 20px rgba(0,0,0,.2); }

    .nav-button { display: flex; flex-direction: column; gap: 2px; color: white; text-decoration: none; font-size: 13px; }
    .nav-button strong { font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; font-size: 18px; letter-spacing: .045em; }
    .nav-button.prev strong::before { content: "← "; font-size: 28px; vertical-align: -2px; }
    .nav-button.next strong::after { content: " →"; font-size: 28px; vertical-align: -2px; }
    .nav-button.next { text-align: right; }
    .nav-button.disabled { opacity: .45; pointer-events: none; }

    .progress { text-align: center; }
    .progress-title { color: #60a6e5; font-weight: 900; text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing: .08em; font-size: 18px; margin-bottom: 10px; }
    .dots { display: flex; justify-content: center; align-items: center; gap: 8px; }
    .dot { width: 11px; height: 11px; border-radius: 50%; background: rgba(255,255,255,.18); position: relative; }
    .dot::after { content: ""; position: absolute; left: 10px; top: 5px; width: 10px; height: 2px; background: rgba(255,255,255,.16); }
    .dot:last-child::after { display: none; }
    .dot.active { background: var(--blue-600); box-shadow: 0 0 0 3px rgba(11,116,201,.14); }

    @media (max-width: 1020px) {
      .hero-grid, .main-grid { grid-template-columns: 1fr; }
      .right-column { border-left: none; padding-left: 0; }
      .cue-legend { grid-template-columns: repeat(2, minmax(0, 1fr)); }
      .cue-legend-intro { grid-column: 1 / -1; }
      .chapter-nav { grid-template-columns: 1fr; gap: 12px; text-align: center; }
      .nav-button, .nav-button.next { text-align: center; }
      .work-order__meta { grid-template-columns: repeat(2, 1fr); }
      .shop-terms-list { columns: 1; }
    }

    @media (max-width: 700px) {
      .book-header { padding: 14px 18px; flex-wrap: wrap; gap: 6px; }
      .book-header .divider { display: none; }
      .page { padding: 24px 18px 0; }
      .hero-left { grid-template-columns: 1fr; }
      .chapter-stamp { width: 155px; height: 155px; }
      .chapter-stamp .label { font-size: 23px; }
      .chapter-stamp .number { font-size: 96px; }
      .cue-legend { grid-template-columns: 1fr; padding: 14px; }
      .priority-grid { grid-template-columns: 1fr; }
      .chapter-nav { padding: 18px; }
      td.item-cell { width: auto; }
      .work-order__meta { grid-template-columns: 1fr; }
    }

    .project-panel { margin: 18px 0; border: 1px solid #d3ccb9; background: rgba(255,255,255,.45); padding: 18px 20px; box-shadow: 0 2px 8px rgba(6,28,51,.07); border-radius: 4px; }
    .project-panel h3 { margin: 0 0 8px; color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .035em; font-size: 16px; border-bottom: 2px solid #d3ccbc; padding-bottom: 5px; }
    .project-panel p { margin: 0 0 12px; font-size: 15.5px; color: #1b2d42; }
    .zone-grid { display: grid; grid-template-columns: repeat(4, minmax(130px, 1fr)); gap: 10px; margin: 16px 0; }
    .zone-card { border: 1px solid #c8c0b4; background: rgba(255,255,255,.42); padding: 12px; border-top: 5px solid var(--blue-600); min-height: 108px; }
    .zone-card strong { display:block; color: var(--navy-850); text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing:.035em; margin-bottom: 5px; }
    .zone-card span { font-size: 13px; color: #334456; }
    .readiness-list li { margin-bottom: 7px; }
    .placeholder-label { font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .08em; color: var(--blue-700); font-weight: 900; font-size: 14px; }
    @media (max-width: 1020px) { .zone-grid { grid-template-columns: repeat(2, minmax(0, 1fr)); } }
    @media (max-width: 700px) { .zone-grid { grid-template-columns: 1fr; } }

  </style>
<body>
  <header class="book-header">
    <div class="series">Residential Construction and Building Trades Library</div>
    <div class="divider">|</div>
    <div class="book-title">Book 08 — Residential Electrical: Wiring, Panels, Circuits, Devices, Lighting, and Troubleshooting</div>
  </header>

  <main class="page">
    <nav class="breadcrumb" aria-label="Breadcrumb">
      <span>Residential Electrical</span>
      <span>Projects</span>
      <span>Project 18</span>
    </nav>

    <section class="hero-grid" aria-labelledby="project-title">
      <div class="hero-left">
        <aside class="chapter-stamp" aria-label="Project number">
          <div class="label">Project</div>
          <div class="number">18</div>
        </aside>

        <header class="chapter-header">
          <p class="chapter-header__number">Project 18</p>
          <h1 class="chapter-header__title" id="project-title">Troubleshoot Common Receptacle and Switch Failures</h1>
          <div class="rule"></div>
          <p class="chapter-header__summary">Diagnose and correct one controlled receptacle or switch failure using intact-cover testing followed by de-energized inspection and repair, confirming the failure at the device with covers intact before any conductor is exposed and closing the project with a verified, working repair.</p>
        </header>
      </div>

      <aside class="glance" aria-labelledby="brief-title">
        <div class="tab" id="brief-title">Project Brief</div>
        <div class="glance-body">
          <div class="glance-row">
            <div class="glance-icon">▥</div>
            <div><div class="glance-label">Difficulty</div><div class="glance-value">Intermediate</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">◷</div>
            <div><div class="glance-label">Time</div><div class="glance-value">1.5–3 hours</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">$</div>
            <div><div class="glance-label">Cost</div><div class="glance-value">$8–$35 for a replacement device, listed connectors, and pigtail conductor as needed</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">🔧</div>
            <div><div class="glance-label">Tools</div><div class="glance-value">Adequately rated contact voltage tester, listed plug-in receptacle tester, non-contact voltage detector for preliminary screening, insulated hand tools, screwdrivers matched to terminal type, flashlight or headlamp, camera or phone camera</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">□</div>
            <div><div class="glance-label">Materials</div><div class="glance-value">Replacement receptacle or switch of correct rating, listed wire connectors, pigtail conductor matching circuit gauge and material, cover plate</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">▰</div>
            <div><div class="glance-label">Competencies</div><div class="glance-value">EL-103 – EL-108</div></div>
          </div>
        </div>
      </aside>
    </section>

    <section class="cue-legend" aria-labelledby="cue-legend-title">
      <div class="cue-legend-intro">
        <h2 id="cue-legend-title">Field Cue System</h2>
        <p>These cues appear at the point of work. They identify safety, code, manufacturer, and measurement issues before they become shock, arc flash, or a repair built on a wrong diagnosis.</p>
      </div>

      <article class="cue-legend-card cue-safety">
        <div class="icon">△</div>
        <h3>Safety Cue</h3>
        <p>Task-specific safety guidance for ordinary work hazards.</p>
      </article>

      <article class="cue-legend-card cue-critical">
        <div class="icon">✋</div>
        <h3>Critical Safety Cue</h3>
        <p>Serious injury, shock, electrocution, or arc flash is possible.</p>
      </article>

      <article class="cue-legend-card cue-field">
        <div class="icon">⛑</div>
        <h3>Field Safety Cue</h3>
        <p>Practical work-area safety: lighting, footing, access, and housekeeping.</p>
      </article>

      <article class="cue-legend-card cue-code">
        <div class="icon">▤</div>
        <h3>Code Alert</h3>
        <p>Local requirements vary. Verify permit, inspection, and jurisdictional rules.</p>
      </article>

      <article class="cue-legend-card cue-manufacturer">
        <div class="icon">▧</div>
        <h3>Manufacturer Cue</h3>
        <p>Follow product-specific instructions for testers, devices, and connectors.</p>
      </article>

      <article class="cue-legend-card cue-measurement">
        <div class="icon">▱</div>
        <h3>Measurement Cue</h3>
        <p>Reference-point, verification, and test-sequence guidance.</p>
      </article>
    </section>

    <section class="main-grid">
      <div class="left-column">
        <article class="content-block">
          <h2 class="section-title">Job Overview</h2>
          <p>This project qualifies you to diagnose and correct one controlled receptacle or switch failure on an existing residential branch circuit. The finished work product is one completed Troubleshooting and Repair Record: a confirmed symptom, a completed intact-cover test, a de-energized inspection of the affected device, a documented cause, a completed repair using listed terminal methods, and a passed functional retest.</p>
          <p>You will record the reported symptom and affected loads; confirm the symptom with covers intact using a plug-in tester or normal device operation; rule out tripped GFCI or AFCI protection, switched receptacles, and upstream controls before assuming a device failure; de-energize and verify absence of voltage before removing any cover; diagnose a dead receptacle, reversed polarity, an open equipment-grounding path, or a faulty switch using de-energized inspection and testing; correct loose terminations or replace a damaged device; and restore power to confirm the repair with the same tester used to confirm the original symptom.</p>
          <p>This project builds directly on the live-dead-live verification from Chapter 1, the receptacle and GFCI installation methods from Chapters 9 and 10, the switch and fixture wiring from Chapters 11 and 12, and the circuit-fault diagnosis method from Chapter 17. It prepares you for the Chapter 19 subpanel project and the Chapter 20 capstone, both of which require the same disciplined sequence: confirm the symptom, de-energize, verify, diagnose, repair, and retest.</p>
        </article>

        <article class="content-block">
          <h2 class="section-title">Skills You Will Demonstrate</h2>
          <ul class="checklist">
            <li><strong>EL-103</strong> — Diagnose a dead receptacle by confirming line continuity and upstream connection condition in a de-energized circuit.</li>
            <li><strong>EL-104</strong> — Diagnose reversed polarity by tracing grounded and ungrounded conductor terminations.</li>
            <li><strong>EL-105</strong> — Diagnose an open equipment-grounding path by inspecting grounding continuity without creating a neutral-ground substitute.</li>
            <li><strong>EL-106</strong> — Diagnose a faulty switch by isolating it and using an approved de-energized continuity test.</li>
            <li><strong>EL-107</strong> — Correct loose terminations using listed terminal methods and required torque.</li>
            <li><strong>EL-108</strong> — Verify the repair through a complete functional retest of the affected device and its upstream and downstream connections.</li>
          </ul>
        </article>

        <article class="content-block">
          <h2 class="section-title">Where This Skill Fits</h2>
          <p>Chapter 17 taught branch-circuit-level fault diagnosis: opens, shorts, and damaged cable sections found through de-energized continuity testing along the cable route. This project narrows the same discipline to the two most common callback items in residential electrical work: a receptacle or switch that has stopped functioning correctly, and a device that tests unsafe even though it still operates. A dead receptacle, reversed polarity, an open ground, and a faulty switch are diagnosed and repaired at the device box rather than by replacing cable, but they are proven safe using the identical live-dead-live method from Chapter 1.</p>
          <p>The habit of confirming a symptom with covers intact before removing anything protects both the learner and the occupant: it prevents unnecessary cover removal on a circuit that is not actually the source of the reported problem, and it establishes a documented starting condition against which the finished repair is tested.</p>
        </article>

        <article class="content-block">
          <h2 class="section-title">Scope and Intended Use</h2>
          <p>This project covers:</p>
          <ul class="checklist">
            <li>recording the reported symptom, affected loads, breaker status, recent work, and intermittent behavior</li>
            <li>confirming the symptom with covers intact using a listed plug-in tester or normal device operation</li>
            <li>ruling out tripped GFCI or AFCI protection, switched receptacles, timers, and upstream controls before opening any cover</li>
            <li>de-energizing and verifying absence of voltage using the Chapter 1 live-dead-live procedure before removing any cover</li>
            <li>diagnosing a dead receptacle, reversed polarity, an open equipment-grounding path, or a faulty switch using de-energized inspection and testing</li>
            <li>correcting loose terminations or replacing a damaged device using listed terminal methods and required torque</li>
            <li>restoring power and completing a full functional retest of the affected device and its upstream and downstream connections</li>
          </ul>
          <p>This project does <strong>not</strong> authorize the learner to:</p>
          <ul class="checklist">
            <li>repeatedly reset a breaker that trips, or bypass a tripped GFCI or AFCI device without diagnosing the cause</li>
            <li>perform continuity or resistance testing on an energized circuit, or remove a cover before the circuit has been verified de-energized</li>
            <li>reuse a damaged, overheated, or scorched device</li>
            <li>substitute a neutral-to-ground jumper, bootleg ground, or unlisted connector for a missing or open equipment-grounding path</li>
            <li>proceed past any stop-work condition identified in this chapter without correcting it or escalating to a qualified electrical professional</li>
          </ul>
          <p>Any fault that cannot be positively diagnosed at the device box, or that indicates concealed cable damage, aluminum branch wiring, or a shared-neutral condition beyond the scope of this project, must be escalated to the Chapter 17 circuit-diagnosis procedure or to a qualified electrical professional.</p>
        </article>

        <aside class="toolbox toolbox-note">
          <h4>Trade Note</h4>
          <p>Diagnosis in this chapter always follows the same order: confirm the symptom with covers intact, rule out tripped protection and upstream controls, de-energize and verify, inspect and test, correct, restore, and retest. Skipping the intact-cover confirmation step and opening the cover first is a common cause of misdiagnosis, because a tripped GFCI or a switched receptacle can look identical to a failed device until it is checked.</p>
        </aside>
      </div>

      <aside class="right-column">
        <div class="table-card">
          <h2 class="title-rule">Common Tools and Equipment</h2>
          <table aria-label="Common tools and equipment for this project">
            <thead>
              <tr><th colspan="2">Item</th><th>Purpose</th></tr>
            </thead>
            <tbody>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Contact voltage tester</td><td>Proving de-energization by direct measurement, verified on a known energized source before and after use</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Listed plug-in receptacle tester</td><td>Confirming the reported symptom and reading polarity and grounding indications with the cover intact</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Non-contact voltage detector</td><td>Preliminary screening only, never the sole proof that a conductor is de-energized</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Insulated hand tools</td><td>Reducing shock risk during preliminary screening and controlled cover removal</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Screwdrivers matched to terminal type</td><td>Removing devices and installing terminal connections without damaging screw heads or terminal plates</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Flashlight or headlamp</td><td>Inspecting boxes and terminations in poorly lit spaces</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Camera or phone camera</td><td>Photographing existing connections before disturbing them and documenting the completed repair</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Troubleshooting and Repair Worksheet</td><td>Recording the symptom, diagnosis, repair, and retest results</td></tr>
            </tbody>
          </table>

          <h2 class="title-rule" style="margin-top:20px;">PPE and Materials</h2>
          <table aria-label="PPE and materials for this project">
            <thead>
              <tr><th colspan="2">Item</th><th>Purpose</th></tr>
            </thead>
            <tbody>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Eye protection</td><td>Worn during breaker operation, preliminary screening, and cover removal</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Insulating gloves rated for the task</td><td>Worn during preliminary screening and cover removal where required</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Closed-toe, non-conductive-sole footwear</td><td>Worn at all times during this project</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Replacement receptacle or switch</td><td>Correct voltage, amperage, and grounding rating matching the original device and circuit</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Listed wire connectors and pigtail conductor</td><td>Restoring damaged or shortened conductors and grounding pigtails to the manufacturer-controlled length</td></tr>
            </tbody>
          </table>
          <p style="font-size:14px; color:#334456; margin-top:8px;"><strong>Required PPE for this project:</strong> eye protection and insulating gloves whenever operating a breaker, performing preliminary screening, or removing any cover; closed-toe, non-conductive-sole footwear at all times.</p>
        </div>

        <aside class="note-box">
          <h3 class="note-title">Setup Standard</h3>
          <p>Do not remove any device cover until the reported symptom has been confirmed with covers intact, tripped GFCI or AFCI protection and upstream controls have been ruled out, and the circuit has been de-energized and verified using the live-dead-live procedure at the target conductors. Work started before verification is complete must stop immediately.</p>
        </aside>

        <aside class="toolbox toolbox-tip">
          <h4>Shop Tip</h4>
          <p>Photograph the existing terminations before disconnecting anything, even on a device you plan to replace. A photograph of the original wiring is the fastest way to confirm that the replacement device has been wired to match the original circuit function rather than an assumed one.</p>
        </aside>
      </aside>
    </section>

    <article class="content-block">
      <h2 class="section-title">Reference Conventions</h2>
      <p>Establish these references before any diagnosis begins, and do not change the defined work boundary mid-project.</p>

      <table aria-label="Reference conventions for this project">
        <thead>
          <tr><th>Term</th><th>Definition</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">Affected device</td><td>The one receptacle or switch reported as failed and confirmed by intact-cover testing</td></tr>
          <tr><td class="item-cell">Intact-cover test</td><td>Confirmation of the reported symptom using a listed plug-in tester or normal device operation with the cover in place</td></tr>
          <tr><td class="item-cell">Upstream control</td><td>Any GFCI or AFCI device, switched receptacle configuration, timer, or other control that can remove power from the affected device independent of a device failure</td></tr>
          <tr><td class="item-cell">Live-dead-live test</td><td>Verifying the tester on a known energized source, testing the target conductors, then reverifying the tester on the known energized source</td></tr>
          <tr><td class="item-cell">Confirmed cause</td><td>The specific loose termination, damaged device, reversed conductor, or open grounding path identified through de-energized inspection and testing</td></tr>
          <tr><td class="item-cell">Stop-work condition</td><td>Any observed hazard, test failure, or unidentified condition that must halt the project until corrected or escalated, defined in this chapter's failure-point section</td></tr>
        </tbody>
      </table>

      <div class="project-panel">
        <h3>Symptom and Diagnosis Record</h3>
        <p>Before de-energizing the circuit, record the reported symptom and the intact-cover confirmation directly on the Troubleshooting and Repair Worksheet:</p>
        <p>Affected device (location / type): ______ &nbsp;&nbsp;&nbsp; Reported symptom: ______ &nbsp;&nbsp;&nbsp; Breaker status at report: ______</p>
        <p>Intact-cover test result: ______ &nbsp;&nbsp;&nbsp; Upstream controls checked (GFCI/AFCI/switched/timer): ______ &nbsp;&nbsp;&nbsp; Date started: ____________ &nbsp;&nbsp;&nbsp; Builder name: ____________</p>
      </div>
    </article>

    <article class="content-block">
      <h2 class="section-title">Prerequisites</h2>
      <ul class="checklist">
        <li>Completion of Chapter 1 live-dead-live verification, Chapter 9 duplex receptacle installation, Chapter 10 GFCI installation, and Chapters 11 and 12 switch wiring competencies</li>
        <li>Access to the affected device, its panel directory entry, and the circuit map produced in Chapter 2</li>
        <li>Authorization from the property owner or responsible party to interrupt power to the affected circuit</li>
        <li>An adequately rated contact voltage tester, listed plug-in receptacle tester, non-contact detector, and insulated hand tools listed in the Tools, Equipment, Materials, and PPE tables above</li>
        <li>A stop-work decision authority — the learner, supervisor, or licensed electrician who will be notified if a stop-work condition is found</li>
      </ul>
    </article>

    <article class="content-block">
      <h2 class="section-title">Common Field Fundamentals</h2>
      <p>Every diagnosis in this chapter follows the same order: confirm the symptom with covers intact, rule out upstream controls, de-energize and verify, inspect and test at the device, correct the confirmed cause, restore power, and retest. Skipping a step in this order risks either an unsafe cover removal on a live circuit or a repair built on the wrong diagnosis.</p>

      <div class="zone-grid" aria-label="Troubleshooting sequence overview">
        <div class="zone-card"><strong>Symptom record</strong><span>Reported failure, affected loads, breaker status, and recent work documented before any cover is touched</span></div>
        <div class="zone-card"><strong>Intact-cover test</strong><span>Plug-in tester or normal operation confirms the symptom without exposing conductors</span></div>
        <div class="zone-card"><strong>Upstream check</strong><span>Tripped GFCI/AFCI devices, switched receptacles, and timers ruled out before assuming device failure</span></div>
        <div class="zone-card"><strong>De-energize and verify</strong><span>Live-dead-live test proves the circuit dead before any cover is removed</span></div>
        <div class="zone-card"><strong>Device inspection</strong><span>Terminations, polarity, and grounding path inspected and tested at the affected device</span></div>
        <div class="zone-card"><strong>Correction</strong><span>Loose terminations retightened or the damaged device replaced using listed methods</span></div>
        <div class="zone-card"><strong>Functional retest</strong><span>Power restored and the original intact-cover test repeated to confirm the repair</span></div>
        <div class="zone-card"><strong>Documentation</strong><span>Symptom, cause, repair, and retest results recorded on the worksheet</span></div>
      </div>

      <h3 class="wo-sub">Distinguishing a Device Failure from an Upstream Control</h3>
      <p>A dead receptacle or switch is not always a failed device. A tripped GFCI or AFCI device upstream, a switched-receptacle configuration, a timer, or another control can remove power from the affected device while the device itself remains fully functional. Check every upstream control before removing a cover or concluding that the device has failed.</p>

      <aside class="cue cue-measurement">
        <h4>Measurement Cue — Confirm the Symptom Before Opening Any Cover</h4>
        <p>Use the listed plug-in tester or the device's normal operation, with the cover intact, to confirm the reported symptom before doing anything else. A symptom confirmed only by the occupant's description, without direct testing, is not a confirmed symptom.</p>
      </aside>

      <aside class="cue cue-critical">
        <h4>Critical Safety Cue — De-Energize and Verify Before Removing Any Cover</h4>
        <p>Do not remove a device cover until the circuit has been de-energized and verified using the Chapter 1 live-dead-live procedure at the target conductors. Do not repeatedly reset a breaker that trips; a breaker that trips on reset indicates a fault that must be diagnosed, not defeated by re-closing the breaker.</p>
      </aside>

      <aside class="cue cue-field">
        <h4>Field Safety Cue — Working in Occupied Spaces</h4>
        <p>Notify occupants before interrupting power to the affected circuit, and protect the work area against entry, dropped hardware, and accidental contact while the device box is open. Restore lighting and other critical loads promptly if the diagnostic work extends the circuit's downtime.</p>
      </aside>

      <aside class="cue cue-manufacturer">
        <h4>Manufacturer Instruction Cue — Replacement Device Rating and Torque</h4>
        <p>Select a replacement device with the same voltage, amperage, and grounding rating as the original, matched to the conductor material and gauge present in the box. Tighten every terminal to the manufacturer-specified torque or approved torque method; a loose termination is one of the most common causes of the failures diagnosed in this chapter and must not be repeated in the repair.</p>
      </aside>
    </article>

    <article class="work-order" id="troubleshoot-receptacle-and-switch-failures">
      <header class="work-order__header">
        <p class="work-order__competency-code">EL-103 – EL-108</p>
        <p class="work-order__type">Diagnosis / De-Energized Testing / Repair / Verified Functional Retest</p>
        <h2 class="work-order__title">Troubleshoot Common Receptacle and Switch Failures</h2>
      </header>

      <div class="work-order__meta">
        <p><strong>Difficulty:</strong> Intermediate</p>
        <p><strong>Estimated Time:</strong> 1.5–3 hours</p>
        <p><strong>Estimated Cost:</strong> $8–$35</p>
        <p><strong>Finished Work:</strong> One completed Troubleshooting and Repair Record documenting a confirmed symptom, a de-energized diagnosis, a completed repair, and a passed functional retest</p>
      </div>

      <div class="work-order-body">
        <h3 class="wo-sub">A. Finished-Project Specification</h3>
        <p><strong>Quantity:</strong> one confirmed receptacle or switch failure, diagnosed at the device box using de-energized inspection and testing, corrected using listed terminal methods or a replacement device of matching rating, restored to power, and verified by a complete functional retest matching the original intact-cover test method, documented on one completed Troubleshooting and Repair Worksheet.</p>

        <h3 class="wo-sub">B. Troubleshooting and Repair Schedule</h3>
        <table aria-label="Troubleshooting and repair schedule">
          <thead>
            <tr><th>Item</th><th>Target Condition</th><th>Verification Method</th></tr>
          </thead>
          <tbody>
            <tr><td class="item-cell">Symptom confirmation</td><td>Reported failure confirmed with the cover intact using a plug-in tester or normal device operation</td><td>Direct test observation</td></tr>
            <tr><td class="item-cell">Upstream-control check</td><td>GFCI, AFCI, switched-receptacle, and timer conditions ruled out or identified as the cause</td><td>Visual and functional inspection</td></tr>
            <tr><td class="item-cell">De-energization</td><td>Circuit verified de-energized by the live-dead-live test before any cover is removed</td><td>Direct observation and test record</td></tr>
            <tr><td class="item-cell">Device inspection</td><td>Terminations, polarity, and grounding path inspected at the affected device</td><td>Visual inspection and de-energized continuity test</td></tr>
            <tr><td class="item-cell">Correction</td><td>Confirmed cause corrected using listed terminal methods, required torque, or a matching replacement device</td><td>Visual inspection and torque method</td></tr>
            <tr><td class="item-cell">Functional retest</td><td>Original intact-cover test repeated and passed after restoration</td><td>Direct test observation</td></tr>
          </tbody>
        </table>

        <h3 class="wo-sub">C. Material Takeoff</h3>
        <ul class="checklist">
          <li><strong>Testing equipment:</strong> one adequately rated contact voltage tester, one listed plug-in receptacle tester, and one non-contact voltage detector for preliminary screening only.</li>
          <li><strong>Replacement device:</strong> one receptacle or switch matching the original circuit voltage, amperage, and grounding rating, if the diagnosis requires replacement rather than a terminal correction.</li>
          <li><strong>Connectors and pigtails:</strong> listed wire connectors and a pigtail conductor matching the circuit gauge and material, sized to the manufacturer-controlled strip length.</li>
          <li><strong>Documentation:</strong> one Troubleshooting and Repair Worksheet per project, plus photographs of the original terminations, the confirmed cause, and the completed repair.</li>
        </ul>

        <h3 class="wo-sub">D. Acceptance Standards</h3>
        <table aria-label="Acceptance standards for troubleshooting and repair">
          <thead>
            <tr><th>Check</th><th>Standard</th></tr>
          </thead>
          <tbody>
            <tr><td class="item-cell">Symptom confirmation</td><td>Reported failure confirmed by direct test with the cover intact before any cover is removed</td></tr>
            <tr><td class="item-cell">De-energization verification</td><td>Live-dead-live test completed at the target conductors with the tester reverified on a known energized source afterward</td></tr>
            <tr><td class="item-cell">Diagnosis</td><td>Confirmed cause identified through de-energized inspection and testing, not assumed from symptoms alone</td></tr>
            <tr><td class="item-cell">Termination quality</td><td>Every terminal tightened to the manufacturer-specified torque with no exposed copper, loose strands, or insulation trapped under a terminal</td></tr>
            <tr><td class="item-cell">Grounding path</td><td>Continuous equipment-grounding path confirmed without a neutral-to-ground jumper or bootleg ground</td></tr>
            <tr><td class="item-cell">Functional retest</td><td>Original intact-cover test method repeated and passed after restoration, with upstream and downstream devices confirmed operating correctly</td></tr>
            <tr><td class="item-cell">Documentation</td><td>Troubleshooting and Repair Worksheet complete with symptom, diagnosis, repair, and retest entries</td></tr>
          </tbody>
        </table>

        <h3 class="wo-sub">E. Symptom Record and Intact-Cover Confirmation</h3>
        <ol class="step-block">
          <li><strong>Record the failed device, symptom, affected loads, breaker status, recent work, and intermittent behavior.</strong> Write the reported symptom exactly as described before testing.</li>
          <li><strong>Inspect for heat, discoloration, odor, cracked covers, moisture, or damaged cords.</strong> Record every visible condition found with the cover still in place.</li>
          <li><strong>With covers intact, use the approved plug-in tester or normal switch operation to confirm the symptom.</strong> Do not proceed until the reported failure has been directly observed.</li>
        </ol>

        <h3 class="wo-sub">F. Upstream-Control Check</h3>
        <ol class="step-block">
          <li><strong>Check for tripped GFCI devices, AFCI or GFCI breakers, switched receptacles, timers, and upstream controls.</strong> Reset any tripped device using its listed procedure and retest before concluding the device itself has failed.</li>
          <li><strong>Do not repeatedly reset a breaker that trips.</strong> A breaker that trips again on reset indicates a fault that must be diagnosed under the Chapter 17 procedure before this project continues.</li>
          <li><strong>Map the likely upstream and downstream devices from the circuit record.</strong> Identify every device that could be affected by the same cause.</li>
        </ol>

        <h3 class="wo-sub">G. De-Energization and Cover Removal</h3>
        <ol class="step-block">
          <li><strong>De-energize and verify absence of voltage before removing covers or devices.</strong> Complete the full Chapter 1 live-dead-live test at the target conductors before touching the cover screw.</li>
          <li><strong>Inspect the device box for loose conductors, failed backstab connections, broken pigtails, reversed conductors, missing grounding, damaged insulation, and overheating.</strong> Record every condition observed before disturbing any connection.</li>
        </ol>

        <h3 class="wo-sub">H. Diagnosis</h3>
        <ol class="step-block">
          <li><strong>Diagnose a dead receptacle by confirming line continuity and upstream connection condition in the de-energized circuit.</strong> Test from the device terminals back toward the identified upstream connection point.</li>
          <li><strong>Diagnose reversed polarity by tracing grounded and ungrounded conductor terminations.</strong> Confirm which conductor is connected to which terminal against the approved circuit documentation.</li>
          <li><strong>Diagnose open grounding by inspecting equipment-grounding continuity without creating a neutral-ground substitute.</strong> Test the grounding path directly; do not bond the neutral to the box or device ground to mask an open path.</li>
          <li><strong>Diagnose a faulty switch by isolating it and using an approved de-energized continuity test.</strong> Disconnect the switch from the circuit before testing its internal contacts.</li>
        </ol>

        <h3 class="wo-sub">I. Correction</h3>
        <ol class="step-block">
          <li><strong>Replace damaged or overheated devices rather than reusing them.</strong> Do not reinstall a device showing scorching, cracked housing, or melted parts.</li>
          <li><strong>Correct loose terminations using listed terminal methods and required torque.</strong> Retighten or reterminate using the manufacturer-specified method for the conductor and terminal type.</li>
          <li><strong>Move approved conductors from unreliable push-in terminations to listed screw or clamp terminals when included in the repair specification.</strong> Do not leave a conductor on a backstab termination identified as the confirmed cause.</li>
          <li><strong>Restore pigtails and grounding continuity.</strong> Replace any damaged pigtail using a listed connector and conductor matching the circuit gauge and material.</li>
        </ol>

        <h3 class="wo-sub">J. Reassembly and Functional Retest</h3>
        <ol class="step-block">
          <li><strong>Verify box fill and conductor condition before reassembly.</strong> Confirm the box volume remains adequate with the repaired or replaced device installed.</li>
          <li><strong>Mount the device and install the cover.</strong> Fasten the yoke square to the box before installing the cover plate.</li>
          <li><strong>Restore power through the approved sequence.</strong> Remove the lockout only after the repair and reassembly are complete.</li>
          <li><strong>Repeat the original functional test and use the listed receptacle tester where applicable.</strong> Confirm the same test method used in Step 3 now passes.</li>
          <li><strong>Test upstream protection and downstream operation.</strong> Confirm GFCI or AFCI devices reset and trip correctly and that downstream outlets regain power.</li>
          <li><strong>De-energize for any failed result, heat, arcing, noise, or breaker operation.</strong> Return to the diagnosis phase if the retest fails.</li>
          <li><strong>Document symptom, confirmed cause, repair, and final test results.</strong> Complete every field on the Troubleshooting and Repair Worksheet.</li>
        </ol>
      </div>
    </article>

    <article class="content-block">
      <h2 class="section-title">Common Readiness Inspection</h2>
      <p>Inspect every completed repair using the same checks regardless of which device or failure type the project involves.</p>
      <ul class="checklist readiness-list">
        <li><strong>Symptom check:</strong> confirm the original symptom was directly observed with the cover intact before any cover was removed.</li>
        <li><strong>De-energization check:</strong> confirm the live-dead-live test was completed at the target conductors before the cover was removed.</li>
        <li><strong>Diagnosis check:</strong> confirm the identified cause was proven by de-energized inspection and testing, not assumed.</li>
        <li><strong>Termination check:</strong> confirm every terminal is tightened to the manufacturer-specified torque with no exposed copper or trapped insulation.</li>
        <li><strong>Grounding check:</strong> confirm the equipment-grounding path is continuous without a neutral-to-ground jumper or bootleg ground.</li>
        <li><strong>Retest check:</strong> confirm the original test method was repeated and passed after restoration, including upstream and downstream devices.</li>
        <li><strong>Documentation check:</strong> confirm the Troubleshooting and Repair Worksheet is fully completed and signed.</li>
      </ul>
      <p>Complete the Troubleshooting and Repair Worksheet in the Inspection Checklist section below before beginning Project 19.</p>
    </article>

    <article class="content-block">
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a listed plug-in receptacle tester confirming a symptom with the cover intact.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a de-energized device box showing a loose termination identified as the confirmed cause.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a de-energized continuity test being performed on an isolated switch.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a corrected termination tightened to the manufacturer-specified torque.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a completed Troubleshooting and Repair Worksheet with all fields filled in.</figcaption>
      </figure>
    </article>

    <article class="content-block">
      <h2 class="section-title">Failure Points and Troubleshooting</h2>

      <aside class="toolbox toolbox-observation">
        <h4>The Receptacle Tests Dead Even Though the Breaker Is Closed</h4>
        <p><strong>Probable cause:</strong> a tripped GFCI device upstream, an open connection at an upstream junction or pigtail, or a loose termination at the affected device itself.<br>
        <strong>Confirmation:</strong> check and reset any upstream GFCI device first; if the symptom persists, de-energize, verify, and test line continuity back toward the identified upstream connection point.<br>
        <strong>Correction:</strong> reset the upstream GFCI device where applicable, or correct the loose or open termination using listed terminal methods and required torque.<br>
        <strong>Reinspection:</strong> repeat the intact-cover test after restoration and confirm both the affected device and any downstream devices regain power.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>The Plug-In Tester Indicates Reversed Polarity</h4>
        <p><strong>Probable cause:</strong> the grounded and ungrounded conductors were terminated on the wrong terminals during a prior installation or repair.<br>
        <strong>Confirmation:</strong> de-energize, verify, and trace each conductor from the device terminal back to its identified source using the approved circuit documentation.<br>
        <strong>Correction:</strong> reterminate the grounded conductor to the identified neutral terminal and the ungrounded conductor to the identified line terminal.<br>
        <strong>Reinspection:</strong> repeat the plug-in tester check after restoration and confirm correct polarity indication.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>The Plug-In Tester Indicates an Open Ground</h4>
        <p><strong>Probable cause:</strong> a missing, disconnected, or corroded equipment-grounding conductor or bonding connection at the box or device.<br>
        <strong>Confirmation:</strong> de-energize, verify, and perform a de-energized continuity test from the device grounding terminal back through the box and branch equipment-grounding path.<br>
        <strong>Correction:</strong> repair or reconnect the grounding path using a listed connector and pigtail; do not install a neutral-to-ground jumper or bootleg ground as a substitute.<br>
        <strong>Reinspection:</strong> repeat the continuity test and the plug-in tester check after restoration.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>A Switch Operates the Fixture Intermittently or Not at All</h4>
        <p><strong>Probable cause:</strong> a loose or failed switch terminal, an open traveler or switched-leg conductor, or a failed switch mechanism.<br>
        <strong>Confirmation:</strong> de-energize, verify, isolate the switch from the circuit, and perform a de-energized continuity test across its terminals in both positions.<br>
        <strong>Correction:</strong> correct the loose termination or replace the switch if the continuity test shows a failed internal contact.<br>
        <strong>Reinspection:</strong> restore power and cycle the switch through repeated operations, confirming correct switching and fixture operation.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>A Downstream GFCI-Protected Outlet Loses Power After the Repair</h4>
        <p><strong>Probable cause:</strong> the line and load conductors at the GFCI device were interchanged during the repair, or the downstream connection was not restored to its original terminals.<br>
        <strong>Confirmation:</strong> de-energize, verify, and inspect the GFCI device's line and load terminal connections against the approved circuit documentation.<br>
        <strong>Correction:</strong> correct the line and load conductor connections to match the approved design; do not interchange line and load conductors.<br>
        <strong>Reinspection:</strong> restore power, reset the GFCI device, and test each downstream outlet for power and correct trip and reset function.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>The Device Shows Heat, Arcing, or an Abnormal Odor After Restoration</h4>
        <p><strong>Probable cause:</strong> an undiagnosed loose termination, a damaged device that was not identified for replacement, or an incompatible or damaged conductor.<br>
        <strong>Confirmation:</strong> de-energize immediately and inspect the device, terminations, and conductors for scorching, melted insulation, or discoloration.<br>
        <strong>Correction:</strong> replace the damaged device or conductor rather than reusing it, and correct any termination not tightened to the manufacturer-specified torque.<br>
        <strong>Reinspection:</strong> repeat the full de-energized inspection, correct any remaining defect, restore power, and repeat the functional retest.</p>
      </aside>
    </article>

    <article class="content-block">
      <h2 class="section-title">Cleanup</h2>
      <p>This project ends with the affected device restored to power, tested, and documented, and the work area returned to its normal condition.</p>
      <ul class="checklist">
        <li>Confirm the cover plate is installed with no gap exposing energized parts</li>
        <li>Confirm the affected device and all upstream and downstream devices have been retested and pass</li>
        <li>Store the voltage tester, plug-in tester, and insulated tools in a protected, undamaged condition</li>
        <li>Dispose of any replaced device or damaged conductor according to the property owner's or site's disposal procedure</li>
        <li>Store the Troubleshooting and Repair Worksheet with the circuit map and panel directory for future reference</li>
      </ul>
    </article>

    <article class="content-block shop-terms">
      <h2 class="section-title">Field Terms</h2>
      <dl class="shop-terms-list">
        <dt>Affected Device</dt><dd>The one receptacle or switch reported as failed and confirmed by intact-cover testing.</dd>
        <dt>Intact-Cover Test</dt><dd>Confirmation of the reported symptom using a listed plug-in tester or normal device operation with the cover in place.</dd>
        <dt>Upstream Control</dt><dd>Any GFCI or AFCI device, switched-receptacle configuration, timer, or other control that can remove power from the affected device independent of a device failure.</dd>
        <dt>Live-Dead-Live Test</dt><dd>Verifying the tester on a known energized source, testing the target conductors, then reverifying the tester on the known energized source.</dd>
        <dt>Confirmed Cause</dt><dd>The specific loose termination, damaged device, reversed conductor, or open grounding path identified through de-energized inspection and testing.</dd>
        <dt>Backstab Termination</dt><dd>A push-in terminal connection identified in this chapter as an unreliable termination method subject to replacement with a listed screw or clamp terminal.</dd>
        <dt>Bootleg Ground</dt><dd>An improper jumper between the neutral and equipment-grounding conductor or terminal, prohibited as a substitute for a missing grounding path.</dd>
        <dt>Troubleshooting and Repair Worksheet</dt><dd>The document recording the reported symptom, intact-cover test result, diagnosis, repair, and functional retest results.</dd>
      </dl>
    </article>

    <article class="content-block knowledge-check">
      <h2 class="section-title">Skill Check</h2>
      <ol>
        <li>Why must the reported symptom be confirmed with the cover intact before any cover is removed?</li>
        <li>What upstream controls must be ruled out before concluding that a receptacle or switch has failed?</li>
        <li>Why must a breaker that trips on reset not be repeatedly reset?</li>
        <li>How is a dead receptacle diagnosed using line continuity and upstream connection condition in a de-energized circuit?</li>
        <li>How is reversed polarity distinguished from an open ground when using a plug-in tester?</li>
        <li>Why is a neutral-to-ground jumper never an acceptable correction for an open equipment-grounding path?</li>
        <li>How is a faulty switch isolated and tested using a de-energized continuity test?</li>
        <li>Why must a damaged or overheated device be replaced rather than reused?</li>
        <li>What must the learner confirm about line and load terminals when a downstream GFCI-protected outlet loses power after a repair?</li>
        <li>Why must the original intact-cover test method be repeated after restoration rather than substituting a different test?</li>
      </ol>
    </article>

    <article class="content-block">
      <h2 class="section-title">Competency Rubric</h2>
      <table aria-label="Competency rubric for Chapter 18">
        <thead>
          <tr><th>Competency</th><th>Independent Pass Standard</th><th>Not Demonstrated</th><th>With Assistance</th><th>Independently</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">EL-103</td><td>Diagnoses a dead receptacle by confirming line continuity and upstream connection condition in a verified de-energized circuit</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">EL-104</td><td>Diagnoses reversed polarity by tracing grounded and ungrounded conductor terminations against approved circuit documentation</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">EL-105</td><td>Diagnoses an open equipment-grounding path by inspecting grounding continuity without installing a neutral-ground substitute</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">EL-106</td><td>Diagnoses a faulty switch by isolating it and performing an approved de-energized continuity test</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">EL-107</td><td>Corrects loose terminations using listed terminal methods and manufacturer-specified torque</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">EL-108</td><td>Verifies the completed repair through a full functional retest of the affected device and its upstream and downstream connections</td><td></td><td></td><td></td></tr>
        </tbody>
      </table>
      <p>Mark one column per competency. Only <strong>Demonstrated Independently</strong> awards the competency; <strong>Demonstrated with Assistance</strong> authorizes additional supervised practice but does not complete the requirement.</p>
    </article>

    <article class="content-block">
      <h2 class="section-title">Inspection Checklist — Troubleshooting and Repair Worksheet</h2>
      <table aria-label="Troubleshooting and repair worksheet">
        <thead>
          <tr><th>Item</th><th>Target Condition</th><th>Result</th><th>Pass/Fail</th><th>Correction (if any)</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">Symptom confirmation</td><td>Reported failure confirmed by direct test with cover intact</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Upstream-control check</td><td>GFCI, AFCI, switched-receptacle, and timer conditions checked and ruled out or identified</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">De-energization</td><td>Live-dead-live test completed before cover removal</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Diagnosis</td><td>Confirmed cause identified by de-energized inspection and testing</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Correction</td><td>Termination corrected or device replaced using listed methods and required torque</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Functional retest</td><td>Original test method repeated and passed, including upstream and downstream devices</td><td></td><td></td><td></td></tr>
        </tbody>
      </table>
      <p><strong>Confirmed cause and repair description:</strong> ____________________________________________</p>
      <p><strong>Repair declared complete:</strong> ______ (Pass/Fail) &nbsp;&nbsp;&nbsp; <strong>Date:</strong> ____________ &nbsp;&nbsp;&nbsp; <strong>Builder name:</strong> ____________</p>
    </article>

    <article class="content-block">
      <h2 class="section-title">Performance Check</h2>
      <p>With the symptom confirmed, upstream controls checked, the circuit de-energized and verified, the cause diagnosed, the correction completed, and power restored, review the finished repair record against the Acceptance Standards table and confirm the original intact-cover test now passes, every terminal is tightened to the manufacturer-specified torque, the equipment-grounding path is continuous without a neutral-to-ground substitute, and both upstream and downstream devices operate correctly. Complete the Troubleshooting and Repair Worksheet and correct any failed item before beginning Project 19. If an item fails, identify whether the error occurred in symptom confirmation, upstream-control checking, de-energization verification, diagnosis, or correction before repeating the affected check.</p>
    </article>

    <article class="content-block what-you-accomplished">
      <h2 class="section-title">Project Closeout</h2>
      <p>You have completed the eighteenth project in the residential electrical sequence: troubleshooting and correcting a common receptacle or switch failure. This project required you to confirm a reported symptom with covers intact, rule out upstream GFCI, AFCI, and switching controls, de-energize and verify the circuit, diagnose a dead receptacle, reversed polarity, an open ground, or a faulty switch through de-energized inspection and testing, correct the confirmed cause using listed terminal methods, and verify the repair through a complete functional retest (<strong>EL-103</strong> through <strong>EL-108</strong>).</p>
      <p>You now have a repeatable troubleshooting sequence that applies to the most common receptacle and switch callbacks in residential work, built directly on the live-dead-live verification from Chapter 1 and the branch-circuit diagnosis method from Chapter 17. That sequence carries directly into the next project: installing the feeder, isolated neutral, grounding system, and branch breakers of a small residential subpanel.</p>
      <p><strong>Retain your Troubleshooting and Repair Worksheet alongside the circuit map and panel directory. You will apply this same confirm-diagnose-correct-retest discipline to the panel-level work in Chapter 19 and the practice-wall capstone in Chapter 20.</strong></p>
    </article>

    <footer class="chapter-nav" aria-label="Project navigation">
      <a class="nav-button prev" href="chapter-17-diagnose-open-short-or-broken-branch-circuit.html">
        <strong>Previous</strong>
        <span>Project 17: Diagnose an Open,<br />Short, or Broken Branch Circuit</span>
      </a>
      <div class="progress">
        <div class="progress-title">Project 18 / 20</div>
        <div class="dots" aria-hidden="true">
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot active"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
        </div>
      </div>
      <a class="nav-button next" href="chapter-19-install-small-residential-subpanel.html">
        <strong>Next</strong>
        <span>Project 19: Install a Small<br />Residential Subpanel</span>
      </a>
    </footer>
  </main>
</body>
</html>
