<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>Project 20 — Capstone Project: Wire a Practice Wall with Lights, Switches, Receptacles, and Protection</title>
  <style>
    :root {
      --navy-950: #061c33;
      --navy-900: #09243f;
      --navy-850: #0b2d52;
      --navy-800: #123b66;
      --blue-700: #075fa8;
      --blue-600: #0b74c9;
      --blue-500: #1782d7;
      --ink: #122033;
      --muted: #52606f;
      --paper: #fbfaf5;
      --paper-2: #f4f0e8;
      --line: #d8d2c7;
      --shadow: 0 14px 30px rgba(6, 28, 51, .12);
      --red: #b5282f;
      --orange: #c96525;
      --green: #5c7f35;
      --purple: #65529b;
      --teal: #1a7c83;
      --gold: #9f7328;
      --steel: #2f79a9;
      --gray: #5a6472;
      --yellow: #a3821f;
    }

    * { box-sizing: border-box; }

    body {
      margin: 0;
      color: var(--ink);
      font-family: "Inter", "Segoe UI", Arial, sans-serif;
      background:
        radial-gradient(circle at 18% 10%, rgba(9, 36, 63, .04), transparent 27%),
        radial-gradient(circle at 88% 42%, rgba(10, 116, 201, .04), transparent 30%),
        linear-gradient(0deg, rgba(255,255,255,.45), rgba(255,255,255,.45)),
        repeating-linear-gradient(90deg, rgba(6,28,51,.018) 0 1px, transparent 1px 4px),
        var(--paper);
      line-height: 1.52;
    }

    .book-header {
      background: linear-gradient(90deg, var(--navy-950), var(--navy-850));
      color: #fff;
      min-height: 58px;
      display: flex;
      align-items: center;
      padding: 0 42px;
      border-bottom: 8px solid var(--blue-600);
      box-shadow: 0 3px 16px rgba(0,0,0,.22);
      letter-spacing: .045em;
      text-transform: uppercase;
      font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif;
      font-weight: 800;
    }

    .book-header .series { color: #b8c6d5; font-size: 15px; margin-right: 22px; white-space: nowrap; }
    .book-header .divider { opacity: .55; margin-right: 22px; font-weight: 400; }
    .book-header .book-title { font-size: 15px; color: #f5f8fb; white-space: nowrap; overflow: hidden; text-overflow: ellipsis; }

    .page { max-width: 1400px; margin: 0 auto; padding: 34px 38px 0; }

    .breadcrumb { display: flex; gap: 12px; align-items: center; margin-bottom: 20px; color: var(--blue-700); font-size: 14px; font-weight: 800; }
    .breadcrumb span:not(:last-child)::after { content: "›"; margin-left: 12px; color: #66788a; font-weight: 900; }

    .hero-grid { display: grid; grid-template-columns: minmax(0, 1fr) 320px; gap: 44px; align-items: start; }
    .hero-left { display: grid; grid-template-columns: 185px minmax(0, 1fr); gap: 28px; align-items: start; }

    .chapter-stamp {
      width: 185px; height: 185px; border-radius: 12px; color: #fff; background: var(--navy-850);
      box-shadow: 0 10px 22px rgba(6, 28, 51, .18); position: relative; overflow: hidden;
      display: flex; flex-direction: column; align-items: center; justify-content: center;
      text-transform: uppercase; transform: translateY(1px);
    }
    .chapter-stamp .label { font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; letter-spacing: .16em; font-weight: 900; font-size: 24px; margin-bottom: 8px; color: rgba(255, 255, 255, .92); }
    .chapter-stamp .number { font-family: Impact, Haettenschweiler, "Arial Narrow Bold", sans-serif; font-size: 112px; line-height: .82; letter-spacing: -.06em; color: #fff; }

    .chapter-header__title { margin: 10px 0 16px; font-family: Georgia, "Times New Roman", serif; color: var(--navy-850); font-size: clamp(36px, 5.2vw, 50px); line-height: 1.05; letter-spacing: -.035em; text-transform: uppercase; text-shadow: 0 1px 0 rgba(255,255,255,.9); }
    .chapter-header__number { margin: 0; color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .12em; text-transform: uppercase; font-size: 15px; }

    .rule { width: 100%; height: 4px; background: var(--blue-600); margin: 20px 0 24px; }
    .chapter-header__summary { max-width: 560px; margin: 0; font-size: 17px; color: #152438; }

    .glance { background: rgba(255,255,255,.52); border: 1px solid var(--line); border-radius: 6px; box-shadow: var(--shadow); overflow: hidden; }
    .glance .tab { background: linear-gradient(90deg, var(--navy-850), var(--blue-600)); color: #fff; display: inline-block; padding: 9px 18px 8px; font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .06em; text-transform: uppercase; border-bottom-right-radius: 5px; }
    .glance-body { padding: 12px 22px 17px; }
    .glance-row { display: grid; grid-template-columns: 42px 1fr; gap: 12px; align-items: center; padding: 11px 0; border-bottom: 1px dashed #c9c2b8; }
    .glance-row:last-child { border-bottom: none; }
    .glance-icon { width: 34px; height: 34px; border-radius: 50%; display: grid; place-items: center; color: var(--blue-700); border: 2px solid rgba(11, 95, 168, .2); font-size: 20px; background: rgba(11,116,201,.05); }
    .glance-label { font-weight: 900; color: #1a2e44; font-size: 13px; line-height: 1.15; }
    .glance-value { font-size: 15px; color: #18273a; }

    .cue-legend { margin: 34px 0 34px; border: 1px solid var(--line); background: rgba(255,255,255,.35); box-shadow: 0 2px 9px rgba(6,28,51,.07); display: grid; grid-template-columns: 170px repeat(6, minmax(112px, 1fr)); gap: 8px; padding: 20px; }
    .cue-legend-intro h2, .section-title, .table-card h2, .note-title { margin: 0 0 10px; color: var(--blue-700); font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-weight: 900; letter-spacing: .025em; text-transform: uppercase; line-height: 1.1; }
    .cue-legend-intro h2 { font-size: 18px; }
    .cue-legend-intro p { margin: 0; font-size: 12px; color: #17273b; }

    .cue-legend-card { min-height: 150px; border: 1px solid #d4c3ac; background: rgba(255,255,255,.5); padding: 13px 11px 10px; border-radius: 3px; display: flex; flex-direction: column; justify-content: flex-start; }
    .cue-legend-card .icon { font-size: 28px; margin-bottom: 9px; font-weight: 900; }
    .cue-legend-card h3 { margin: 0 0 9px; font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-size: 14px; letter-spacing: .03em; line-height: 1.05; text-transform: uppercase; }
    .cue-legend-card p { margin: 0; font-size: 12px; color: #172437; line-height: 1.4; }

    .cue { margin: 18px 0; border-radius: 4px; padding: 14px 16px; border: 1px solid; }
    .cue h4 { margin: 0 0 6px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .04em; font-size: 14px; }
    .cue p { margin: 0; font-size: 15px; }

    .cue-safety, .cue-legend-card.cue-safety { color: var(--orange); border-color: #e2a677; background: rgba(201,101,37,.06); }
    .cue-critical, .cue-legend-card.cue-critical { color: var(--red); border-color: #c34b55; background: rgba(181,40,47,.06); }
    .cue-field, .cue-legend-card.cue-field { color: #1f91ad; border-color: #84bccc; background: rgba(31,145,173,.06); }
    .cue-code, .cue-legend-card.cue-code { color: var(--green); border-color: #a1b383; background: rgba(92,127,53,.06); }
    .cue-manufacturer, .cue-legend-card.cue-manufacturer { color: var(--purple); border-color: #a99cd2; background: rgba(101,82,155,.06); }
    .cue-measurement, .cue-legend-card.cue-measurement { color: var(--gold); border-color: #d2ae72; background: rgba(159,115,40,.06); }

    .toolbox { margin: 18px 0; border-radius: 4px; padding: 14px 16px; border-left: 6px solid; background: rgba(255,255,255,.55); box-shadow: 0 2px 8px rgba(6,28,51,.06); }
    .toolbox h4 { margin: 0 0 6px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .04em; font-size: 13px; }
    .toolbox p { margin: 0; font-size: 15px; color: #1b2d42; }
    .toolbox-note { border-color: var(--gray); } .toolbox-note h4 { color: var(--gray); }
    .toolbox-tip { border-color: var(--blue-600); } .toolbox-tip h4 { color: var(--blue-700); }
    .toolbox-mistake { border-color: var(--orange); } .toolbox-mistake h4 { color: var(--orange); }
    .toolbox-observation { border-color: var(--green); } .toolbox-observation h4 { color: var(--green); }
    .toolbox-inspection { border-color: var(--yellow); } .toolbox-inspection h4 { color: var(--yellow); }
    .toolbox-code { border-color: var(--red); } .toolbox-code h4 { color: var(--red); }

    .main-grid { display: grid; grid-template-columns: minmax(0, 1.15fr) minmax(330px, .85fr); gap: 38px; align-items: start; margin-bottom: 34px; }
    .left-column { padding: 0 2px 0 16px; }
    .right-column { border-left: 1px dotted #b8b0a4; padding-left: 36px; }

    .content-block { margin-bottom: 28px; border-bottom: 1px dotted #c7c0b5; padding-bottom: 22px; }
    .content-block:last-child { border-bottom: none; }

    .section-title { font-size: 22px; border-bottom: 3px solid var(--blue-600); padding-bottom: 6px; margin-bottom: 14px; }
    .content-block p { margin: 0 0 16px; font-size: 17px; color: #1b2d42; }

    .checklist { list-style: none; padding: 0; margin: 0; }
    .checklist li { position: relative; padding: 7px 0 7px 34px; border-bottom: 1px dotted #c7c0b5; font-size: 16px; }
    .checklist li::before { content: "✓"; position: absolute; left: 0; top: 8px; width: 21px; height: 21px; border-radius: 50%; background: var(--blue-700); color: white; font-size: 14px; line-height: 21px; text-align: center; font-weight: 900; }

    .table-card h2 { font-size: 21px; }
    .title-rule { border-bottom: 3px solid var(--blue-600); padding-bottom: 7px; margin-bottom: 20px; }

    table { width: 100%; border-collapse: collapse; background: rgba(255,255,255,.54); box-shadow: 0 2px 10px rgba(6,28,51,.08); border: 1px solid #c9c2b7; overflow: hidden; margin-bottom: 8px; }
    th { background: linear-gradient(90deg, var(--navy-850), var(--blue-700)); color: white; padding: 10px 13px; text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; font-size: 13px; letter-spacing: .045em; text-align: left; }
    td { border: 1px solid #d6d0c5; padding: 11px 14px; vertical-align: middle; font-size: 15px; background: rgba(255,255,255,.38); }
    td.icon-cell { width: 52px; text-align: center; font-size: 24px; color: var(--blue-700); }
    td.item-cell { width: 30%; font-weight: 800; color: #1b2d42; }

    .note-box { margin-top: 24px; border: 1px solid #a9c5dd; background: linear-gradient(180deg, rgba(238,247,255,.85), rgba(255,255,255,.45)); border-radius: 6px; padding: 18px 20px; box-shadow: 0 2px 8px rgba(6,28,51,.06); }
    .note-title { font-size: 16px; color: var(--blue-700); margin-bottom: 8px; }
    .note-box p { margin: 0; font-size: 16px; color: #1b2d42; }

    .work-order { margin: 34px 0 40px; border: 1px solid #c9c1b1; background: rgba(255,255,255,.5); box-shadow: var(--shadow); border-radius: 4px; overflow: hidden; }
    .work-order__header { background: linear-gradient(90deg, var(--navy-900), var(--blue-700)); color: #fff; padding: 18px 24px 16px; }
    .work-order__competency-code { display: inline-block; margin: 0 0 8px; background: rgba(255,255,255,.15); border: 1px solid rgba(255,255,255,.4); padding: 3px 10px; border-radius: 3px; font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .08em; font-size: 13px; }
    .work-order__type { margin: 0 0 4px; text-transform: uppercase; letter-spacing: .08em; font-size: 12px; color: #bcd7ef; font-weight: 800; }
    .work-order__title { margin: 0; font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-weight: 900; text-transform: uppercase; font-size: 22px; letter-spacing: .01em; }
    .work-order__meta { display: grid; grid-template-columns: repeat(4, 1fr); gap: 10px; padding: 14px 24px; background: rgba(11,116,201,.06); border-bottom: 1px solid #d3ccbc; font-size: 14px; }
    .work-order__meta p { margin: 0; }
    .work-order__competencies { padding: 16px 24px; }
    .work-order__competencies h3 { margin: 0 0 8px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; color: var(--blue-700); font-size: 14px; letter-spacing: .04em; }
    .work-order__competencies ul { margin: 0; padding-left: 20px; }
    .work-order__competencies li { font-size: 15px; margin-bottom: 4px; }

    .work-order-body { padding: 4px 24px 24px; }
    .work-order-body h3.wo-sub { color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .03em; font-size: 16px; border-bottom: 2px solid #d3ccbc; padding-bottom: 5px; margin: 22px 0 10px; }
    .work-order-body p { font-size: 15.5px; margin: 0 0 12px; }
    .work-order-body ul, .work-order-body ol { margin: 0 0 12px; padding-left: 22px; font-size: 15.5px; }
    .work-order-body li { margin-bottom: 6px; }

    .step-block { counter-reset: step; }
    .step-block li { list-style: none; position: relative; padding: 8px 0 8px 40px; border-bottom: 1px dotted #c7c0b5; counter-increment: step; }
    .step-block li::before { content: counter(step); position: absolute; left: 0; top: 8px; width: 26px; height: 26px; border-radius: 50%; background: var(--navy-850); color: #fff; font-weight: 900; font-size: 13px; text-align: center; line-height: 26px; }

    .photo-placeholder { margin: 14px 0; border: 1px dashed #b7ac97; background: rgba(255,255,255,.4); padding: 14px; border-radius: 4px; text-align: center; }
    .photo-placeholder img { max-width: 100%; }
    .photo-placeholder figcaption { font-size: 13px; color: var(--muted); margin-top: 6px; font-style: italic; }

    .related-skills, .next-project { margin-top: 16px; font-size: 14.5px; color: #223347; border-top: 1px dashed #c7c0b5; padding-top: 12px; }
    .related-skills strong, .next-project strong { color: var(--blue-700); }

    .priority-grid { display: grid; grid-template-columns: repeat(3, 1fr); gap: 10px; margin-top: 14px; }
    .priority-card { min-height: 92px; border: 1px solid #c8c0b4; background: rgba(255,255,255,.42); padding: 12px; border-top: 5px solid var(--blue-600); }
    .priority-card strong { display: block; color: var(--navy-850); text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing: .035em; margin-bottom: 5px; }
    .priority-card span { font-size: 13px; color: #334456; }

    .shop-terms-list { columns: 2; column-gap: 40px; }
    .shop-terms-list dt { font-weight: 900; color: var(--navy-850); margin-top: 10px; }
    .shop-terms-list dd { margin: 2px 0 6px; font-size: 15px; }

    .knowledge-check ol { padding-left: 22px; }
    .knowledge-check li { margin-bottom: 10px; font-size: 16px; }

    .chapter-nav { width: 100vw; margin-left: calc(50% - 50vw); background: linear-gradient(90deg, var(--navy-950), #071f38 45%, var(--navy-850)); color: white; min-height: 86px; display: grid; grid-template-columns: 240px minmax(260px, 1fr) 300px; align-items: center; padding: 12px 42px; box-shadow: 0 -6px 20px rgba(0,0,0,.2); }

    .nav-button { display: flex; flex-direction: column; gap: 2px; color: white; text-decoration: none; font-size: 13px; }
    .nav-button strong { font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; font-size: 18px; letter-spacing: .045em; }
    .nav-button.prev strong::before { content: "← "; font-size: 28px; vertical-align: -2px; }
    .nav-button.next strong::after { content: " →"; font-size: 28px; vertical-align: -2px; }
    .nav-button.next { text-align: right; }
    .nav-button.disabled { opacity: .45; pointer-events: none; }

    .progress { text-align: center; }
    .progress-title { color: #60a6e5; font-weight: 900; text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing: .08em; font-size: 18px; margin-bottom: 10px; }
    .dots { display: flex; justify-content: center; align-items: center; gap: 8px; }
    .dot { width: 11px; height: 11px; border-radius: 50%; background: rgba(255,255,255,.18); position: relative; }
    .dot::after { content: ""; position: absolute; left: 10px; top: 5px; width: 10px; height: 2px; background: rgba(255,255,255,.16); }
    .dot:last-child::after { display: none; }
    .dot.active { background: var(--blue-600); box-shadow: 0 0 0 3px rgba(11,116,201,.14); }

    @media (max-width: 1020px) {
      .hero-grid, .main-grid { grid-template-columns: 1fr; }
      .right-column { border-left: none; padding-left: 0; }
      .cue-legend { grid-template-columns: repeat(2, minmax(0, 1fr)); }
      .cue-legend-intro { grid-column: 1 / -1; }
      .chapter-nav { grid-template-columns: 1fr; gap: 12px; text-align: center; }
      .nav-button, .nav-button.next { text-align: center; }
      .work-order__meta { grid-template-columns: repeat(2, 1fr); }
      .shop-terms-list { columns: 1; }
    }

    @media (max-width: 700px) {
      .book-header { padding: 14px 18px; flex-wrap: wrap; gap: 6px; }
      .book-header .divider { display: none; }
      .page { padding: 24px 18px 0; }
      .hero-left { grid-template-columns: 1fr; }
      .chapter-stamp { width: 155px; height: 155px; }
      .chapter-stamp .label { font-size: 23px; }
      .chapter-stamp .number { font-size: 96px; }
      .cue-legend { grid-template-columns: 1fr; padding: 14px; }
      .priority-grid { grid-template-columns: 1fr; }
      .chapter-nav { padding: 18px; }
      td.item-cell { width: auto; }
      .work-order__meta { grid-template-columns: 1fr; }
    }

    .project-panel { margin: 18px 0; border: 1px solid #d3ccb9; background: rgba(255,255,255,.45); padding: 18px 20px; box-shadow: 0 2px 8px rgba(6,28,51,.07); border-radius: 4px; }
    .project-panel h3 { margin: 0 0 8px; color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .035em; font-size: 16px; border-bottom: 2px solid #d3ccbc; padding-bottom: 5px; }
    .project-panel p { margin: 0 0 12px; font-size: 15.5px; color: #1b2d42; }
    .zone-grid { display: grid; grid-template-columns: repeat(4, minmax(130px, 1fr)); gap: 10px; margin: 16px 0; }
    .zone-card { border: 1px solid #c8c0b4; background: rgba(255,255,255,.42); padding: 12px; border-top: 5px solid var(--blue-600); min-height: 108px; }
    .zone-card strong { display:block; color: var(--navy-850); text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing:.035em; margin-bottom: 5px; }
    .zone-card span { font-size: 13px; color: #334456; }
    .readiness-list li { margin-bottom: 7px; }
    .placeholder-label { font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .08em; color: var(--blue-700); font-weight: 900; font-size: 14px; }
    @media (max-width: 1020px) { .zone-grid { grid-template-columns: repeat(2, minmax(0, 1fr)); } }
    @media (max-width: 700px) { .zone-grid { grid-template-columns: 1fr; } }

  </style>
<body>
  <header class="book-header">
    <div class="series">Residential Construction and Building Trades Library</div>
    <div class="divider">|</div>
    <div class="book-title">Book 08 — Residential Electrical: Wiring, Panels, Circuits, Devices, Lighting, and Troubleshooting</div>
  </header>

  <main class="page">
    <nav class="breadcrumb" aria-label="Breadcrumb">
      <span>Residential Electrical</span>
      <span>Projects</span>
      <span>Project 20</span>
    </nav>

    <section class="hero-grid" aria-labelledby="project-title">
      <div class="hero-left">
        <aside class="chapter-stamp" aria-label="Project number">
          <div class="label">Project</div>
          <div class="number">20</div>
        </aside>

        <header class="chapter-header">
          <p class="chapter-header__number">Project 20 — Capstone</p>
          <h1 class="chapter-header__title" id="project-title">Capstone Project: Wire a Practice Wall with Lights, Switches, Receptacles, and Protection</h1>
          <div class="rule"></div>
          <p class="chapter-header__summary">Lay out, rough-wire, terminate, protect, inspect, energize, test, label, and close out a small electrical practice wall containing receptacles, GFCI protection, single-pole and three-way switching, lighting, grounding, and approved circuit protection, integrating every competency taught in Projects 1 through 19 into one inspected, tested, and documented electrical system.</p>
        </header>
      </div>

      <aside class="glance" aria-labelledby="brief-title">
        <div class="tab" id="brief-title">Project Brief</div>
        <div class="glance-body">
          <div class="glance-row">
            <div class="glance-icon">▥</div>
            <div><div class="glance-label">Difficulty</div><div class="glance-value">Advanced (Capstone)</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">◷</div>
            <div><div class="glance-label">Time</div><div class="glance-value">16–24 hours, typically completed across multiple sessions with inspection holds between rough and finish stages</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">$</div>
            <div><div class="glance-label">Cost</div><div class="glance-value">$350–$750 for boxes, cable, devices, fixtures, breakers, and finish materials, depending on the approved practice-wall plan</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">🔧</div>
            <div><div class="glance-label">Tools</div><div class="glance-value">The complete tool set assembled across Projects 1–19: rated voltage tester, non-contact detector, lockout/tag equipment, drill and bits, box-fill and layout tools, cable staples, connector and knockout tools, wire strippers, torque screwdriver, continuity/resistance meter, and camera</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">□</div>
            <div><div class="glance-label">Materials</div><div class="glance-value">New-work boxes, fan/fixture support box, NM cable, connectors, wire connectors, grounding pigtails, duplex receptacle, GFCI receptacle, single-pole switch, two three-way switches, light fixture, AFCI/GFCI or dual-function breaker, cover plates, and labels per the approved practice-wall plan</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">▰</div>
            <div><div class="glance-label">Competencies</div><div class="glance-value">EL-115 – EL-120</div></div>
          </div>
        </div>
      </aside>
    </section>

    <section class="cue-legend" aria-labelledby="cue-legend-title">
      <div class="cue-legend-intro">
        <h2 id="cue-legend-title">Field Cue System</h2>
        <p>These cues appear at the point of work. They identify safety, code, manufacturer, and measurement issues before they become shock, arc flash, or a failed inspection.</p>
      </div>

      <article class="cue-legend-card cue-safety">
        <div class="icon">△</div>
        <h3>Safety Cue</h3>
        <p>Task-specific safety guidance for ordinary work hazards.</p>
      </article>

      <article class="cue-legend-card cue-critical">
        <div class="icon">✋</div>
        <h3>Critical Safety Cue</h3>
        <p>Serious injury, shock, electrocution, or arc flash is possible.</p>
      </article>

      <article class="cue-legend-card cue-field">
        <div class="icon">⛑</div>
        <h3>Field Safety Cue</h3>
        <p>Practical work-area safety: lighting, footing, access, and housekeeping.</p>
      </article>

      <article class="cue-legend-card cue-code">
        <div class="icon">▤</div>
        <h3>Code Alert</h3>
        <p>Local requirements vary. Verify permit, inspection, and jurisdictional rules.</p>
      </article>

      <article class="cue-legend-card cue-manufacturer">
        <div class="icon">▧</div>
        <h3>Manufacturer Cue</h3>
        <p>Follow product-specific instructions for boxes, devices, breakers, and fixtures.</p>
      </article>

      <article class="cue-legend-card cue-measurement">
        <div class="icon">▱</div>
        <h3>Measurement Cue</h3>
        <p>Reference-point, verification, and test-sequence guidance.</p>
      </article>
    </section>

    <section class="main-grid">
      <div class="left-column">
        <article class="content-block">
          <h2 class="section-title">Job Overview</h2>
          <p>This capstone project qualifies you to integrate every rough-wiring, device, lighting, protection, and testing competency taught in this book into one complete electrical system. The finished work product is one inspected, energized, and documented practice-wall assembly containing a duplex receptacle circuit, a GFCI receptacle with any approved downstream protection, a single-pole switch controlling a light fixture, a two-location three-way switching circuit, continuous equipment grounding, an AFCI, GFCI, or dual-function breaker at the panel, and a complete set of test, inspection, and closeout records.</p>
          <p>You will begin from the approved practice-wall electrical plan rather than from your own design. You will lay out and install boxes, route and protect cable, bond and ground every enclosure, splice and pigtail conductors, install each device and switching circuit using the exact procedures from Projects 9 through 12, install the fixture and support system, terminate every conductor, pass a rough inspection, close or finish the wall, install the panel-level circuit protection from Project 16, pass a finish inspection, energize the system under a qualified procedure, test every circuit and device, and complete a documented handoff.</p>
          <p>This project does not teach new wiring theory. It requires disciplined, correctly sequenced execution of the competencies already demonstrated in Projects 1 through 19, in the order the approved plan and this book's Energization and Testing Control require.</p>
        </article>

        <article class="content-block">
          <h2 class="section-title">Skills You Will Demonstrate</h2>
          <ul class="checklist">
            <li><strong>EL-115</strong> — Integrate box layout, cable routing, and knockout and connector work into one coordinated practice-wall rough-in.</li>
            <li><strong>EL-116</strong> — Complete splicing, grounding, and bonding for every enclosure in the assembly and verify a continuous equipment-grounding path.</li>
            <li><strong>EL-117</strong> — Install and terminate the duplex receptacle, GFCI receptacle, single-pole switch and light, and three-way switching circuits according to their approved diagrams.</li>
            <li><strong>EL-118</strong> — Install the approved AFCI, GFCI, or dual-function circuit protection and pass rough and finish inspections in sequence.</li>
            <li><strong>EL-119</strong> — Test every receptacle, switch, and fixture for correct polarity, grounding, protection function, and operation after controlled energization.</li>
            <li><strong>EL-120</strong> — Label every circuit and device, compile the complete documentation package, and complete a controlled electrical closeout and handoff.</li>
          </ul>
        </article>

        <article class="content-block">
          <h2 class="section-title">Where This Skill Fits</h2>
          <p>Every prior project in this book contributes a required piece of this capstone. Project 1 supplies the isolation, lockout, and live-dead-live procedure used before any conductor is touched. Projects 3 through 8 supply box installation, knockouts and connectors, cable routing, splicing, and grounding. Projects 9 through 12 supply the exact receptacle, GFCI, single-pole, and three-way procedures reused here without modification. Projects 13 through 15 supply fixture and support-system practice. Project 16 supplies the panel-level protection procedure. Projects 17 and 18 supply the diagnostic discipline used if a test fails. Project 19 supplies subpanel practice referenced when the approved plan routes the practice wall from a subpanel rather than the main panel.</p>
          <p>This project has no later chapter to prepare for. It is the final demonstration that all 120 competencies in this book can be combined into one safe, inspected, and functioning electrical installation.</p>
        </article>

        <article class="content-block">
          <h2 class="section-title">Scope and Intended Use</h2>
          <p>This project covers:</p>
          <ul class="checklist">
            <li>obtaining and following the approved practice-wall electrical plan, one-line diagram, circuit schedule, load calculation, box schedule, cable schedule, device schedule, and grounding design</li>
            <li>laying out, installing, and bonding every box; routing, protecting, and labeling every cable; and completing every splice, pigtail, and grounding connection in the assembly</li>
            <li>installing the duplex receptacle, GFCI receptacle, single-pole switch and light, three-way switching circuit, and fixture and support system exactly as taught in Projects 9 through 15</li>
            <li>completing rough inspection, correcting deficiencies, closing or finishing the wall, and installing the approved AFCI, GFCI, or dual-function breaker exactly as taught in Project 16</li>
            <li>completing finish inspection, controlled energization, full functional testing, and a documented handoff</li>
          </ul>
          <p>This project does <strong>not</strong> authorize the learner to:</p>
          <ul class="checklist">
            <li>design a different circuit arrangement, conductor size, breaker rating, box fill, or grounding method than the approved practice-wall plan specifies</li>
            <li>close, finish, or conceal any wiring before the required rough inspection has passed</li>
            <li>energize the assembly before the required finish inspection and the qualified energization authorization described in the book's Energization and Testing Control section</li>
            <li>perform any panel-level work covered by Projects 16 or 19 outside a fully de-energized training panel, or outside permitted work under the direction of a licensed or otherwise legally qualified electrical professional</li>
          </ul>
          <p>Any deficiency found at rough or finish inspection must be corrected and reinspected before the project continues to the next stage.</p>
        </article>

        <aside class="toolbox toolbox-note">
          <h4>Trade Note</h4>
          <p>This capstone does not compress the book into a shortcut. Every isolation, verification, box-fill calculation, splice, grounding connection, device termination, and test performed here uses the exact procedure taught in its originating project. Treat each embedded procedure — receptacle, GFCI, single-pole, three-way, breaker installation — as fully controlling, and do not substitute a simplified version because the assembly is a practice wall.</p>
        </aside>
      </div>

      <aside class="right-column">
        <div class="table-card">
          <h2 class="title-rule">Common Tools and Equipment</h2>
          <table aria-label="Common tools and equipment for this project">
            <thead>
              <tr><th colspan="2">Item</th><th>Purpose</th></tr>
            </thead>
            <tbody>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Rated contact voltage tester and non-contact detector</td><td>Verifying de-energization before rough work and confirming voltage, polarity, and protection function after energization</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Lockout device, hasp, padlock, and tags</td><td>Controlling the practice-wall circuit at the panel throughout rough wiring and inspection holds</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Drill, bits, and framing layout tools</td><td>Box layout, framing penetrations, and cable-route marking</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Cable staples, connectors, knockout tool, and protection plates</td><td>Securing and protecting NM cable through the framed assembly</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Wire strippers, listed connectors, and torque screwdriver</td><td>Splicing, pigtailing, and terminating conductors to manufacturer-specified torque</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Continuity and resistance meter</td><td>De-energized grounding, neutral-isolation, and short-circuit checks before energization</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Listed plug-in and GFCI testers</td><td>Post-energization polarity, grounding, and protection-function testing</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Camera or phone camera</td><td>Photographing rough wiring, grounding, box fill, and finished device installation before and after concealment</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Capstone Documentation Package</td><td>Recording box fill, cable routes, grounding checks, torque values, device tests, breaker tests, inspections, and corrections</td></tr>
            </tbody>
          </table>

          <h2 class="title-rule" style="margin-top:20px;">PPE and Materials</h2>
          <table aria-label="PPE and materials for this project">
            <thead>
              <tr><th colspan="2">Item</th><th>Purpose</th></tr>
            </thead>
            <tbody>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Eye protection</td><td>Worn during drilling, knockout removal, breaker operation, and all cover or terminal work</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Insulating gloves rated for the task</td><td>Worn during preliminary screening, cover removal, and controlled energized testing</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Closed-toe, non-conductive-sole footwear</td><td>Worn at all times during this project</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Boxes, cable, connectors, devices, fixture, and breaker specified by the approved plan</td><td>Completing the practice-wall assembly exactly as designed</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Floor and equipment protection, lockout hasp, padlock, and tags</td><td>Work-area protection and circuit control throughout the multi-stage project</td></tr>
            </tbody>
          </table>
          <p style="font-size:14px; color:#334456; margin-top:8px;"><strong>Required PPE for this project:</strong> eye protection and insulating gloves during drilling, breaker operation, cover removal, and testing; closed-toe, non-conductive-sole footwear at all times.</p>
        </div>

        <aside class="note-box">
          <h3 class="note-title">Setup Standard</h3>
          <p>Begin only with the approved practice-wall electrical plan, one-line diagram, circuit schedule, load calculation, box schedule, cable schedule, device schedule, grounding design, and inspection sequence in hand. Do not begin layout, drilling, or box installation before confirming the structure is complete, dry, accessible, and suitable for electrical work, and before defining whether this project will remain a disconnected training assembly or become a permitted energized installation.</p>
        </aside>

        <aside class="toolbox toolbox-tip">
          <h4>Shop Tip</h4>
          <p>Treat the rough-inspection hold as a real stopping point, not a formality. Photograph every box, cable route, splice, and grounding connection before the wall is closed or finished. Once the wall is closed, correcting a missed connection means opening it again.</p>
        </aside>
      </aside>
    </section>

    <article class="content-block">
      <h2 class="section-title">Reference Conventions</h2>
      <p>Establish these references before layout begins, and do not change the approved plan mid-project.</p>

      <table aria-label="Reference conventions for this project">
        <thead>
          <tr><th>Term</th><th>Definition</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">Practice-wall plan</td><td>The approved electrical plan, one-line diagram, circuit schedule, load calculation, box schedule, cable schedule, device schedule, grounding design, and inspection sequence controlling this project</td></tr>
          <tr><td class="item-cell">Rough stage</td><td>All work performed before wall closure or finish, including box installation, cable routing, splicing, and grounding, ending at rough inspection</td></tr>
          <tr><td class="item-cell">Finish stage</td><td>All work performed after rough inspection passes, including device and fixture installation, panel-level protection, finish inspection, and energization</td></tr>
          <tr><td class="item-cell">Embedded procedure</td><td>A named procedure from an earlier project (for example, the Project 9 receptacle procedure) that this capstone reuses without modification</td></tr>
          <tr><td class="item-cell">Qualified energization authorization</td><td>The authorization required by this book's Energization and Testing Control section before the practice wall may be energized</td></tr>
          <tr><td class="item-cell">Punch list</td><td>The written list of deficiencies found at any inspection or test stage, together with their corrections and reinspection results</td></tr>
        </tbody>
      </table>

      <div class="project-panel">
        <h3>Capstone Plan and Circuit Record</h3>
        <p>Before layout begins, record the approved plan reference and circuit assignments directly on the Capstone Documentation Package:</p>
        <p>Practice-wall plan reference: ______ &nbsp;&nbsp;&nbsp; Panel or subpanel: ______ &nbsp;&nbsp;&nbsp; Assigned breaker(s): ______</p>
        <p>Training assembly or permitted energized installation: ______ &nbsp;&nbsp;&nbsp; Licensed/qualified-person work identified: ______ &nbsp;&nbsp;&nbsp; Date started: ____________ &nbsp;&nbsp;&nbsp; Builder name: ____________</p>
      </div>
    </article>

    <article class="content-block">
      <h2 class="section-title">Prerequisites</h2>
      <ul class="checklist">
        <li>Independent demonstration of EL-001 through EL-114 from Projects 1 through 19, including the live-dead-live verification procedure, box installation, cable routing, splicing, grounding, all four device and switching procedures, fixture and fan support installation, panel-level protection, and diagnostic procedures</li>
        <li>The complete approved practice-wall electrical plan, one-line diagram, circuit schedule, load calculation, box schedule, cable schedule, device schedule, and grounding design</li>
        <li>Confirmation that the practice wall or small structure is structurally complete, dry, accessible, and suitable for electrical work</li>
        <li>A defined decision on whether the completed assembly will remain a disconnected training assembly or become a permitted energized installation, with all licensed or qualified-person work identified in advance</li>
        <li>Permit, inspection, and qualified-person arrangements confirmed for rough inspection, finish inspection, and energization</li>
      </ul>
    </article>

    <article class="content-block">
      <h2 class="section-title">Common Field Fundamentals</h2>
      <p>This capstone does not introduce new technique. It sequences the techniques from every earlier project into one coordinated rough-in, inspection, protection, energization, and testing cycle, exactly as the book's Energization and Testing Control section requires.</p>

      <div class="zone-grid" aria-label="Capstone project overview">
        <div class="zone-card"><strong>Plan and safety review</strong><span>Approved plan obtained, structure confirmed ready, licensed-only work identified before layout begins</span></div>
        <div class="zone-card"><strong>Box and cable rough-in</strong><span>Boxes laid out and installed, box fill calculated, cable routed, protected, and labeled</span></div>
        <div class="zone-card"><strong>Grounding and splicing</strong><span>Metal boxes bonded, grounding pigtails created, splices completed, continuity verified</span></div>
        <div class="zone-card"><strong>Device and lighting circuits</strong><span>Duplex, GFCI, single-pole, three-way, and fixture circuits installed per Projects 9–15</span></div>
        <div class="zone-card"><strong>Rough inspection</strong><span>Deficiencies corrected before the wall is closed or finished</span></div>
        <div class="zone-card"><strong>Panel-level protection</strong><span>AFCI, GFCI, or dual-function breaker installed per Project 16</span></div>
        <div class="zone-card"><strong>Finish inspection and energization</strong><span>Finish inspection passed, qualified authorization obtained, power restored</span></div>
        <div class="zone-card"><strong>Testing and handoff</strong><span>Every circuit and device tested, punch list completed, documentation handed off</span></div>
      </div>

      <h3 class="wo-sub">Sequencing the Embedded Procedures</h3>
      <p>Each device and switching circuit in this project uses the exact numbered procedure from its originating chapter: the duplex receptacle from Project 9, the GFCI receptacle from Project 10, the single-pole switch and light from Project 11, and the three-way switching circuit from Project 12. The panel-level protection breaker uses the exact procedure from Project 16. Do not shorten, combine, or reorder these embedded procedures to save time; complete each one in full before moving to the next.</p>

      <aside class="cue cue-measurement">
        <h4>Measurement Cue — Rough and Finish Inspection Are Separate Holds</h4>
        <p>Complete rough inspection before closing or covering any wiring, and complete finish inspection before energization. Do not treat these as one combined step. A deficiency corrected after wall closure requires reopening the assembly, not a note on the finish-inspection record.</p>
      </aside>

      <aside class="cue cue-critical">
        <h4>Critical Safety Cue — Energization Requires Full Completion and Authorization</h4>
        <p>Do not restore or connect power to the practice wall until finish inspection has passed and a qualified person authorizes energization. Treat every conductor as energized until the live-dead-live test proves otherwise at each stage, and keep the assigned breaker locked out and tagged for the entire rough and finish stages.</p>
      </aside>

      <aside class="cue cue-field">
        <h4>Field Safety Cue — Multi-Session Work-Area Control</h4>
        <p>Because this project spans multiple work sessions, re-verify the lockout, tag, and de-energized condition at the start of every session before resuming work, even if the circuit was left controlled at the end of the previous session.</p>
      </aside>

      <aside class="cue cue-manufacturer">
        <h4>Manufacturer Instruction Cue — Every Embedded Device and Breaker</h4>
        <p>Follow the manufacturer's instructions for every box, connector, device, fixture, and breaker used in this assembly, including strip length, terminal method, torque value, and support requirement. Where this project reuses an embedded procedure from an earlier chapter, that chapter's manufacturer-instruction cues remain fully in force here.</p>
      </aside>
    </article>

    <article class="work-order" id="capstone-wire-practice-wall">
      <header class="work-order__header">
        <p class="work-order__competency-code">EL-115 – EL-120</p>
        <p class="work-order__type">Integrated Rough-In / Device and Lighting Installation / Protection / Inspection / Energization / Testing / Closeout</p>
        <h2 class="work-order__title">Capstone Project: Wire a Practice Wall</h2>
      </header>

      <div class="work-order__meta">
        <p><strong>Difficulty:</strong> Advanced (Capstone)</p>
        <p><strong>Estimated Time:</strong> 16–24 hours</p>
        <p><strong>Estimated Cost:</strong> $350–$750</p>
        <p><strong>Finished Work:</strong> One inspected, energized, tested, labeled, and documented practice-wall electrical system</p>
      </div>

      <div class="work-order-body">
        <h3 class="wo-sub">A. Finished-Project Specification</h3>
        <p><strong>Quantity:</strong> one complete practice-wall electrical assembly containing a duplex receptacle circuit, a GFCI receptacle circuit with any approved downstream protection, a single-pole switch and controlled light fixture, a two-location three-way switching circuit, continuous equipment grounding at every enclosure, an AFCI, GFCI, or dual-function branch breaker at the panel, and a complete inspection, test, and closeout record — built exactly to the approved practice-wall plan, box schedule, cable schedule, device schedule, and grounding design.</p>

        <h3 class="wo-sub">B. Capstone Readiness Schedule</h3>
        <table aria-label="Capstone readiness schedule">
          <thead>
            <tr><th>Item</th><th>Target Condition</th><th>Verification Method</th></tr>
          </thead>
          <tbody>
            <tr><td class="item-cell">Plan and scope</td><td>Approved practice-wall plan obtained; training-only or permitted-energized status defined; licensed-only work identified</td><td>Written record on Capstone Documentation Package</td></tr>
            <tr><td class="item-cell">Box and cable rough-in</td><td>Every box laid out, installed, and box-filled correctly; every cable routed, protected, labeled, and free-length correct</td><td>Visual inspection and box-fill calculation record</td></tr>
            <tr><td class="item-cell">Grounding and splicing</td><td>Every metal box bonded; every splice and pigtail complete; continuous equipment-grounding path verified</td><td>De-energized continuity test</td></tr>
            <tr><td class="item-cell">Device and lighting circuits</td><td>Duplex, GFCI, single-pole/light, and three-way circuits installed exactly per their originating project procedures</td><td>Visual inspection against approved diagrams</td></tr>
            <tr><td class="item-cell">Rough inspection</td><td>Passed before any wall closure or finish covering</td><td>Inspection approval record</td></tr>
            <tr><td class="item-cell">Panel-level protection</td><td>AFCI, GFCI, or dual-function breaker installed and torqued per Project 16 procedure</td><td>Torque record and visual inspection</td></tr>
            <tr><td class="item-cell">Finish inspection and energization</td><td>Finish inspection passed; qualified energization authorization obtained before power is restored</td><td>Inspection and authorization record</td></tr>
            <tr><td class="item-cell">Functional testing</td><td>Every receptacle, switch, GFCI/AFCI function, and fixture tested and passing</td><td>Listed tester results and direct observation</td></tr>
          </tbody>
        </table>

        <h3 class="wo-sub">C. Material Takeoff</h3>
        <ul class="checklist">
          <li><strong>Boxes and support:</strong> new-work device and lighting boxes and the listed fan- or fixture-support box specified by the approved box schedule.</li>
          <li><strong>Cable and protection:</strong> NM cable in the types and quantities specified by the cable schedule, listed connectors, steel protection plates, and approved fireblocking materials.</li>
          <li><strong>Splicing and grounding:</strong> listed wire connectors, grounding screws and clips, and grounding pigtail stock in the correct material and gauge.</li>
          <li><strong>Devices and fixture:</strong> one duplex receptacle, one GFCI receptacle, one single-pole switch, two three-way switches, one listed light fixture with its support hardware, and matching cover plates, all specified by the device schedule.</li>
          <li><strong>Panel-level protection:</strong> one listed AFCI, GFCI, or dual-function breaker compatible with the panel identified in the approved plan.</li>
          <li><strong>Documentation:</strong> one Capstone Documentation Package covering box fill, cable records, grounding checks, torque records, device tests, breaker tests, inspection approvals, corrections, and the final punch list.</li>
        </ul>

        <h3 class="wo-sub">D. Acceptance Standards</h3>
        <table aria-label="Acceptance standards for the capstone project">
          <thead>
            <tr><th>Check</th><th>Standard</th></tr>
          </thead>
          <tbody>
            <tr><td class="item-cell">Plan conformance</td><td>Every box, cable, splice, device, and breaker matches the approved practice-wall plan without unapproved substitution</td></tr>
            <tr><td class="item-cell">Rough-in quality</td><td>Box fill, cable support, bend radius, protection plates, and free conductor length meet every embedded-project standard</td></tr>
            <tr><td class="item-cell">Grounding continuity</td><td>Continuous, correctly isolated equipment-grounding path verified at every enclosure and device before energization</td></tr>
            <tr><td class="item-cell">Device and circuit function</td><td>Duplex, GFCI, single-pole/light, and three-way circuits operate correctly in every required test combination</td></tr>
            <tr><td class="item-cell">Protection function</td><td>Installed AFCI, GFCI, or dual-function breaker trips, resets, and protects the intended circuit</td></tr>
            <tr><td class="item-cell">Inspection sequence</td><td>Rough inspection passed before closure; finish inspection passed before energization; no step performed out of sequence</td></tr>
            <tr><td class="item-cell">Documentation</td><td>Capstone Documentation Package complete with every required record and a closed punch list</td></tr>
          </tbody>
        </table>

        <h3 class="wo-sub">E. Plan Review, Scope, and Safety Planning</h3>
        <ol class="step-block">
          <li><strong>Obtain the approved practice-wall electrical plan, one-line diagram, circuit schedule, load calculation, box schedule, cable schedule, device schedule, grounding design, protection requirements, and inspection sequence.</strong> Record the plan reference on the Capstone Documentation Package before any layout begins.</li>
          <li><strong>Confirm that the practice wall or small structure is structurally complete, dry, accessible, and suitable for electrical work.</strong> Stop work and escalate structural deficiencies before proceeding.</li>
          <li><strong>Define whether the project will remain a disconnected training assembly or become a permitted energized installation.</strong> Record this decision before layout begins, per the Capstone Continuity Rule.</li>
          <li><strong>Identify all work reserved for a licensed or qualified electrical professional.</strong> Record which steps require that professional's direct performance or supervision.</li>
          <li><strong>Prepare the electrical safety, lockout, testing, material-control, inspection, and documentation plan.</strong> Confirm the Project 1 isolation and live-dead-live procedure will control every de-energized step in this project.</li>
        </ol>

        <h3 class="wo-sub">F. References, Layout, and Box Installation</h3>
        <ol class="step-block">
          <li><strong>Establish finished-floor, wall-finish, device-height, and fixture-location references.</strong> Use the same reference conventions taught in Project 3.</li>
          <li><strong>Lay out receptacle, GFCI, switch, junction, and lighting boxes.</strong> Mark each box location from the approved box schedule.</li>
          <li><strong>Calculate box fill for every enclosure.</strong> Confirm each selected box has sufficient marked volume before installation.</li>
          <li><strong>Install new-work boxes at the approved height, setback, alignment, and support condition.</strong> Follow the Project 3 procedure exactly.</li>
          <li><strong>Install the listed fan- or fixture-support box where required by the plan.</strong> Follow the Project 14 procedure exactly if a fan is specified, or the Project 13 support standard for a fixture-only box.</li>
        </ol>

        <h3 class="wo-sub">G. Cable Routing, Protection, and Framing Work</h3>
        <ol class="step-block">
          <li><strong>Plan cable routes, framing holes, protection plates, and support points.</strong> Confirm every route against the approved cable schedule before drilling.</li>
          <li><strong>Drill only approved framing locations.</strong> Follow the Project 6 drilling-zone and structural-member controls exactly.</li>
          <li><strong>Install connectors and close unused enclosure openings.</strong> Follow the Project 5 connector-selection and knockout procedure.</li>
          <li><strong>Route and secure NM cable without damage, excessive bend, or prohibited proximity.</strong> Follow the Project 6 cable-routing and stapling procedure.</li>
          <li><strong>Leave the required conductor length and label every cable end.</strong> Record each cable's circuit and destination on the Capstone Documentation Package.</li>
          <li><strong>Install steel protection plates and approved fireblocking materials after required inspection stages.</strong> Do not seal fireblocking penetrations before the applicable inspection has passed.</li>
        </ol>

        <h3 class="wo-sub">H. Grounding, Splicing, and Rough Termination</h3>
        <ol class="step-block">
          <li><strong>Prepare and bond all metal boxes.</strong> Follow the Project 8 grounding-screw and bonding-pigtail procedure exactly.</li>
          <li><strong>Create grounding pigtails and verify the continuous equipment-grounding path.</strong> Perform the de-energized continuity test at every enclosure before proceeding.</li>
          <li><strong>Strip conductors and complete listed splices and pigtails.</strong> Follow the Project 7 stripping, splicing, and pigtailing procedure exactly.</li>
        </ol>

        <h3 class="wo-sub">I. Device, Switch, and Lighting Circuit Installation</h3>
        <ol class="step-block">
          <li><strong>Install the duplex receptacle circuit according to Project 9.</strong> Complete the full embedded procedure without modification.</li>
          <li><strong>Install the GFCI receptacle and any approved downstream protection according to Project 10.</strong> Confirm line and load conductors remain separately identified throughout.</li>
          <li><strong>Install the single-pole switch and controlled light according to Project 11.</strong> Confirm the switch loop and fixture connections match the approved diagram.</li>
          <li><strong>Install the three-way switching circuit according to Project 12.</strong> Preserve the approved common and traveler conductor identification throughout.</li>
          <li><strong>Install the approved fixture and support system.</strong> Confirm the box and support are listed for the fixture type and weight before mounting.</li>
          <li><strong>Terminate all grounded, ungrounded, traveler, switched, and equipment-grounding conductors according to the approved diagrams.</strong> Inspect every termination before folding conductors into their boxes.</li>
        </ol>

        <h3 class="wo-sub">J. Rough Inspection and Closure</h3>
        <ol class="step-block">
          <li><strong>Complete rough inspection before closing or covering any wiring.</strong> Do not proceed to wall finish until this inspection has passed.</li>
          <li><strong>Correct all rough-inspection deficiencies.</strong> Reinspect every corrected item before continuing.</li>
          <li><strong>Install wall finish or maintain an approved open training assembly.</strong> Follow the decision recorded in Step 3.</li>
          <li><strong>Install devices, fixtures, cover plates, and required labels.</strong> Confirm every cover plate sits flush with no gap exposing energized parts.</li>
        </ol>

        <h3 class="wo-sub">K. Circuit Protection, Pre-Energization Checks, and Finish Inspection</h3>
        <ol class="step-block">
          <li><strong>Install or connect the approved AFCI, GFCI, or dual-function circuit protection under the Project 16 controls.</strong> Complete the full embedded procedure, including torque and neutral-arrangement requirements, without modification.</li>
          <li><strong>Update the circuit directory and device-protection labels.</strong> Confirm every label matches the as-built condition of the assembly.</li>
          <li><strong>Perform de-energized continuity, grounding, neutral-isolation, and short-circuit checks.</strong> Record every result on the Capstone Documentation Package before requesting finish inspection.</li>
          <li><strong>Obtain required finish inspection and authorization to energize.</strong> Do not proceed to Step 34 without this authorization.</li>
        </ol>

        <h3 class="wo-sub">L. Energization and Functional Testing</h3>
        <ol class="step-block">
          <li><strong>Restore or connect power using the qualified energization procedure.</strong> Follow the exact restoration sequence recorded on the readiness worksheet.</li>
          <li><strong>Test receptacle polarity and grounding.</strong> Use the listed plug-in tester at the duplex and GFCI receptacles.</li>
          <li><strong>Test GFCI and AFCI functions using device test controls and listed testers.</strong> Confirm trip, reset, and protected-outlet behavior.</li>
          <li><strong>Test single-pole and all three-way switch combinations.</strong> Confirm correct switching from every location.</li>
          <li><strong>Test each light or fixture under normal operation.</strong> Confirm secure mounting and absence of flicker.</li>
          <li><strong>Inspect for heat, noise, flicker, loose devices, abnormal odor, or breaker operation.</strong> Treat any of these as a failed test.</li>
          <li><strong>De-energize and correct any failed condition.</strong> Return to the de-energized state using the Project 1 procedure before correcting.</li>
          <li><strong>Repeat all affected tests.</strong> Do not close the punch list on any item until its retest passes.</li>
        </ol>

        <h3 class="wo-sub">M. Documentation and Handoff</h3>
        <ol class="step-block">
          <li><strong>Compile box-fill calculations, cable records, photographs, grounding checks, torque records, device tests, breaker tests, inspection approvals, and corrections.</strong> Assemble the complete Capstone Documentation Package.</li>
          <li><strong>Complete the electrical punch list.</strong> Confirm every listed deficiency is corrected and retested.</li>
          <li><strong>Hand off the system with circuit map, panel directory, test records, shutdown instructions, and maintenance information.</strong> Deliver the completed package to the owner, supervisor, or instructor of record.</li>
        </ol>
      </div>
    </article>

    <article class="content-block">
      <h2 class="section-title">Common Readiness Inspection</h2>
      <p>Inspect the completed assembly using the same checks regardless of which stage of the practice wall is being reviewed.</p>
      <ul class="checklist readiness-list">
        <li><strong>Plan-conformance check:</strong> confirm every box, cable, device, and breaker matches the approved practice-wall plan.</li>
        <li><strong>Rough-in check:</strong> confirm box fill, cable protection, support, and free conductor length meet every embedded-project standard.</li>
        <li><strong>Grounding check:</strong> confirm a continuous, correctly isolated equipment-grounding path at every enclosure and device.</li>
        <li><strong>Device and circuit check:</strong> confirm the duplex, GFCI, single-pole/light, and three-way circuits operate correctly in every required combination.</li>
        <li><strong>Protection check:</strong> confirm the installed breaker trips, resets, and protects the intended circuit.</li>
        <li><strong>Inspection-sequence check:</strong> confirm rough inspection passed before closure and finish inspection passed before energization.</li>
        <li><strong>Documentation check:</strong> confirm the Capstone Documentation Package is complete and the punch list is closed.</li>
      </ul>
      <p>Complete the Capstone Documentation Package in the Inspection Checklist section below before the assembly is handed off.</p>
    </article>

    <article class="content-block">
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: the approved practice-wall electrical plan alongside the installed box layout before cable is run.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: bonded metal boxes and grounding pigtails photographed before rough inspection.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: the completed duplex, GFCI, single-pole, and three-way device installations before cover plates are installed.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: the AFCI, GFCI, or dual-function breaker installed in the panel with torque record visible.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a listed tester confirming GFCI trip-and-reset function after energization.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: the completed Capstone Documentation Package with punch list closed and handoff signature.</figcaption>
      </figure>
    </article>

    <article class="content-block">
      <h2 class="section-title">Failure Points and Troubleshooting</h2>

      <aside class="toolbox toolbox-observation">
        <h4>The Assembly Fails Rough Inspection</h4>
        <p><strong>Probable cause:</strong> incorrect box fill, insufficient cable support or protection, missing grounding continuity, or a termination that does not match the approved diagram.<br>
        <strong>Confirmation:</strong> compare the inspector's findings against the box, cable, and grounding schedules and re-inspect the specific enclosure or run identified.<br>
        <strong>Correction:</strong> correct only the identified deficiency using the originating project's procedure; do not close or finish the wall until the correction is verified.<br>
        <strong>Reinspection:</strong> request rough reinspection of the corrected item before proceeding to wall closure.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>A Device Circuit Fails Its Functional Test After Energization</h4>
        <p><strong>Probable cause:</strong> reversed line and load conductors, an incorrect common or traveler identification, a loose termination, or a device installed with damaged parts.<br>
        <strong>Confirmation:</strong> apply the Project 17 or Project 18 diagnostic procedure to the specific circuit, using de-energized continuity testing only after the circuit is verified dead.<br>
        <strong>Correction:</strong> correct the identified wiring error using the originating project's procedure; do not substitute a different conductor arrangement than the approved diagram.<br>
        <strong>Reinspection:</strong> repeat the full functional test sequence for the corrected circuit and any circuit sharing the same box or cable run.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>The Installed Breaker Trips Immediately or Will Not Reset</h4>
        <p><strong>Probable cause:</strong> a shared-neutral conflict, a wiring error on the protected circuit, or a breaker incompatible with the panel or circuit.<br>
        <strong>Confirmation:</strong> de-energize and verify absence of voltage, then inspect the breaker's neutral connection and the protected circuit's conductors against the approved diagram.<br>
        <strong>Correction:</strong> correct the wiring error or confirm breaker compatibility before attempting to reset; do not repeatedly reset a breaker that trips.<br>
        <strong>Reinspection:</strong> repeat the breaker test-button and functional test sequence after correction.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>Finish Inspection Reveals an Item Concealed During Rough Stage</h4>
        <p><strong>Probable cause:</strong> a connection or grounding path was not photographed or verified before the wall was closed or finished.<br>
        <strong>Confirmation:</strong> review the rough-inspection photographs and records for the item in question.<br>
        <strong>Correction:</strong> open the wall at the affected location only as required to verify or correct the concealed item.<br>
        <strong>Reinspection:</strong> repeat both the rough-equivalent inspection of the reopened area and the finish inspection before energization.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>The Documentation Package Is Incomplete at Handoff</h4>
        <p><strong>Probable cause:</strong> a record was not completed at the time of the corresponding step, such as a torque value, test result, or inspection approval.<br>
        <strong>Confirmation:</strong> compare the Capstone Documentation Package against the Capstone Readiness Schedule item by item.<br>
        <strong>Correction:</strong> complete the missing record from direct re-inspection or retest where the original condition remains verifiable; do not record a value that was not actually measured.<br>
        <strong>Reinspection:</strong> confirm the completed package against the Readiness Schedule before handoff.</p>
      </aside>
    </article>

    <article class="content-block">
      <h2 class="section-title">Cleanup</h2>
      <p>This project ends with a fully documented, inspected, and — where authorized — energized practice-wall system ready for handoff.</p>
      <ul class="checklist">
        <li>Confirm all tools, testers, and lockout equipment are accounted for and stored in protected, undamaged condition</li>
        <li>Confirm the work area is free of debris, offcut cable, and unused hardware</li>
        <li>Confirm the panel directory and all device-protection labels match the as-built assembly</li>
        <li>Confirm the Capstone Documentation Package, including the closed punch list, is complete and stored with the assembly</li>
        <li>Confirm the handoff recipient has received the circuit map, panel directory, test records, shutdown instructions, and maintenance information</li>
      </ul>
    </article>

    <article class="content-block shop-terms">
      <h2 class="section-title">Field Terms</h2>
      <dl class="shop-terms-list">
        <dt>Practice-Wall Plan</dt><dd>The approved electrical plan, one-line diagram, circuit schedule, load calculation, box schedule, cable schedule, device schedule, grounding design, and inspection sequence controlling this project.</dd>
        <dt>Rough Stage</dt><dd>All work performed before wall closure or finish, ending at rough inspection.</dd>
        <dt>Finish Stage</dt><dd>All work performed after rough inspection passes, ending at controlled energization.</dd>
        <dt>Embedded Procedure</dt><dd>A named procedure from an earlier project that this capstone reuses without modification.</dd>
        <dt>Qualified Energization Authorization</dt><dd>The authorization required before the practice wall may be energized, per the book's Energization and Testing Control section.</dd>
        <dt>Punch List</dt><dd>The written list of deficiencies found at any inspection or test stage, together with their corrections and reinspection results.</dd>
        <dt>Capstone Documentation Package</dt><dd>The complete set of box-fill calculations, cable records, photographs, grounding checks, torque records, device tests, breaker tests, inspection approvals, and corrections compiled for handoff.</dd>
      </dl>
    </article>

    <article class="content-block knowledge-check">
      <h2 class="section-title">Skill Check</h2>
      <ol>
        <li>Why must the practice-wall plan, not the learner's own design judgment, control every box, cable, device, and breaker selection in this project?</li>
        <li>What must be confirmed and recorded before layout begins, regarding training-only versus permitted-energized status?</li>
        <li>Why must rough inspection be completed and passed before any wall closure or finish covering begins?</li>
        <li>Why does this project require the exact Project 9, 10, 11, and 12 procedures rather than a simplified combined device-wiring method?</li>
        <li>What must be verified at every enclosure before energization, and by what test method?</li>
        <li>Why must the assigned breaker remain locked out and tagged across multiple work sessions until finish inspection and energization authorization are complete?</li>
        <li>What must happen if a concealed connection is found to be unverified at finish inspection?</li>
        <li>Why is a repeatedly tripping breaker not to be reset again without diagnosis?</li>
        <li>What must the Capstone Documentation Package contain before handoff, and why can a missing record not simply be estimated?</li>
        <li>What does a closed punch list confirm about the finished practice-wall assembly?</li>
      </ol>
    </article>

    <article class="content-block">
      <h2 class="section-title">Competency Rubric</h2>
      <table aria-label="Competency rubric for Chapter 20">
        <thead>
          <tr><th>Competency</th><th>Independent Pass Standard</th><th>Not Demonstrated</th><th>With Assistance</th><th>Independently</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">EL-115</td><td>Integrates box layout, cable routing, and knockout and connector work into one coordinated practice-wall rough-in that matches the approved plan and passes box-fill and support inspection</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">EL-116</td><td>Completes splicing, grounding, and bonding for every enclosure and verifies a continuous equipment-grounding path by de-energized continuity test</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">EL-117</td><td>Installs and terminates the duplex receptacle, GFCI receptacle, single-pole switch and light, and three-way switching circuits exactly per their approved diagrams and originating procedures</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">EL-118</td><td>Installs the approved AFCI, GFCI, or dual-function circuit protection and passes rough and finish inspections in the required sequence</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">EL-119</td><td>Tests every receptacle, switch, protection device, and fixture for correct polarity, grounding, protection function, and operation after controlled energization</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">EL-120</td><td>Labels every circuit and device, compiles the complete Capstone Documentation Package, closes the punch list, and completes a controlled handoff</td><td></td><td></td><td></td></tr>
        </tbody>
      </table>
      <p>Mark one column per competency. Only <strong>Demonstrated Independently</strong> awards the competency; <strong>Demonstrated with Assistance</strong> authorizes additional supervised practice but does not complete the requirement.</p>
    </article>

    <article class="content-block">
      <h2 class="section-title">Inspection Checklist — Capstone Documentation Package</h2>
      <table aria-label="Capstone documentation package">
        <thead>
          <tr><th>Item</th><th>Target Condition</th><th>Result</th><th>Pass/Fail</th><th>Correction (if any)</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">Plan conformance</td><td>Every box, cable, device, and breaker matches the approved practice-wall plan</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Box fill and rough-in</td><td>Box fill correct; cable support, protection, and free length meet embedded-project standards</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Grounding continuity</td><td>Continuous, correctly isolated equipment-grounding path verified at every enclosure and device</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Device and circuit function</td><td>Duplex, GFCI, single-pole/light, and three-way circuits operate correctly in every required combination</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Protection function</td><td>Installed breaker trips, resets, and protects the intended circuit</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Rough inspection</td><td>Passed before wall closure or finish covering</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Finish inspection and energization</td><td>Passed before power was restored; qualified authorization obtained</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Punch list</td><td>Every listed deficiency corrected and retested</td><td></td><td></td><td></td></tr>
        </tbody>
      </table>
      <p><strong>Unresolved items and escalation plan:</strong> ____________________________________________</p>
      <p><strong>Assembly declared ready for handoff:</strong> ______ (Pass/Fail) &nbsp;&nbsp;&nbsp; <strong>Date:</strong> ____________ &nbsp;&nbsp;&nbsp; <strong>Builder name:</strong> ____________</p>
    </article>

    <article class="content-block">
      <h2 class="section-title">Performance Check</h2>
      <p>With rough inspection passed, the wall closed or maintained as an approved open training assembly, panel-level protection installed, finish inspection passed, energization completed under qualified authorization, and every device and circuit tested, review the finished assembly against the Acceptance Standards table and confirm that every box, cable, device, and breaker matches the approved plan, the equipment-grounding path is continuous at every enclosure, every embedded device and switching procedure was completed exactly as taught in its originating project, the installed breaker trips, resets, and protects the intended circuit, and the Capstone Documentation Package is complete with a closed punch list. If an item fails, identify whether the error occurred in plan conformance, rough-in quality, grounding, device wiring, protection installation, or inspection sequencing before correcting it and re-running the affected check.</p>
    </article>

    <article class="content-block what-you-accomplished">
      <h2 class="section-title">Project Closeout</h2>
      <p>You have completed the capstone project of the residential electrical sequence: laying out, rough-wiring, terminating, protecting, inspecting, energizing, testing, labeling, and closing out a complete practice-wall electrical system. This project required you to integrate box layout, cable routing, and knockout and connector work (<strong>EL-115</strong>); complete grounding, bonding, and splicing with verified continuity (<strong>EL-116</strong>); install and terminate the duplex, GFCI, single-pole/light, and three-way circuits from their originating procedures (<strong>EL-117</strong>); install panel-level circuit protection and pass rough and finish inspections in sequence (<strong>EL-118</strong>); test every circuit and device after controlled energization (<strong>EL-119</strong>); and label, document, and hand off the completed system (<strong>EL-120</strong>).</p>
      <p>You have now demonstrated every competency in this book, from the first verified de-energization in Project 1 through the fully tested and documented capstone assembly. This is the same isolation, rough-in, grounding, device-wiring, protection, inspection, and testing discipline you will carry into any future residential branch-circuit work, whether in further training or under the direction of a licensed electrical professional.</p>
      <p><strong>Retain the complete Capstone Documentation Package, including the circuit map, panel directory, test records, shutdown instructions, and maintenance information. This record is the definitive reference for the completed practice-wall assembly and for any future modification, inspection, or troubleshooting of the system.</strong></p>
    </article>

    <footer class="chapter-nav" aria-label="Project navigation">
      <a class="nav-button prev" href="chapter-19-install-small-residential-subpanel.html">
        <strong>Previous</strong>
        <span>Project 19: Install a Small<br />Residential Subpanel</span>
      </a>
      <div class="progress">
        <div class="progress-title">Project 20 / 20</div>
        <div class="dots" aria-hidden="true">
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot active"></span>
        </div>
      </div>
      <a class="nav-button next disabled" href="#" aria-disabled="true">
        <strong>Next</strong>
        <span>Book 8 Complete</span>
      </a>
    </footer>
  </main>
</body>
</html>
