<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>Project 07 — Strip, Splice, and Pigtail Conductors</title>
  <style>
    :root {
      --navy-950: #061c33;
      --navy-900: #09243f;
      --navy-850: #0b2d52;
      --navy-800: #123b66;
      --blue-700: #075fa8;
      --blue-600: #0b74c9;
      --blue-500: #1782d7;
      --ink: #122033;
      --muted: #52606f;
      --paper: #fbfaf5;
      --paper-2: #f4f0e8;
      --line: #d8d2c7;
      --shadow: 0 14px 30px rgba(6, 28, 51, .12);
      --red: #b5282f;
      --orange: #c96525;
      --green: #5c7f35;
      --purple: #65529b;
      --teal: #1a7c83;
      --gold: #9f7328;
      --steel: #2f79a9;
      --gray: #5a6472;
      --yellow: #a3821f;
    }

    * { box-sizing: border-box; }

    body {
      margin: 0;
      color: var(--ink);
      font-family: "Inter", "Segoe UI", Arial, sans-serif;
      background:
        radial-gradient(circle at 18% 10%, rgba(9, 36, 63, .04), transparent 27%),
        radial-gradient(circle at 88% 42%, rgba(10, 116, 201, .04), transparent 30%),
        linear-gradient(0deg, rgba(255,255,255,.45), rgba(255,255,255,.45)),
        repeating-linear-gradient(90deg, rgba(6,28,51,.018) 0 1px, transparent 1px 4px),
        var(--paper);
      line-height: 1.52;
    }

    .book-header {
      background: linear-gradient(90deg, var(--navy-950), var(--navy-850));
      color: #fff;
      min-height: 58px;
      display: flex;
      align-items: center;
      padding: 0 42px;
      border-bottom: 8px solid var(--blue-600);
      box-shadow: 0 3px 16px rgba(0,0,0,.22);
      letter-spacing: .045em;
      text-transform: uppercase;
      font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif;
      font-weight: 800;
    }

    .book-header .series { color: #b8c6d5; font-size: 15px; margin-right: 22px; white-space: nowrap; }
    .book-header .divider { opacity: .55; margin-right: 22px; font-weight: 400; }
    .book-header .book-title { font-size: 15px; color: #f5f8fb; white-space: nowrap; overflow: hidden; text-overflow: ellipsis; }

    .page { max-width: 1400px; margin: 0 auto; padding: 34px 38px 0; }

    .breadcrumb { display: flex; gap: 12px; align-items: center; margin-bottom: 20px; color: var(--blue-700); font-size: 14px; font-weight: 800; }
    .breadcrumb span:not(:last-child)::after { content: "›"; margin-left: 12px; color: #66788a; font-weight: 900; }

    .hero-grid { display: grid; grid-template-columns: minmax(0, 1fr) 320px; gap: 44px; align-items: start; }
    .hero-left { display: grid; grid-template-columns: 185px minmax(0, 1fr); gap: 28px; align-items: start; }

    .chapter-stamp {
      width: 185px; height: 185px; border-radius: 12px; color: #fff; background: var(--navy-850);
      box-shadow: 0 10px 22px rgba(6, 28, 51, .18); position: relative; overflow: hidden;
      display: flex; flex-direction: column; align-items: center; justify-content: center;
      text-transform: uppercase; transform: translateY(1px);
    }
    .chapter-stamp .label { font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; letter-spacing: .16em; font-weight: 900; font-size: 24px; margin-bottom: 8px; color: rgba(255, 255, 255, .92); }
    .chapter-stamp .number { font-family: Impact, Haettenschweiler, "Arial Narrow Bold", sans-serif; font-size: 112px; line-height: .82; letter-spacing: -.06em; color: #fff; }

    .chapter-header__title { margin: 10px 0 16px; font-family: Georgia, "Times New Roman", serif; color: var(--navy-850); font-size: clamp(40px, 5.6vw, 54px); line-height: 1.05; letter-spacing: -.035em; text-transform: uppercase; text-shadow: 0 1px 0 rgba(255,255,255,.9); }
    .chapter-header__number { margin: 0; color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .12em; text-transform: uppercase; font-size: 15px; }

    .rule { width: 100%; height: 4px; background: var(--blue-600); margin: 20px 0 24px; }
    .chapter-header__summary { max-width: 560px; margin: 0; font-size: 17px; color: #152438; }

    .glance { background: rgba(255,255,255,.52); border: 1px solid var(--line); border-radius: 6px; box-shadow: var(--shadow); overflow: hidden; }
    .glance .tab { background: linear-gradient(90deg, var(--navy-850), var(--blue-600)); color: #fff; display: inline-block; padding: 9px 18px 8px; font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .06em; text-transform: uppercase; border-bottom-right-radius: 5px; }
    .glance-body { padding: 12px 22px 17px; }
    .glance-row { display: grid; grid-template-columns: 42px 1fr; gap: 12px; align-items: center; padding: 11px 0; border-bottom: 1px dashed #c9c2b8; }
    .glance-row:last-child { border-bottom: none; }
    .glance-icon { width: 34px; height: 34px; border-radius: 50%; display: grid; place-items: center; color: var(--blue-700); border: 2px solid rgba(11, 95, 168, .2); font-size: 20px; background: rgba(11,116,201,.05); }
    .glance-label { font-weight: 900; color: #1a2e44; font-size: 13px; line-height: 1.15; }
    .glance-value { font-size: 15px; color: #18273a; }

    .cue-legend { margin: 34px 0 34px; border: 1px solid var(--line); background: rgba(255,255,255,.35); box-shadow: 0 2px 9px rgba(6,28,51,.07); display: grid; grid-template-columns: 170px repeat(6, minmax(112px, 1fr)); gap: 8px; padding: 20px; }
    .cue-legend-intro h2, .section-title, .table-card h2, .note-title { margin: 0 0 10px; color: var(--blue-700); font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-weight: 900; letter-spacing: .025em; text-transform: uppercase; line-height: 1.1; }
    .cue-legend-intro h2 { font-size: 18px; }
    .cue-legend-intro p { margin: 0; font-size: 12px; color: #17273b; }

    .cue-legend-card { min-height: 150px; border: 1px solid #d4c3ac; background: rgba(255,255,255,.5); padding: 13px 11px 10px; border-radius: 3px; display: flex; flex-direction: column; justify-content: flex-start; }
    .cue-legend-card .icon { font-size: 28px; margin-bottom: 9px; font-weight: 900; }
    .cue-legend-card h3 { margin: 0 0 9px; font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-size: 14px; letter-spacing: .03em; line-height: 1.05; text-transform: uppercase; }
    .cue-legend-card p { margin: 0; font-size: 12px; color: #172437; line-height: 1.4; }

    .cue { margin: 18px 0; border-radius: 4px; padding: 14px 16px; border: 1px solid; }
    .cue h4 { margin: 0 0 6px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .04em; font-size: 14px; }
    .cue p { margin: 0; font-size: 15px; }

    .cue-safety, .cue-legend-card.cue-safety { color: var(--orange); border-color: #e2a677; background: rgba(201,101,37,.06); }
    .cue-critical, .cue-legend-card.cue-critical { color: var(--red); border-color: #c34b55; background: rgba(181,40,47,.06); }
    .cue-field, .cue-legend-card.cue-field { color: #1f91ad; border-color: #84bccc; background: rgba(31,145,173,.06); }
    .cue-code, .cue-legend-card.cue-code { color: var(--green); border-color: #a1b383; background: rgba(92,127,53,.06); }
    .cue-manufacturer, .cue-legend-card.cue-manufacturer { color: var(--purple); border-color: #a99cd2; background: rgba(101,82,155,.06); }
    .cue-measurement, .cue-legend-card.cue-measurement { color: var(--gold); border-color: #d2ae72; background: rgba(159,115,40,.06); }

    .toolbox { margin: 18px 0; border-radius: 4px; padding: 14px 16px; border-left: 6px solid; background: rgba(255,255,255,.55); box-shadow: 0 2px 8px rgba(6,28,51,.06); }
    .toolbox h4 { margin: 0 0 6px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .04em; font-size: 13px; }
    .toolbox p { margin: 0; font-size: 15px; color: #1b2d42; }
    .toolbox-note { border-color: var(--gray); } .toolbox-note h4 { color: var(--gray); }
    .toolbox-tip { border-color: var(--blue-600); } .toolbox-tip h4 { color: var(--blue-700); }
    .toolbox-mistake { border-color: var(--orange); } .toolbox-mistake h4 { color: var(--orange); }
    .toolbox-observation { border-color: var(--green); } .toolbox-observation h4 { color: var(--green); }
    .toolbox-inspection { border-color: var(--yellow); } .toolbox-inspection h4 { color: var(--yellow); }
    .toolbox-code { border-color: var(--red); } .toolbox-code h4 { color: var(--red); }

    .main-grid { display: grid; grid-template-columns: minmax(0, 1.15fr) minmax(330px, .85fr); gap: 38px; align-items: start; margin-bottom: 34px; }
    .left-column { padding: 0 2px 0 16px; }
    .right-column { border-left: 1px dotted #b8b0a4; padding-left: 36px; }

    .content-block { margin-bottom: 28px; border-bottom: 1px dotted #c7c0b5; padding-bottom: 22px; }
    .content-block:last-child { border-bottom: none; }

    .section-title { font-size: 22px; border-bottom: 3px solid var(--blue-600); padding-bottom: 6px; margin-bottom: 14px; }
    .content-block p { margin: 0 0 16px; font-size: 17px; color: #1b2d42; }

    .checklist { list-style: none; padding: 0; margin: 0; }
    .checklist li { position: relative; padding: 7px 0 7px 34px; border-bottom: 1px dotted #c7c0b5; font-size: 16px; }
    .checklist li::before { content: "✓"; position: absolute; left: 0; top: 8px; width: 21px; height: 21px; border-radius: 50%; background: var(--blue-700); color: white; font-size: 14px; line-height: 21px; text-align: center; font-weight: 900; }

    .table-card h2 { font-size: 21px; }
    .title-rule { border-bottom: 3px solid var(--blue-600); padding-bottom: 7px; margin-bottom: 20px; }

    table { width: 100%; border-collapse: collapse; background: rgba(255,255,255,.54); box-shadow: 0 2px 10px rgba(6,28,51,.08); border: 1px solid #c9c2b7; overflow: hidden; margin-bottom: 8px; }
    th { background: linear-gradient(90deg, var(--navy-850), var(--blue-700)); color: white; padding: 10px 13px; text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; font-size: 13px; letter-spacing: .045em; text-align: left; }
    td { border: 1px solid #d6d0c5; padding: 11px 14px; vertical-align: middle; font-size: 15px; background: rgba(255,255,255,.38); }
    td.icon-cell { width: 52px; text-align: center; font-size: 24px; color: var(--blue-700); }
    td.item-cell { width: 30%; font-weight: 800; color: #1b2d42; }

    .note-box { margin-top: 24px; border: 1px solid #a9c5dd; background: linear-gradient(180deg, rgba(238,247,255,.85), rgba(255,255,255,.45)); border-radius: 6px; padding: 18px 20px; box-shadow: 0 2px 8px rgba(6,28,51,.06); }
    .note-title { font-size: 16px; color: var(--blue-700); margin-bottom: 8px; }
    .note-box p { margin: 0; font-size: 16px; color: #1b2d42; }

    .work-order { margin: 34px 0 40px; border: 1px solid #c9c1b1; background: rgba(255,255,255,.5); box-shadow: var(--shadow); border-radius: 4px; overflow: hidden; }
    .work-order__header { background: linear-gradient(90deg, var(--navy-900), var(--blue-700)); color: #fff; padding: 18px 24px 16px; }
    .work-order__competency-code { display: inline-block; margin: 0 0 8px; background: rgba(255,255,255,.15); border: 1px solid rgba(255,255,255,.4); padding: 3px 10px; border-radius: 3px; font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .08em; font-size: 13px; }
    .work-order__type { margin: 0 0 4px; text-transform: uppercase; letter-spacing: .08em; font-size: 12px; color: #bcd7ef; font-weight: 800; }
    .work-order__title { margin: 0; font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-weight: 900; text-transform: uppercase; font-size: 24px; letter-spacing: .01em; }
    .work-order__meta { display: grid; grid-template-columns: repeat(4, 1fr); gap: 10px; padding: 14px 24px; background: rgba(11,116,201,.06); border-bottom: 1px solid #d3ccbc; font-size: 14px; }
    .work-order__meta p { margin: 0; }
    .work-order__competencies { padding: 16px 24px; }
    .work-order__competencies h3 { margin: 0 0 8px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; color: var(--blue-700); font-size: 14px; letter-spacing: .04em; }
    .work-order__competencies ul { margin: 0; padding-left: 20px; }
    .work-order__competencies li { font-size: 15px; margin-bottom: 4px; }

    .work-order-body { padding: 4px 24px 24px; }
    .work-order-body h3.wo-sub { color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .03em; font-size: 16px; border-bottom: 2px solid #d3ccbc; padding-bottom: 5px; margin: 22px 0 10px; }
    .work-order-body p { font-size: 15.5px; margin: 0 0 12px; }
    .work-order-body ul, .work-order-body ol { margin: 0 0 12px; padding-left: 22px; font-size: 15.5px; }
    .work-order-body li { margin-bottom: 6px; }

    .step-block { counter-reset: step; }
    .step-block li { list-style: none; position: relative; padding: 8px 0 8px 40px; border-bottom: 1px dotted #c7c0b5; counter-increment: step; }
    .step-block li::before { content: counter(step); position: absolute; left: 0; top: 8px; width: 26px; height: 26px; border-radius: 50%; background: var(--navy-850); color: #fff; font-weight: 900; font-size: 13px; text-align: center; line-height: 26px; }

    .photo-placeholder { margin: 14px 0; border: 1px dashed #b7ac97; background: rgba(255,255,255,.4); padding: 14px; border-radius: 4px; text-align: center; }
    .photo-placeholder img { max-width: 100%; }
    .photo-placeholder figcaption { font-size: 13px; color: var(--muted); margin-top: 6px; font-style: italic; }

    .related-skills, .next-project { margin-top: 16px; font-size: 14.5px; color: #223347; border-top: 1px dashed #c7c0b5; padding-top: 12px; }
    .related-skills strong, .next-project strong { color: var(--blue-700); }

    .priority-grid { display: grid; grid-template-columns: repeat(3, 1fr); gap: 10px; margin-top: 14px; }
    .priority-card { min-height: 92px; border: 1px solid #c8c0b4; background: rgba(255,255,255,.42); padding: 12px; border-top: 5px solid var(--blue-600); }
    .priority-card strong { display: block; color: var(--navy-850); text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing: .035em; margin-bottom: 5px; }
    .priority-card span { font-size: 13px; color: #334456; }

    .shop-terms-list { columns: 2; column-gap: 40px; }
    .shop-terms-list dt { font-weight: 900; color: var(--navy-850); margin-top: 10px; }
    .shop-terms-list dd { margin: 2px 0 6px; font-size: 15px; }

    .knowledge-check ol { padding-left: 22px; }
    .knowledge-check li { margin-bottom: 10px; font-size: 16px; }

    .chapter-nav { width: 100vw; margin-left: calc(50% - 50vw); background: linear-gradient(90deg, var(--navy-950), #071f38 45%, var(--navy-850)); color: white; min-height: 86px; display: grid; grid-template-columns: 240px minmax(260px, 1fr) 300px; align-items: center; padding: 12px 42px; box-shadow: 0 -6px 20px rgba(0,0,0,.2); }

    .nav-button { display: flex; flex-direction: column; gap: 2px; color: white; text-decoration: none; font-size: 13px; }
    .nav-button strong { font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; font-size: 18px; letter-spacing: .045em; }
    .nav-button.prev strong::before { content: "← "; font-size: 28px; vertical-align: -2px; }
    .nav-button.next strong::after { content: " →"; font-size: 28px; vertical-align: -2px; }
    .nav-button.next { text-align: right; }
    .nav-button.disabled { opacity: .45; pointer-events: none; }

    .progress { text-align: center; }
    .progress-title { color: #60a6e5; font-weight: 900; text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing: .08em; font-size: 18px; margin-bottom: 10px; }
    .dots { display: flex; justify-content: center; align-items: center; gap: 8px; }
    .dot { width: 11px; height: 11px; border-radius: 50%; background: rgba(255,255,255,.18); position: relative; }
    .dot::after { content: ""; position: absolute; left: 10px; top: 5px; width: 10px; height: 2px; background: rgba(255,255,255,.16); }
    .dot:last-child::after { display: none; }
    .dot.active { background: var(--blue-600); box-shadow: 0 0 0 3px rgba(11,116,201,.14); }

    @media (max-width: 1020px) {
      .hero-grid, .main-grid { grid-template-columns: 1fr; }
      .right-column { border-left: none; padding-left: 0; }
      .cue-legend { grid-template-columns: repeat(2, minmax(0, 1fr)); }
      .cue-legend-intro { grid-column: 1 / -1; }
      .chapter-nav { grid-template-columns: 1fr; gap: 12px; text-align: center; }
      .nav-button, .nav-button.next { text-align: center; }
      .work-order__meta { grid-template-columns: repeat(2, 1fr); }
      .shop-terms-list { columns: 1; }
    }

    @media (max-width: 700px) {
      .book-header { padding: 14px 18px; flex-wrap: wrap; gap: 6px; }
      .book-header .divider { display: none; }
      .page { padding: 24px 18px 0; }
      .hero-left { grid-template-columns: 1fr; }
      .chapter-stamp { width: 155px; height: 155px; }
      .chapter-stamp .label { font-size: 23px; }
      .chapter-stamp .number { font-size: 96px; }
      .cue-legend { grid-template-columns: 1fr; padding: 14px; }
      .priority-grid { grid-template-columns: 1fr; }
      .chapter-nav { padding: 18px; }
      td.item-cell { width: auto; }
      .work-order__meta { grid-template-columns: 1fr; }
    }

    .project-panel { margin: 18px 0; border: 1px solid #d3ccb9; background: rgba(255,255,255,.45); padding: 18px 20px; box-shadow: 0 2px 8px rgba(6,28,51,.07); border-radius: 4px; }
    .project-panel h3 { margin: 0 0 8px; color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .035em; font-size: 16px; border-bottom: 2px solid #d3ccbc; padding-bottom: 5px; }
    .project-panel p { margin: 0 0 12px; font-size: 15.5px; color: #1b2d42; }
    .zone-grid { display: grid; grid-template-columns: repeat(4, minmax(130px, 1fr)); gap: 10px; margin: 16px 0; }
    .zone-card { border: 1px solid #c8c0b4; background: rgba(255,255,255,.42); padding: 12px; border-top: 5px solid var(--blue-600); min-height: 108px; }
    .zone-card strong { display:block; color: var(--navy-850); text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing:.035em; margin-bottom: 5px; }
    .zone-card span { font-size: 13px; color: #334456; }
    .readiness-list li { margin-bottom: 7px; }
    .placeholder-label { font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .08em; color: var(--blue-700); font-weight: 900; font-size: 14px; }
    @media (max-width: 1020px) { .zone-grid { grid-template-columns: repeat(2, minmax(0, 1fr)); } }
    @media (max-width: 700px) { .zone-grid { grid-template-columns: 1fr; } }

  </style>
<body>
  <header class="book-header">
    <div class="series">Residential Construction and Building Trades Library</div>
    <div class="divider">|</div>
    <div class="book-title">Book 08 — Residential Electrical: Wiring, Panels, Circuits, Devices, Lighting, and Troubleshooting</div>
  </header>

  <main class="page">
    <nav class="breadcrumb" aria-label="Breadcrumb">
      <span>Residential Electrical</span>
      <span>Projects</span>
      <span>Project 07</span>
    </nav>

    <section class="hero-grid" aria-labelledby="project-title">
      <div class="hero-left">
        <aside class="chapter-stamp" aria-label="Project number">
          <div class="label">Project</div>
          <div class="number">07</div>
        </aside>

        <header class="chapter-header">
          <p class="chapter-header__number">Project 07</p>
          <h1 class="chapter-header__title" id="project-title">Strip, Splice, and Pigtail Conductors</h1>
          <div class="rule"></div>
          <p class="chapter-header__summary">Prepare, splice, pigtail, and organize a de-energized conductor set in one approved electrical box, using listed wire connectors, correctly stripped conductors, device and grounding pigtails, and a verified box-fill result — the mechanical-connection skill every device, fixture, and panel termination in the rest of this book depends on.</p>
        </header>
      </div>

      <aside class="glance" aria-labelledby="brief-title">
        <div class="tab" id="brief-title">Project Brief</div>
        <div class="glance-body">
          <div class="glance-row">
            <div class="glance-icon">▥</div>
            <div><div class="glance-label">Difficulty</div><div class="glance-value">Beginner to Intermediate</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">◷</div>
            <div><div class="glance-label">Time</div><div class="glance-value">2–3 hours</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">$</div>
            <div><div class="glance-label">Cost</div><div class="glance-value">$15–$40 for wire connectors, pigtail conductor, and stripping-tool consumables</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">🔧</div>
            <div><div class="glance-label">Tools</div><div class="glance-value">Adequately rated contact voltage tester, wire strippers with the correct gauge openings, lineman's pliers, diagonal cutters, insulated screwdriver, headlamp or work light, camera or phone camera</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">□</div>
            <div><div class="glance-label">Materials</div><div class="glance-value">Listed wire connectors sized for the conductor combination, pigtail conductor matching the branch-circuit gauge and material, conductor labels, blank cover or assigned device</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">▰</div>
            <div><div class="glance-label">Competencies</div><div class="glance-value">EL-037 – EL-042</div></div>
          </div>
        </div>
      </aside>
    </section>

    <section class="cue-legend" aria-labelledby="cue-legend-title">
      <div class="cue-legend-intro">
        <h2 id="cue-legend-title">Field Cue System</h2>
        <p>These cues appear at the point of work. They identify safety, code, manufacturer, and measurement issues before they become a loose splice, a damaged conductor, or an overfilled box.</p>
      </div>

      <article class="cue-legend-card cue-safety">
        <div class="icon">△</div>
        <h3>Safety Cue</h3>
        <p>Task-specific safety guidance for ordinary work hazards.</p>
      </article>

      <article class="cue-legend-card cue-critical">
        <div class="icon">✋</div>
        <h3>Critical Safety Cue</h3>
        <p>Serious injury, shock, electrocution, or arc flash is possible.</p>
      </article>

      <article class="cue-legend-card cue-field">
        <div class="icon">⛑</div>
        <h3>Field Safety Cue</h3>
        <p>Practical work-area safety: lighting, footing, access, and housekeeping.</p>
      </article>

      <article class="cue-legend-card cue-code">
        <div class="icon">▤</div>
        <h3>Code Alert</h3>
        <p>Local requirements vary. Verify permit, inspection, and jurisdictional rules.</p>
      </article>

      <article class="cue-legend-card cue-manufacturer">
        <div class="icon">▧</div>
        <h3>Manufacturer Cue</h3>
        <p>Follow product-specific instructions for connectors, pigtails, and terminal devices.</p>
      </article>

      <article class="cue-legend-card cue-measurement">
        <div class="icon">▱</div>
        <h3>Measurement Cue</h3>
        <p>Reference-point, verification, and test-sequence guidance.</p>
      </article>
    </section>

    <section class="main-grid">
      <div class="left-column">
        <article class="content-block">
          <h2 class="section-title">Job Overview</h2>
          <p>This project qualifies you to prepare, splice, and pigtail a de-energized conductor set inside one approved electrical box using listed wire connectors. The finished work product is one completed box assembly: every ungrounded, grounded, equipment-grounding, traveler, switched, and control conductor identified, stripped without damage, connected using a listed connector matched to the conductor combination, pigtailed to the assigned device or grounding point where required, folded into the box without insulation damage, and verified against the calculated box-fill allowance.</p>
          <p>You will verify the circuit is de-energized using the live-dead-live procedure from Project 01; inspect the box for adequate volume, grounding provisions, cable entries, and conductor length; identify every conductor by function using the approved circuit documentation; strip each conductor to the connector-controlled length without nicking or cutting strands; install listed connectors using their approved method; build device and grounding pigtails; perform an individual-conductor pull check on every splice; and fold the finished conductor set into the box while confirming the calculated box-fill allowance is not exceeded.</p>
          <p>This project builds directly on the box installation skills from Projects 03 and 04, the connector and cable-support skills from Project 05, and the cable-routing skills from Project 06. It is the direct prerequisite for bonding and grounding in Project 08, and for every device, switch, and fixture termination taught in Projects 9 through 15 and assembled again in the Project 20 capstone.</p>
        </article>

        <article class="content-block">
          <h2 class="section-title">Skills You Will Demonstrate</h2>
          <ul class="checklist">
            <li><strong>EL-037</strong> — Strip conductors to the connector-controlled length without nicking, scoring, or cutting strands.</li>
            <li><strong>EL-038</strong> — Make mechanical splices using listed wire connectors matched to the conductor combination and installation method.</li>
            <li><strong>EL-039</strong> — Use wire connectors correctly, including twist-on, lever, push-in, and crimp types, according to their listed instructions.</li>
            <li><strong>EL-040</strong> — Create device and equipment-grounding pigtails of the correct material, gauge, length, and identification.</li>
            <li><strong>EL-041</strong> — Fold conductors into the box using controlled bends while preserving bending space and verified box fill.</li>
            <li><strong>EL-042</strong> — Inspect splice quality, including pull-check results, exposed copper, insulation damage, and box-fill compliance.</li>
          </ul>
        </article>

        <article class="content-block">
          <h2 class="section-title">Where This Skill Fits</h2>
          <p>Every device installed later in this book — the duplex receptacle in Project 09, the GFCI receptacle in Project 10, the switch and fixture wiring in Projects 11 through 14, and the capstone practice wall in Project 20 — depends on the splicing and pigtailing skill taught here. A loose connector, a nicked conductor, or an overfilled box created in this project will surface later as a failed device, an intermittent connection, or a failed inspection.</p>
          <p>The identification discipline used here — labeling ungrounded, grounded, equipment-grounding, traveler, switched, and control conductors before connecting anything — is the same discipline the three-way switching circuit in Project 12 and the subpanel work in Project 19 depend on.</p>
        </article>

        <article class="content-block">
          <h2 class="section-title">Scope and Intended Use</h2>
          <p>This project covers:</p>
          <ul class="checklist">
            <li>verifying the circuit is de-energized before opening any box or handling any conductor</li>
            <li>identifying conductor function using the approved circuit documentation before stripping or connecting anything</li>
            <li>stripping conductors to the connector-controlled length without insulation or strand damage</li>
            <li>installing listed wire connectors using their approved twist, lever, push-in, or crimp method</li>
            <li>building device and equipment-grounding pigtails of the correct material, gauge, length, and identification</li>
            <li>performing the individual-conductor pull check on every splice</li>
            <li>folding the finished conductor set into the box without insulation damage, and verifying box fill</li>
          </ul>
          <p>This project does <strong>not</strong> authorize the learner to:</p>
          <ul class="checklist">
            <li>splice or handle conductors on a circuit that has not been verified de-energized by the live-dead-live procedure</li>
            <li>reuse a single-use connector or exceed a connector's listed conductor range</li>
            <li>mix aluminum and copper conductors or components unless the exact connector and procedure are listed for the combination</li>
            <li>energize the completed splice set before the box-fill, grounding, and connection inspection required by this project is complete</li>
          </ul>
          <p>Any box, conductor, or connector condition that fails inspection in this chapter must be corrected before the box is closed or the circuit is energized.</p>
        </article>

        <aside class="toolbox toolbox-note">
          <h4>Trade Note</h4>
          <p>A splice is only as reliable as the strip. A nicked or scored conductor concentrates mechanical stress at the nick, and that conductor can fail months later under normal thermal cycling even though the connector was installed correctly. Inspect every stripped conductor under adequate light before it goes into a connector, not after.</p>
        </aside>
      </div>

      <aside class="right-column">
        <div class="table-card">
          <h2 class="title-rule">Common Tools and Equipment</h2>
          <table aria-label="Common tools and equipment for this project">
            <thead>
              <tr><th colspan="2">Item</th><th>Purpose</th></tr>
            </thead>
            <tbody>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Contact voltage tester</td><td>Confirming the circuit is de-energized before opening the box or handling conductors</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Wire strippers, correct gauge openings</td><td>Removing insulation to the connector-controlled length without nicking or cutting strands</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Lineman's pliers</td><td>Twisting, gripping, and seating conductors during splicing</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Diagonal cutters</td><td>Trimming damaged conductor ends and pigtail lengths</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Insulated screwdriver</td><td>Operating lever-style and screw-clamp connectors according to their listed method</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Headlamp or work light</td><td>Inspecting stripped conductors and completed splices under adequate light</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Camera or phone camera</td><td>Photographing conductor identification, splice quality, and box-fill condition before closing the box</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Conductor and Splice Record</td><td>Recording connector type, conductor combination, box-fill result, and inspection findings</td></tr>
            </tbody>
          </table>

          <h2 class="title-rule" style="margin-top:20px;">PPE and Materials</h2>
          <table aria-label="PPE and materials for this project">
            <thead>
              <tr><th colspan="2">Item</th><th>Purpose</th></tr>
            </thead>
            <tbody>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Eye protection</td><td>Worn during stripping, cutting, and connector installation</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Insulating gloves rated for the task</td><td>Worn during preliminary screening and any permitted cover removal</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Closed-toe, non-conductive-sole footwear</td><td>Worn at all times during this project</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Listed wire connectors, correct range</td><td>Making splices matched to the conductor material, gauge, and count</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Pigtail conductor, matching gauge and material</td><td>Connecting a device or ground point without using the device as a pass-through</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Conductor labels</td><td>Identifying conductor function when not obvious from color alone</td></tr>
            </tbody>
          </table>
          <p style="font-size:14px; color:#334456; margin-top:8px;"><strong>Required PPE for this project:</strong> eye protection and insulating gloves during stripping, cutting, connector installation, and any permitted cover removal; closed-toe, non-conductive-sole footwear at all times.</p>
        </div>

        <aside class="note-box">
          <h3 class="note-title">Setup Standard</h3>
          <p>Do not strip, cut, or connect any conductor until the circuit has been verified de-energized using the live-dead-live procedure from Project 01 and every conductor in the box has been identified by function. Work started before identification is complete must stop immediately and restart from conductor identification.</p>
        </aside>

        <aside class="toolbox toolbox-tip">
          <h4>Shop Tip</h4>
          <p>Label conductors whose function is not obvious the moment you identify them, before you strip anything. A conductor set that looks identical after stripping is far harder to re-identify correctly than one labeled while the circuit documentation is still in hand.</p>
        </aside>
      </aside>
    </section>

    <article class="content-block">
      <h2 class="section-title">Reference Conventions</h2>
      <p>Establish these references before any conductor is stripped, and do not change the identified conductor functions mid-project.</p>

      <table aria-label="Reference conventions for this project">
        <thead>
          <tr><th>Term</th><th>Definition</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">Ungrounded conductor</td><td>The circuit conductor carrying the identified line voltage, confirmed by circuit documentation rather than color alone</td></tr>
          <tr><td class="item-cell">Grounded conductor</td><td>The identified neutral conductor, spliced continuously except where the project specifically requires a device connection</td></tr>
          <tr><td class="item-cell">Equipment-grounding conductor</td><td>The conductor providing the fault-current return path to the metal box and device, distinct from the grounded neutral</td></tr>
          <tr><td class="item-cell">Pigtail</td><td>A short conductor connecting the branch-circuit splice to a single device or grounding point, used instead of the device serving as an unintended pass-through</td></tr>
          <tr><td class="item-cell">Connector-controlled strip length</td><td>The exact length of exposed conductor required by the listed connector's instructions, neither more nor less</td></tr>
          <tr><td class="item-cell">Individual-conductor pull check</td><td>Pulling on each conductor in a completed splice individually to confirm it cannot be withdrawn from the connector</td></tr>
        </tbody>
      </table>

      <div class="project-panel">
        <h3>Box and Conductor Identification Record</h3>
        <p>Before stripping any conductor, record the box location and every identified conductor function directly on the Conductor and Splice Record:</p>
        <p>Box location: ______ &nbsp;&nbsp;&nbsp; Circuit / breaker identifier: ______ &nbsp;&nbsp;&nbsp; Conductor material and gauge: ______</p>
        <p>Ungrounded conductor(s) identified: ______ &nbsp;&nbsp;&nbsp; Grounded conductor(s) identified: ______ &nbsp;&nbsp;&nbsp; Equipment-grounding conductor(s) identified: ______ &nbsp;&nbsp;&nbsp; Traveler / switched / control conductors identified: ______</p>
      </div>
    </article>

    <article class="content-block">
      <h2 class="section-title">Prerequisites</h2>
      <ul class="checklist">
        <li>A completed Electrical Safety-Readiness Worksheet for the work boundary from Project 01, with the circuit locked out and tagged</li>
        <li>An installed and inspected box from Project 03 or Project 04, with connectors and closed unused openings from Project 05</li>
        <li>NM cable routed, supported, and labeled at both ends according to Project 06</li>
        <li>The approved circuit documentation identifying every conductor's function</li>
        <li>Listed wire connectors and pigtail conductor matched to the conductor material, gauge, and count present in the box</li>
      </ul>
    </article>

    <article class="content-block">
      <h2 class="section-title">Common Field Fundamentals</h2>
      <p>Every splice in this project follows the same sequence: verify de-energized, identify conductor function, strip to the connector-controlled length, connect with a listed connector, pigtail where required, pull-check, fold, and verify box fill. Skipping identification before stripping is the most common cause of a reversed connection discovered only after the device is installed.</p>

      <div class="zone-grid" aria-label="Splice and pigtail overview">
        <div class="zone-card"><strong>De-energized verification</strong><span>Live-dead-live test repeated at this box before any conductor is handled</span></div>
        <div class="zone-card"><strong>Conductor identification</strong><span>Ungrounded, grounded, equipment-grounding, traveler, switched, and control conductors identified and labeled</span></div>
        <div class="zone-card"><strong>Controlled strip</strong><span>Insulation removed to the connector-controlled length without nicking or cutting strands</span></div>
        <div class="zone-card"><strong>Listed connector</strong><span>Twist-on, lever, push-in, or crimp connector matched to the conductor combination and installed by its listed method</span></div>
        <div class="zone-card"><strong>Pigtailing</strong><span>Device and grounding pigtails built to the correct material, gauge, length, and identification</span></div>
        <div class="zone-card"><strong>Pull check</strong><span>Each conductor in a completed splice pulled individually to confirm it cannot be withdrawn</span></div>
        <div class="zone-card"><strong>Fold and fill</strong><span>Conductors folded into the box with preserved bending space and verified box-fill compliance</span></div>
        <div class="zone-card"><strong>Documentation</strong><span>Connector type, conductor combination, and box-fill result recorded on the Conductor and Splice Record</span></div>
      </div>

      <h3 class="wo-sub">Conductor Function, Connector Selection, and Pigtailing</h3>
      <p>Identify every conductor's function from the approved circuit documentation before stripping anything. A splice made before identification is complete risks joining a switched leg to a grounded conductor, or omitting a required equipment-grounding pigtail. Select the connector listed for the exact conductor material, gauge range, and count present at the splice, and never place more conductors under a connector or terminal than it is listed to accept.</p>

      <aside class="cue cue-measurement">
        <h4>Measurement Cue — Strip to the Connector-Controlled Length, Not by Eye</h4>
        <p>Use the stripping opening or gauge setting matched to the conductor size, and expose only the length specified by the connector manufacturer's instructions. A strip that is too short leaves insulation trapped under the connector; a strip that is too long leaves exposed copper beyond the connector body.</p>
      </aside>

      <aside class="cue cue-critical">
        <h4>Critical Safety Cue — Verify De-Energized Before Handling Any Conductor</h4>
        <p>Repeat the live-dead-live test from Project 01 at this box before stripping, splicing, or pigtailing any conductor. Do not assume the circuit remains de-energized because it was verified earlier in the project; re-verify at this box before conductors are handled.</p>
      </aside>

      <aside class="cue cue-field">
        <h4>Field Safety Cue — Adequate Light Before Every Splice</h4>
        <p>Inspect every stripped conductor under adequate light before it enters a connector. A nick, score, or partially cut strand is difficult to see in poor lighting and becomes invisible once the connector is installed.</p>
      </aside>

      <aside class="cue cue-manufacturer">
        <h4>Manufacturer Instruction Cue — Connector Range and Installation Method</h4>
        <p>Install each connector using its listed twist, lever, push-in, or crimp method exactly as specified. Do not reuse a single-use connector or exceed its listed conductor range. A connector installed outside its listed range or method is a stop-work condition for that splice, not a splice to be closed into the box anyway.</p>
      </aside>
    </article>

    <article class="work-order" id="strip-splice-and-pigtail-conductors">
      <header class="work-order__header">
        <p class="work-order__competency-code">EL-037 – EL-042</p>
        <p class="work-order__type">Conductor Preparation / Splicing / Pigtailing / Box-Fill Verification Qualification</p>
        <h2 class="work-order__title">Strip, Splice, and Pigtail Conductors</h2>
      </header>

      <div class="work-order__meta">
        <p><strong>Difficulty:</strong> Beginner to Intermediate</p>
        <p><strong>Estimated Time:</strong> 2–3 hours</p>
        <p><strong>Estimated Cost:</strong> $15–$40</p>
        <p><strong>Finished Work:</strong> One de-energized box containing listed, mechanically secure, correctly identified splices and pigtails within verified box fill</p>
      </div>

      <div class="work-order-body">
        <h3 class="wo-sub">A. Finished-Project Specification</h3>
        <p><strong>Quantity:</strong> one de-energized electrical box containing every required splice and pigtail for the assigned circuit, connected with listed wire connectors matched to each conductor combination, individually pull-checked, folded into the box without insulation damage, and confirmed against the calculated box-fill allowance.</p>

        <h3 class="wo-sub">B. Conductor and Connector Schedule</h3>
        <table aria-label="Conductor and connector schedule">
          <thead>
            <tr><th>Conductor Function</th><th>Identification Method</th><th>Connector or Pigtail Requirement</th></tr>
          </thead>
          <tbody>
            <tr><td class="item-cell">Ungrounded</td><td>Circuit documentation, confirmed before stripping</td><td>Listed connector matched to gauge and count; device pigtail where required</td></tr>
            <tr><td class="item-cell">Grounded (neutral)</td><td>Circuit documentation, confirmed before stripping</td><td>Spliced continuously except where the project requires a device connection</td></tr>
            <tr><td class="item-cell">Equipment-grounding</td><td>Circuit documentation, distinguished from grounded neutral</td><td>Box-bonding pigtail and, where required, separate device-grounding pigtail</td></tr>
            <tr><td class="item-cell">Traveler / switched / control</td><td>Circuit documentation, labeled if function is not obvious</td><td>Listed connector matched to gauge and count; identification preserved through the splice</td></tr>
          </tbody>
        </table>

        <h3 class="wo-sub">C. Material Takeoff</h3>
        <ul class="checklist">
          <li><strong>Connectors:</strong> listed wire connectors in the sizes and types required for every conductor combination present in the box, with no single-use connector reused.</li>
          <li><strong>Pigtail conductor:</strong> conductor matching the branch-circuit gauge and material, cut to the length required by the device or grounding point.</li>
          <li><strong>Labels:</strong> conductor labels for any conductor whose function is not obvious from color alone.</li>
          <li><strong>Documentation:</strong> one Conductor and Splice Record per box, plus photographs of conductor identification and completed splice quality.</li>
        </ul>

        <h3 class="wo-sub">D. Acceptance Standards</h3>
        <table aria-label="Acceptance standards for splicing and pigtailing">
          <thead>
            <tr><th>Check</th><th>Standard</th></tr>
          </thead>
          <tbody>
            <tr><td class="item-cell">De-energized verification</td><td>Live-dead-live test repeated at this box before any conductor is handled</td></tr>
            <tr><td class="item-cell">Conductor identification</td><td>Every conductor's function confirmed by circuit documentation before stripping or connecting</td></tr>
            <tr><td class="item-cell">Strip quality</td><td>Insulation removed to the connector-controlled length with no nicking, scoring, or cut strands</td></tr>
            <tr><td class="item-cell">Connector installation</td><td>Listed connector matched to conductor material, gauge, and count, installed by its listed method</td></tr>
            <tr><td class="item-cell">Pigtailing</td><td>Device and grounding pigtails present wherever the project requires pass-through independence</td></tr>
            <tr><td class="item-cell">Pull check</td><td>Every conductor in every splice individually confirmed unable to be withdrawn</td></tr>
            <tr><td class="item-cell">Box fill</td><td>Calculated box-fill allowance not exceeded after all connectors, pigtails, clamps, grounds, and devices are accounted for</td></tr>
          </tbody>
        </table>

        <h3 class="wo-sub">E. Verification and Box Inspection</h3>
        <ol class="step-block">
          <li><strong>Review conductor material, insulation type, gauge, circuit function, connector listing, pigtail size, box fill, and terminal requirements.</strong> Confirm every value against the approved circuit documentation before proceeding.</li>
          <li><strong>Verify the circuit is de-energized using the approved live-dead-live procedure.</strong> Repeat the full test from Project 01 at this box.</li>
          <li><strong>Inspect the box for adequate volume, grounding, cable entries, damage, and conductor length.</strong> Confirm the box condition from Project 03, 04, or 05 remains intact.</li>
        </ol>

        <h3 class="wo-sub">F. Conductor Identification</h3>
        <ol class="step-block">
          <li><strong>Identify ungrounded, grounded, equipment-grounding, traveler, switched, and control conductors by the approved circuit documentation.</strong> Do not rely on conductor color alone.</li>
          <li><strong>Label conductors whose function is not obvious.</strong> Apply labels before stripping begins.</li>
        </ol>

        <h3 class="wo-sub">G. Stripping</h3>
        <ol class="step-block">
          <li><strong>Cut damaged ends back only when sufficient required free length remains.</strong> Confirm remaining length meets the box's free-conductor requirement before cutting.</li>
          <li><strong>Select the correct stripping opening or tool setting for the conductor.</strong> Match the tool setting to the conductor gauge before making the first cut.</li>
          <li><strong>Strip the manufacturer-controlled length without nicking, scoring, or cutting strands.</strong> Remove insulation cleanly in a single controlled motion.</li>
          <li><strong>Inspect every stripped conductor under adequate light.</strong> Reject and re-strip any conductor showing a nick, score, or cut strand.</li>
        </ol>

        <h3 class="wo-sub">H. Splicing</h3>
        <ol class="step-block">
          <li><strong>Prepare equal-gauge or approved mixed-gauge conductors for the listed connector.</strong> Confirm the connector's listed range covers the exact combination present.</li>
          <li><strong>Align conductor ends as required by the connector instructions.</strong> Match the alignment method to the connector type.</li>
          <li><strong>Install the connector using its listed twist, lever, push-in, or other controlled method.</strong> Follow the manufacturer's exact installation sequence.</li>
          <li><strong>Do not reuse single-use connectors or exceed their conductor range.</strong> Discard any connector that has already been used once if it is not listed for reuse.</li>
        </ol>

        <h3 class="wo-sub">I. Pigtailing</h3>
        <ol class="step-block">
          <li><strong>Create pigtails of the correct material, gauge, length, and identification.</strong> Match the pigtail to the branch-circuit conductor exactly.</li>
          <li><strong>Connect one device pigtail to the branch conductors rather than using the device as an unintended pass-through where the project requires pigtailing.</strong> Confirm the device is never the sole path for downstream conductors when pigtailing is required.</li>
          <li><strong>Prepare equipment-grounding pigtails for metal-box and device bonding.</strong> Build a separate pigtail for the box and, where required, a separate pigtail for the device.</li>
        </ol>

        <h3 class="wo-sub">J. Verification, Folding, and Documentation</h3>
        <ol class="step-block">
          <li><strong>Perform the approved individual-conductor pull check.</strong> Pull on each conductor in every completed splice individually to confirm it cannot be withdrawn.</li>
          <li><strong>Inspect for exposed copper beyond the connector, loose strands, damaged insulation, or mixed incompatible conductors.</strong> Correct any splice that fails this inspection before continuing.</li>
          <li><strong>Arrange splices behind device conductors while preserving bending space.</strong> Confirm the finished arrangement will not obstruct later device installation.</li>
          <li><strong>Fold conductors into the box using controlled bends rather than force.</strong> Avoid sharp bends or forcing conductors into position.</li>
          <li><strong>Verify box fill after all connectors, pigtails, clamps, grounds, and devices are accounted for.</strong> Confirm the calculated allowance from Project 03 is not exceeded.</li>
          <li><strong>Install a blank cover or proceed to the assigned device installation.</strong> Match this step to the project's current stage.</li>
          <li><strong>Record connector type, conductor combination, box-fill result, and inspection findings.</strong> Complete every field on the Conductor and Splice Record.</li>
        </ol>
      </div>
    </article>

    <article class="content-block">
      <h2 class="section-title">Common Readiness Inspection</h2>
      <p>Inspect every completed splice and pigtail set using the same checks regardless of which box or circuit the project involves.</p>
      <ul class="checklist readiness-list">
        <li><strong>De-energized check:</strong> confirm the live-dead-live test was repeated at this box before any conductor was handled.</li>
        <li><strong>Identification check:</strong> confirm every conductor's function was confirmed by circuit documentation before stripping.</li>
        <li><strong>Strip check:</strong> confirm every stripped conductor shows no nicking, scoring, or cut strands under adequate light.</li>
        <li><strong>Connector check:</strong> confirm each connector is listed for the exact conductor combination and installed by its listed method.</li>
        <li><strong>Pigtail check:</strong> confirm device and grounding pigtails are present wherever required and correctly identified.</li>
        <li><strong>Pull-check:</strong> confirm every conductor in every splice was individually pulled and could not be withdrawn.</li>
        <li><strong>Box-fill check:</strong> confirm the calculated allowance is not exceeded after all components are accounted for.</li>
      </ul>
      <p>Complete the Conductor and Splice Record in the Inspection Checklist section below before beginning Project 08.</p>
    </article>

    <article class="content-block">
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: labeled conductors inside an open box before stripping, matched against the circuit documentation.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a properly stripped conductor end showing no nicks, scoring, or cut strands, under adequate light.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a listed wire connector fully seated on a conductor combination, ready for the pull check.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: device and equipment-grounding pigtails prepared and connected before folding into the box.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: the completed conductor set folded into the box with a blank cover ready for installation.</figcaption>
      </figure>
    </article>

    <article class="content-block">
      <h2 class="section-title">Failure Points and Troubleshooting</h2>

      <aside class="toolbox toolbox-observation">
        <h4>A Conductor Pulls Free During the Individual Pull Check</h4>
        <p><strong>Probable cause:</strong> the connector was not fully seated, the strip length was incorrect, or the connector's listed range did not match the conductor combination.<br>
        <strong>Confirmation:</strong> remove the connector, inspect the conductor ends for correct strip length, and compare the connector's listed range against the actual conductor gauge and count.<br>
        <strong>Correction:</strong> re-strip if needed, select a connector rated for the actual combination, and reinstall using the listed method.<br>
        <strong>Reinspection:</strong> repeat the individual-conductor pull check on the new splice.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>Exposed Copper Remains Visible Beyond the Connector Body</h4>
        <p><strong>Probable cause:</strong> the conductor was stripped longer than the connector-controlled length, or the connector was not seated fully over the insulation line.<br>
        <strong>Confirmation:</strong> measure the exposed copper against the connector's listed strip length.<br>
        <strong>Correction:</strong> remove the connector, trim the conductor end if excess length permits, or replace the conductor if insufficient free length remains, then re-strip to the correct length and reinstall.<br>
        <strong>Reinspection:</strong> inspect under adequate light and repeat the pull check.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>A Stripped Conductor Shows a Nick, Score, or Cut Strand</h4>
        <p><strong>Probable cause:</strong> the wrong stripper gauge opening was used, or excessive force was applied during stripping.<br>
        <strong>Confirmation:</strong> inspect the conductor under adequate light and compare against the stripper's gauge markings.<br>
        <strong>Correction:</strong> cut back the damaged section if sufficient free length remains and re-strip using the correct gauge opening; if insufficient length remains, replace the conductor.<br>
        <strong>Reinspection:</strong> inspect the new strip under adequate light before installing the connector.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>The Box Exceeds Its Calculated Fill Allowance</h4>
        <p><strong>Probable cause:</strong> too many conductors, connectors, or devices for the box's marked volume, or pigtails were not accounted for in the original calculation.<br>
        <strong>Confirmation:</strong> recalculate box fill using all connectors, pigtails, clamps, grounds, and devices actually present.<br>
        <strong>Correction:</strong> install a larger listed box, reduce the pigtail count where the design allows, or relocate a splice to an approved junction point.<br>
        <strong>Reinspection:</strong> repeat the box-fill calculation and confirm the result meets the acceptance standard before closing the box.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>A Conductor's Function Cannot Be Confirmed from the Circuit Documentation</h4>
        <p><strong>Probable cause:</strong> incomplete circuit mapping, an unlabeled conductor, or a discrepancy between the documentation and the actual cable count.<br>
        <strong>Confirmation:</strong> compare the box against the circuit map from Project 02 and trace the conductor back toward its source if necessary.<br>
        <strong>Correction:</strong> do not strip or splice an unidentified conductor; escalate to the circuit documentation record or a qualified electrical professional before proceeding.<br>
        <strong>Reinspection:</strong> repeat conductor identification for the full box before resuming stripping or splicing.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>The Grounded Conductor Was Connected to a Device Terminal Not Intended for Pass-Through</h4>
        <p><strong>Probable cause:</strong> pigtailing was skipped and the device was used as an unintended splice point.<br>
        <strong>Confirmation:</strong> compare the actual connection against the approved wiring diagram and the pigtail requirement stated in this project's specification.<br>
        <strong>Correction:</strong> disconnect the device, install the required pigtail, and reconnect the device to its own pigtail only.<br>
        <strong>Reinspection:</strong> repeat the pull check and box-fill verification after the correction.</p>
      </aside>
    </article>

    <article class="content-block">
      <h2 class="section-title">Cleanup</h2>
      <p>This project ends with the box's conductor set completed, verified, and either closed with a blank cover or ready for the assigned device installation.</p>
      <ul class="checklist">
        <li>Confirm every splice has passed the individual-conductor pull check</li>
        <li>Confirm the box remains within its calculated fill allowance</li>
        <li>Store unused connectors and pigtail stock in a protected, organized condition</li>
        <li>Confirm conductor labels remain legible and attached where identification was required</li>
        <li>Store the Conductor and Splice Record with the project's other documentation for reference by later projects</li>
      </ul>
    </article>

    <article class="content-block shop-terms">
      <h2 class="section-title">Field Terms</h2>
      <dl class="shop-terms-list">
        <dt>Pigtail</dt><dd>A short conductor connecting the branch-circuit splice to a single device or grounding point, used instead of the device serving as an unintended pass-through.</dd>
        <dt>Connector-Controlled Strip Length</dt><dd>The exact length of exposed conductor required by the listed connector's instructions.</dd>
        <dt>Individual-Conductor Pull Check</dt><dd>Pulling on each conductor in a completed splice individually to confirm it cannot be withdrawn from the connector.</dd>
        <dt>Box Fill</dt><dd>The calculated volume allowance for a box based on conductors, connectors, pigtails, clamps, grounds, and devices present.</dd>
        <dt>Equipment-Grounding Pigtail</dt><dd>A pigtail connecting the equipment-grounding conductor to a metal box or device grounding terminal.</dd>
        <dt>Single-Use Connector</dt><dd>A connector not listed for reuse once installed and removed.</dd>
        <dt>Traveler Conductor</dt><dd>A conductor carrying switching information between two three-way or four-way switches, identified by function rather than color alone.</dd>
        <dt>Conductor and Splice Record</dt><dd>The document recording connector type, conductor combination, box-fill result, and inspection findings for a completed splice set.</dd>
      </dl>
    </article>

    <article class="content-block knowledge-check">
      <h2 class="section-title">Skill Check</h2>
      <ol>
        <li>Why must the live-dead-live test be repeated at this box even though the circuit was verified de-energized earlier in the project?</li>
        <li>Why must conductor function be identified from circuit documentation before any conductor is stripped?</li>
        <li>What happens to a stripped conductor's reliability when it is nicked or scored during stripping?</li>
        <li>Why must a connector never be installed outside its listed conductor range or reused if it is a single-use type?</li>
        <li>When does the project require a device pigtail rather than connecting the device directly to the branch conductors?</li>
        <li>What is the purpose of the individual-conductor pull check, and when must it be performed?</li>
        <li>Why must box fill be recalculated after pigtails, connectors, and grounds are all installed rather than estimated in advance?</li>
        <li>What must the learner do if a conductor's function cannot be confirmed from the available circuit documentation?</li>
        <li>Why must equipment-grounding pigtails for the box and the device sometimes be built separately?</li>
        <li>What information must be recorded on the Conductor and Splice Record before a later chapter project may begin?</li>
      </ol>
    </article>

    <article class="content-block">
      <h2 class="section-title">Competency Rubric</h2>
      <table aria-label="Competency rubric for Chapter 7">
        <thead>
          <tr><th>Competency</th><th>Independent Pass Standard</th><th>Not Demonstrated</th><th>With Assistance</th><th>Independently</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">EL-037</td><td>Strips conductors to the connector-controlled length without nicking, scoring, or cutting strands, confirmed by inspection under adequate light</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">EL-038</td><td>Makes mechanical splices using listed wire connectors correctly matched to the conductor combination and installation method</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">EL-039</td><td>Uses twist-on, lever, push-in, and crimp connectors correctly according to their listed manufacturer instructions</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">EL-040</td><td>Creates device and equipment-grounding pigtails of the correct material, gauge, length, and identification</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">EL-041</td><td>Folds conductors into the box using controlled bends while preserving bending space and verified box fill</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">EL-042</td><td>Inspects splice quality, including pull-check results, exposed copper, insulation damage, and box-fill compliance, and corrects any failed condition</td><td></td><td></td><td></td></tr>
        </tbody>
      </table>
      <p>Mark one column per competency. Only <strong>Demonstrated Independently</strong> awards the competency; <strong>Demonstrated with Assistance</strong> authorizes additional supervised practice but does not complete the requirement.</p>
    </article>

    <article class="content-block">
      <h2 class="section-title">Inspection Checklist — Conductor and Splice Record</h2>
      <table aria-label="Conductor and splice record">
        <thead>
          <tr><th>Item</th><th>Target Condition</th><th>Result</th><th>Pass/Fail</th><th>Correction (if any)</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">De-energized verification</td><td>Live-dead-live test repeated at this box before any conductor was handled</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Conductor identification</td><td>Every conductor's function confirmed by circuit documentation before stripping</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Strip quality</td><td>No nicking, scoring, or cut strands on any stripped conductor</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Connector installation</td><td>Listed connectors matched to conductor combination and installed by their listed method</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Pigtailing</td><td>Device and grounding pigtails present wherever required</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Pull check</td><td>Every conductor in every splice individually confirmed unable to be withdrawn</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Box fill</td><td>Calculated allowance not exceeded after all components are accounted for</td><td></td><td></td><td></td></tr>
        </tbody>
      </table>
      <p><strong>Unresolved conditions and corrective plan:</strong> ____________________________________________</p>
      <p><strong>Box declared ready for cover or device installation:</strong> ______ (Pass/Fail) &nbsp;&nbsp;&nbsp; <strong>Date:</strong> ____________ &nbsp;&nbsp;&nbsp; <strong>Builder name:</strong> ____________</p>
    </article>

    <article class="content-block">
      <h2 class="section-title">Performance Check</h2>
      <p>With every conductor identified, stripped without damage, spliced with a listed connector, pigtailed where required, individually pull-checked, and folded into the box within the calculated fill allowance, review the finished assembly against the Acceptance Standards table and confirm the de-energized verification was repeated at this box, every conductor's function matches the circuit documentation, no stripped conductor shows nicking, scoring, or cut strands, every connector is listed for its actual conductor combination, every required pigtail is present and correctly identified, every splice has passed the individual-conductor pull check, and the box remains within its calculated fill allowance. Complete the Conductor and Splice Record and correct any failed item before beginning Project 08. If an item fails, identify whether the error occurred in identification, stripping, connector selection, pigtailing, or box-fill calculation before correcting it and re-running the affected check.</p>
    </article>

    <article class="content-block what-you-accomplished">
      <h2 class="section-title">Project Closeout</h2>
      <p>You have completed the seventh project in the residential electrical sequence: stripping, splicing, and pigtailing conductors. This project required you to verify de-energization at the box, identify every conductor's function, strip conductors without damage, install listed connectors correctly, build device and grounding pigtails, perform the individual-conductor pull check, and verify box fill (<strong>EL-037</strong> through <strong>EL-042</strong>).</p>
      <p>You now have a repeatable conductor-preparation and splicing system that every later device, switch, fixture, and panel termination in this book will reuse. That system carries directly into the next project: bonding metal boxes and grounding the branch circuit you have just spliced.</p>
      <p><strong>Keep the Conductor and Splice Record with your project documentation. You will reuse this exact identification, stripping, splicing, and pull-check sequence in every device and fixture project for the rest of this book.</strong></p>
    </article>

    <footer class="chapter-nav" aria-label="Project navigation">
      <a class="nav-button prev" href="chapter-06-run-nm-cable-through-framed-walls.html">
        <strong>Previous</strong>
        <span>Project 06: Run NM Cable<br />Through Framed Walls</span>
      </a>
      <div class="progress">
        <div class="progress-title">Project 7 / 20</div>
        <div class="dots" aria-hidden="true">
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot active"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
        </div>
      </div>
      <a class="nav-button next" href="chapter-08-bond-metal-boxes-and-ground-branch-circuit.html">
        <strong>Next</strong>
        <span>Project 08: Bond Metal Boxes and<br />Ground a Branch Circuit</span>
      </a>
    </footer>
  </main>
</body>
</html>
