<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>Project 12 — Wire a Three-Way Switching Circuit</title>
  <style>
    :root {
      --navy-950: #061c33;
      --navy-900: #09243f;
      --navy-850: #0b2d52;
      --navy-800: #123b66;
      --blue-700: #075fa8;
      --blue-600: #0b74c9;
      --blue-500: #1782d7;
      --ink: #122033;
      --muted: #52606f;
      --paper: #fbfaf5;
      --paper-2: #f4f0e8;
      --line: #d8d2c7;
      --shadow: 0 14px 30px rgba(6, 28, 51, .12);
      --red: #b5282f;
      --orange: #c96525;
      --green: #5c7f35;
      --purple: #65529b;
      --teal: #1a7c83;
      --gold: #9f7328;
      --steel: #2f79a9;
      --gray: #5a6472;
      --yellow: #a3821f;
    }

    * { box-sizing: border-box; }

    body {
      margin: 0;
      color: var(--ink);
      font-family: "Inter", "Segoe UI", Arial, sans-serif;
      background:
        radial-gradient(circle at 18% 10%, rgba(9, 36, 63, .04), transparent 27%),
        radial-gradient(circle at 88% 42%, rgba(10, 116, 201, .04), transparent 30%),
        linear-gradient(0deg, rgba(255,255,255,.45), rgba(255,255,255,.45)),
        repeating-linear-gradient(90deg, rgba(6,28,51,.018) 0 1px, transparent 1px 4px),
        var(--paper);
      line-height: 1.52;
    }

    .book-header {
      background: linear-gradient(90deg, var(--navy-950), var(--navy-850));
      color: #fff;
      min-height: 58px;
      display: flex;
      align-items: center;
      padding: 0 42px;
      border-bottom: 8px solid var(--blue-600);
      box-shadow: 0 3px 16px rgba(0,0,0,.22);
      letter-spacing: .045em;
      text-transform: uppercase;
      font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif;
      font-weight: 800;
    }

    .book-header .series { color: #b8c6d5; font-size: 15px; margin-right: 22px; white-space: nowrap; }
    .book-header .divider { opacity: .55; margin-right: 22px; font-weight: 400; }
    .book-header .book-title { font-size: 15px; color: #f5f8fb; white-space: nowrap; overflow: hidden; text-overflow: ellipsis; }

    .page { max-width: 1400px; margin: 0 auto; padding: 34px 38px 0; }

    .breadcrumb { display: flex; gap: 12px; align-items: center; margin-bottom: 20px; color: var(--blue-700); font-size: 14px; font-weight: 800; }
    .breadcrumb span:not(:last-child)::after { content: "›"; margin-left: 12px; color: #66788a; font-weight: 900; }

    .hero-grid { display: grid; grid-template-columns: minmax(0, 1fr) 320px; gap: 44px; align-items: start; }
    .hero-left { display: grid; grid-template-columns: 185px minmax(0, 1fr); gap: 28px; align-items: start; }

    .chapter-stamp {
      width: 185px; height: 185px; border-radius: 12px; color: #fff; background: var(--navy-850);
      box-shadow: 0 10px 22px rgba(6, 28, 51, .18); position: relative; overflow: hidden;
      display: flex; flex-direction: column; align-items: center; justify-content: center;
      text-transform: uppercase; transform: translateY(1px);
    }
    .chapter-stamp .label { font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; letter-spacing: .16em; font-weight: 900; font-size: 24px; margin-bottom: 8px; color: rgba(255, 255, 255, .92); }
    .chapter-stamp .number { font-family: Impact, Haettenschweiler, "Arial Narrow Bold", sans-serif; font-size: 112px; line-height: .82; letter-spacing: -.06em; color: #fff; }

    .chapter-header__title { margin: 10px 0 16px; font-family: Georgia, "Times New Roman", serif; color: var(--navy-850); font-size: clamp(40px, 5.6vw, 54px); line-height: 1.05; letter-spacing: -.035em; text-transform: uppercase; text-shadow: 0 1px 0 rgba(255,255,255,.9); }
    .chapter-header__number { margin: 0; color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .12em; text-transform: uppercase; font-size: 15px; }

    .rule { width: 100%; height: 4px; background: var(--blue-600); margin: 20px 0 24px; }
    .chapter-header__summary { max-width: 560px; margin: 0; font-size: 17px; color: #152438; }

    .glance { background: rgba(255,255,255,.52); border: 1px solid var(--line); border-radius: 6px; box-shadow: var(--shadow); overflow: hidden; }
    .glance .tab { background: linear-gradient(90deg, var(--navy-850), var(--blue-600)); color: #fff; display: inline-block; padding: 9px 18px 8px; font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .06em; text-transform: uppercase; border-bottom-right-radius: 5px; }
    .glance-body { padding: 12px 22px 17px; }
    .glance-row { display: grid; grid-template-columns: 42px 1fr; gap: 12px; align-items: center; padding: 11px 0; border-bottom: 1px dashed #c9c2b8; }
    .glance-row:last-child { border-bottom: none; }
    .glance-icon { width: 34px; height: 34px; border-radius: 50%; display: grid; place-items: center; color: var(--blue-700); border: 2px solid rgba(11, 95, 168, .2); font-size: 20px; background: rgba(11,116,201,.05); }
    .glance-label { font-weight: 900; color: #1a2e44; font-size: 13px; line-height: 1.15; }
    .glance-value { font-size: 15px; color: #18273a; }

    .cue-legend { margin: 34px 0 34px; border: 1px solid var(--line); background: rgba(255,255,255,.35); box-shadow: 0 2px 9px rgba(6,28,51,.07); display: grid; grid-template-columns: 170px repeat(6, minmax(112px, 1fr)); gap: 8px; padding: 20px; }
    .cue-legend-intro h2, .section-title, .table-card h2, .note-title { margin: 0 0 10px; color: var(--blue-700); font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-weight: 900; letter-spacing: .025em; text-transform: uppercase; line-height: 1.1; }
    .cue-legend-intro h2 { font-size: 18px; }
    .cue-legend-intro p { margin: 0; font-size: 12px; color: #17273b; }

    .cue-legend-card { min-height: 150px; border: 1px solid #d4c3ac; background: rgba(255,255,255,.5); padding: 13px 11px 10px; border-radius: 3px; display: flex; flex-direction: column; justify-content: flex-start; }
    .cue-legend-card .icon { font-size: 28px; margin-bottom: 9px; font-weight: 900; }
    .cue-legend-card h3 { margin: 0 0 9px; font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-size: 14px; letter-spacing: .03em; line-height: 1.05; text-transform: uppercase; }
    .cue-legend-card p { margin: 0; font-size: 12px; color: #172437; line-height: 1.4; }

    .cue { margin: 18px 0; border-radius: 4px; padding: 14px 16px; border: 1px solid; }
    .cue h4 { margin: 0 0 6px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .04em; font-size: 14px; }
    .cue p { margin: 0; font-size: 15px; }

    .cue-safety, .cue-legend-card.cue-safety { color: var(--orange); border-color: #e2a677; background: rgba(201,101,37,.06); }
    .cue-critical, .cue-legend-card.cue-critical { color: var(--red); border-color: #c34b55; background: rgba(181,40,47,.06); }
    .cue-field, .cue-legend-card.cue-field { color: #1f91ad; border-color: #84bccc; background: rgba(31,145,173,.06); }
    .cue-code, .cue-legend-card.cue-code { color: var(--green); border-color: #a1b383; background: rgba(92,127,53,.06); }
    .cue-manufacturer, .cue-legend-card.cue-manufacturer { color: var(--purple); border-color: #a99cd2; background: rgba(101,82,155,.06); }
    .cue-measurement, .cue-legend-card.cue-measurement { color: var(--gold); border-color: #d2ae72; background: rgba(159,115,40,.06); }

    .toolbox { margin: 18px 0; border-radius: 4px; padding: 14px 16px; border-left: 6px solid; background: rgba(255,255,255,.55); box-shadow: 0 2px 8px rgba(6,28,51,.06); }
    .toolbox h4 { margin: 0 0 6px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .04em; font-size: 13px; }
    .toolbox p { margin: 0; font-size: 15px; color: #1b2d42; }
    .toolbox-note { border-color: var(--gray); } .toolbox-note h4 { color: var(--gray); }
    .toolbox-tip { border-color: var(--blue-600); } .toolbox-tip h4 { color: var(--blue-700); }
    .toolbox-mistake { border-color: var(--orange); } .toolbox-mistake h4 { color: var(--orange); }
    .toolbox-observation { border-color: var(--green); } .toolbox-observation h4 { color: var(--green); }
    .toolbox-inspection { border-color: var(--yellow); } .toolbox-inspection h4 { color: var(--yellow); }
    .toolbox-code { border-color: var(--red); } .toolbox-code h4 { color: var(--red); }

    .main-grid { display: grid; grid-template-columns: minmax(0, 1.15fr) minmax(330px, .85fr); gap: 38px; align-items: start; margin-bottom: 34px; }
    .left-column { padding: 0 2px 0 16px; }
    .right-column { border-left: 1px dotted #b8b0a4; padding-left: 36px; }

    .content-block { margin-bottom: 28px; border-bottom: 1px dotted #c7c0b5; padding-bottom: 22px; }
    .content-block:last-child { border-bottom: none; }

    .section-title { font-size: 22px; border-bottom: 3px solid var(--blue-600); padding-bottom: 6px; margin-bottom: 14px; }
    .content-block p { margin: 0 0 16px; font-size: 17px; color: #1b2d42; }

    .checklist { list-style: none; padding: 0; margin: 0; }
    .checklist li { position: relative; padding: 7px 0 7px 34px; border-bottom: 1px dotted #c7c0b5; font-size: 16px; }
    .checklist li::before { content: "✓"; position: absolute; left: 0; top: 8px; width: 21px; height: 21px; border-radius: 50%; background: var(--blue-700); color: white; font-size: 14px; line-height: 21px; text-align: center; font-weight: 900; }

    .table-card h2 { font-size: 21px; }
    .title-rule { border-bottom: 3px solid var(--blue-600); padding-bottom: 7px; margin-bottom: 20px; }

    table { width: 100%; border-collapse: collapse; background: rgba(255,255,255,.54); box-shadow: 0 2px 10px rgba(6,28,51,.08); border: 1px solid #c9c2b7; overflow: hidden; margin-bottom: 8px; }
    th { background: linear-gradient(90deg, var(--navy-850), var(--blue-700)); color: white; padding: 10px 13px; text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; font-size: 13px; letter-spacing: .045em; text-align: left; }
    td { border: 1px solid #d6d0c5; padding: 11px 14px; vertical-align: middle; font-size: 15px; background: rgba(255,255,255,.38); }
    td.icon-cell { width: 52px; text-align: center; font-size: 24px; color: var(--blue-700); }
    td.item-cell { width: 30%; font-weight: 800; color: #1b2d42; }

    .note-box { margin-top: 24px; border: 1px solid #a9c5dd; background: linear-gradient(180deg, rgba(238,247,255,.85), rgba(255,255,255,.45)); border-radius: 6px; padding: 18px 20px; box-shadow: 0 2px 8px rgba(6,28,51,.06); }
    .note-title { font-size: 16px; color: var(--blue-700); margin-bottom: 8px; }
    .note-box p { margin: 0; font-size: 16px; color: #1b2d42; }

    .work-order { margin: 34px 0 40px; border: 1px solid #c9c1b1; background: rgba(255,255,255,.5); box-shadow: var(--shadow); border-radius: 4px; overflow: hidden; }
    .work-order__header { background: linear-gradient(90deg, var(--navy-900), var(--blue-700)); color: #fff; padding: 18px 24px 16px; }
    .work-order__competency-code { display: inline-block; margin: 0 0 8px; background: rgba(255,255,255,.15); border: 1px solid rgba(255,255,255,.4); padding: 3px 10px; border-radius: 3px; font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .08em; font-size: 13px; }
    .work-order__type { margin: 0 0 4px; text-transform: uppercase; letter-spacing: .08em; font-size: 12px; color: #bcd7ef; font-weight: 800; }
    .work-order__title { margin: 0; font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-weight: 900; text-transform: uppercase; font-size: 24px; letter-spacing: .01em; }
    .work-order__meta { display: grid; grid-template-columns: repeat(4, 1fr); gap: 10px; padding: 14px 24px; background: rgba(11,116,201,.06); border-bottom: 1px solid #d3ccbc; font-size: 14px; }
    .work-order__meta p { margin: 0; }
    .work-order__competencies { padding: 16px 24px; }
    .work-order__competencies h3 { margin: 0 0 8px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; color: var(--blue-700); font-size: 14px; letter-spacing: .04em; }
    .work-order__competencies ul { margin: 0; padding-left: 20px; }
    .work-order__competencies li { font-size: 15px; margin-bottom: 4px; }

    .work-order-body { padding: 4px 24px 24px; }
    .work-order-body h3.wo-sub { color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .03em; font-size: 16px; border-bottom: 2px solid #d3ccbc; padding-bottom: 5px; margin: 22px 0 10px; }
    .work-order-body p { font-size: 15.5px; margin: 0 0 12px; }
    .work-order-body ul, .work-order-body ol { margin: 0 0 12px; padding-left: 22px; font-size: 15.5px; }
    .work-order-body li { margin-bottom: 6px; }

    .step-block { counter-reset: step; }
    .step-block li { list-style: none; position: relative; padding: 8px 0 8px 40px; border-bottom: 1px dotted #c7c0b5; counter-increment: step; }
    .step-block li::before { content: counter(step); position: absolute; left: 0; top: 8px; width: 26px; height: 26px; border-radius: 50%; background: var(--navy-850); color: #fff; font-weight: 900; font-size: 13px; text-align: center; line-height: 26px; }

    .photo-placeholder { margin: 14px 0; border: 1px dashed #b7ac97; background: rgba(255,255,255,.4); padding: 14px; border-radius: 4px; text-align: center; }
    .photo-placeholder img { max-width: 100%; }
    .photo-placeholder figcaption { font-size: 13px; color: var(--muted); margin-top: 6px; font-style: italic; }

    .related-skills, .next-project { margin-top: 16px; font-size: 14.5px; color: #223347; border-top: 1px dashed #c7c0b5; padding-top: 12px; }
    .related-skills strong, .next-project strong { color: var(--blue-700); }

    .priority-grid { display: grid; grid-template-columns: repeat(3, 1fr); gap: 10px; margin-top: 14px; }
    .priority-card { min-height: 92px; border: 1px solid #c8c0b4; background: rgba(255,255,255,.42); padding: 12px; border-top: 5px solid var(--blue-600); }
    .priority-card strong { display: block; color: var(--navy-850); text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing: .035em; margin-bottom: 5px; }
    .priority-card span { font-size: 13px; color: #334456; }

    .shop-terms-list { columns: 2; column-gap: 40px; }
    .shop-terms-list dt { font-weight: 900; color: var(--navy-850); margin-top: 10px; }
    .shop-terms-list dd { margin: 2px 0 6px; font-size: 15px; }

    .knowledge-check ol { padding-left: 22px; }
    .knowledge-check li { margin-bottom: 10px; font-size: 16px; }

    .chapter-nav { width: 100vw; margin-left: calc(50% - 50vw); background: linear-gradient(90deg, var(--navy-950), #071f38 45%, var(--navy-850)); color: white; min-height: 86px; display: grid; grid-template-columns: 240px minmax(260px, 1fr) 300px; align-items: center; padding: 12px 42px; box-shadow: 0 -6px 20px rgba(0,0,0,.2); }

    .nav-button { display: flex; flex-direction: column; gap: 2px; color: white; text-decoration: none; font-size: 13px; }
    .nav-button strong { font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; font-size: 18px; letter-spacing: .045em; }
    .nav-button.prev strong::before { content: "← "; font-size: 28px; vertical-align: -2px; }
    .nav-button.next strong::after { content: " →"; font-size: 28px; vertical-align: -2px; }
    .nav-button.next { text-align: right; }
    .nav-button.disabled { opacity: .45; pointer-events: none; }

    .progress { text-align: center; }
    .progress-title { color: #60a6e5; font-weight: 900; text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing: .08em; font-size: 18px; margin-bottom: 10px; }
    .dots { display: flex; justify-content: center; align-items: center; gap: 8px; }
    .dot { width: 11px; height: 11px; border-radius: 50%; background: rgba(255,255,255,.18); position: relative; }
    .dot::after { content: ""; position: absolute; left: 10px; top: 5px; width: 10px; height: 2px; background: rgba(255,255,255,.16); }
    .dot:last-child::after { display: none; }
    .dot.active { background: var(--blue-600); box-shadow: 0 0 0 3px rgba(11,116,201,.14); }

    @media (max-width: 1020px) {
      .hero-grid, .main-grid { grid-template-columns: 1fr; }
      .right-column { border-left: none; padding-left: 0; }
      .cue-legend { grid-template-columns: repeat(2, minmax(0, 1fr)); }
      .cue-legend-intro { grid-column: 1 / -1; }
      .chapter-nav { grid-template-columns: 1fr; gap: 12px; text-align: center; }
      .nav-button, .nav-button.next { text-align: center; }
      .work-order__meta { grid-template-columns: repeat(2, 1fr); }
      .shop-terms-list { columns: 1; }
    }

    @media (max-width: 700px) {
      .book-header { padding: 14px 18px; flex-wrap: wrap; gap: 6px; }
      .book-header .divider { display: none; }
      .page { padding: 24px 18px 0; }
      .hero-left { grid-template-columns: 1fr; }
      .chapter-stamp { width: 155px; height: 155px; }
      .chapter-stamp .label { font-size: 23px; }
      .chapter-stamp .number { font-size: 96px; }
      .cue-legend { grid-template-columns: 1fr; padding: 14px; }
      .priority-grid { grid-template-columns: 1fr; }
      .chapter-nav { padding: 18px; }
      td.item-cell { width: auto; }
      .work-order__meta { grid-template-columns: 1fr; }
    }

    .project-panel { margin: 18px 0; border: 1px solid #d3ccb9; background: rgba(255,255,255,.45); padding: 18px 20px; box-shadow: 0 2px 8px rgba(6,28,51,.07); border-radius: 4px; }
    .project-panel h3 { margin: 0 0 8px; color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .035em; font-size: 16px; border-bottom: 2px solid #d3ccbc; padding-bottom: 5px; }
    .project-panel p { margin: 0 0 12px; font-size: 15.5px; color: #1b2d42; }
    .zone-grid { display: grid; grid-template-columns: repeat(4, minmax(130px, 1fr)); gap: 10px; margin: 16px 0; }
    .zone-card { border: 1px solid #c8c0b4; background: rgba(255,255,255,.42); padding: 12px; border-top: 5px solid var(--blue-600); min-height: 108px; }
    .zone-card strong { display:block; color: var(--navy-850); text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing:.035em; margin-bottom: 5px; }
    .zone-card span { font-size: 13px; color: #334456; }
    .readiness-list li { margin-bottom: 7px; }
    .placeholder-label { font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .08em; color: var(--blue-700); font-weight: 900; font-size: 14px; }
    @media (max-width: 1020px) { .zone-grid { grid-template-columns: repeat(2, minmax(0, 1fr)); } }
    @media (max-width: 700px) { .zone-grid { grid-template-columns: 1fr; } }

  </style>
<body>
  <header class="book-header">
    <div class="series">Residential Construction and Building Trades Library</div>
    <div class="divider">|</div>
    <div class="book-title">Book 08 — Residential Electrical: Wiring, Panels, Circuits, Devices, Lighting, and Troubleshooting</div>
  </header>

  <main class="page">
    <nav class="breadcrumb" aria-label="Breadcrumb">
      <span>Residential Electrical</span>
      <span>Projects</span>
      <span>Project 12</span>
    </nav>

    <section class="hero-grid" aria-labelledby="project-title">
      <div class="hero-left">
        <aside class="chapter-stamp" aria-label="Project number">
          <div class="label">Project</div>
          <div class="number">12</div>
        </aside>

        <header class="chapter-header">
          <p class="chapter-header__number">Project 12</p>
          <h1 class="chapter-header__title" id="project-title">Wire a Three-Way Switching Circuit</h1>
          <div class="rule"></div>
          <p class="chapter-header__summary">Wire and test two three-way switches controlling one light fixture from two locations on a de-energized branch circuit, correctly identifying common and traveler conductors by terminal marking rather than by color or physical position, and verify every switch-position combination before energization.</p>
        </header>
      </div>

      <aside class="glance" aria-labelledby="brief-title">
        <div class="tab" id="brief-title">Project Brief</div>
        <div class="glance-body">
          <div class="glance-row">
            <div class="glance-icon">▥</div>
            <div><div class="glance-label">Difficulty</div><div class="glance-value">Intermediate</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">◷</div>
            <div><div class="glance-label">Time</div><div class="glance-value">3–5 hours</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">$</div>
            <div><div class="glance-label">Cost</div><div class="glance-value">$35–$90 for two listed three-way switches, cover plates, grounding pigtails, and connectors</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">🔧</div>
            <div><div class="glance-label">Tools</div><div class="glance-value">Verified contact voltage tester, non-contact detector, insulated screwdrivers, wire strippers, needle-nose pliers, lockout device and tags, torque-controlled screwdriver where specified by the device instructions</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">□</div>
            <div><div class="glance-label">Materials</div><div class="glance-value">Two listed three-way switches, listed wire connectors, grounding pigtails, cover plates, and conductor labels</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">▰</div>
            <div><div class="glance-label">Competencies</div><div class="glance-value">EL-067 – EL-072</div></div>
          </div>
        </div>
      </aside>
    </section>

    <section class="cue-legend" aria-labelledby="cue-legend-title">
      <div class="cue-legend-intro">
        <h2 id="cue-legend-title">Field Cue System</h2>
        <p>These cues appear at the point of work. They identify safety, code, manufacturer, and measurement issues before they become shock, misidentified conductors, or a switching circuit that will not operate correctly from both locations.</p>
      </div>

      <article class="cue-legend-card cue-safety">
        <div class="icon">△</div>
        <h3>Safety Cue</h3>
        <p>Task-specific safety guidance for ordinary work hazards.</p>
      </article>

      <article class="cue-legend-card cue-critical">
        <div class="icon">✋</div>
        <h3>Critical Safety Cue</h3>
        <p>Serious injury, shock, electrocution, or arc flash is possible.</p>
      </article>

      <article class="cue-legend-card cue-field">
        <div class="icon">⛑</div>
        <h3>Field Safety Cue</h3>
        <p>Practical work-area safety: lighting, footing, access, and housekeeping.</p>
      </article>

      <article class="cue-legend-card cue-code">
        <div class="icon">▤</div>
        <h3>Code Alert</h3>
        <p>Local requirements vary. Verify permit, inspection, and jurisdictional rules.</p>
      </article>

      <article class="cue-legend-card cue-manufacturer">
        <div class="icon">▧</div>
        <h3>Manufacturer Cue</h3>
        <p>Follow product-specific instructions for switches, terminals, and connectors.</p>
      </article>

      <article class="cue-legend-card cue-measurement">
        <div class="icon">▱</div>
        <h3>Measurement Cue</h3>
        <p>Reference-point, verification, and test-sequence guidance.</p>
      </article>
    </section>

    <section class="main-grid">
      <div class="left-column">
        <article class="content-block">
          <h2 class="section-title">Job Overview</h2>
          <p>This project qualifies you to wire a complete three-way switching circuit: two three-way switches controlling one light fixture from two separate locations. The finished work product is one tested three-way circuit in which the light can be turned on and off from either switch location in every switch-position combination, with grounding continuous throughout and every conductor correctly identified by terminal marking rather than by color or handle position alone.</p>
          <p>You will review the approved three-way diagram and power-entry point; verify the circuit is de-energized using the live-dead-live procedure from Chapter 1; inspect both switch boxes and the fixture box; label the supply conductor, switched leg, two travelers, grounded conductors, and equipment-grounding conductors; identify each switch's common terminal by its marking rather than by physical position; prepare and bond grounding conductors; make the required terminations at both switches and the fixture; and test all four switch-position combinations after restoration.</p>
          <p>This project depends directly on the isolation and verification procedure from Chapter 1, the circuit-mapping and labeling discipline from Chapter 2, the splicing and pigtailing methods from Chapter 7, and the grounding and bonding procedure from Chapter 8. It extends the single-pole switching skill from Chapter 11 to a two-location circuit where a common terminal and two traveler terminals must be correctly distinguished at each switch. Chapter 20's capstone practice wall includes this exact three-way circuit as one of its required subsystems.</p>
        </article>

        <article class="content-block">
          <h2 class="section-title">Skills You Will Demonstrate</h2>
          <ul class="checklist">
            <li><strong>EL-067</strong> — Identify the traveler conductors and distinguish them from the common and switched-leg conductors using the approved circuit diagram.</li>
            <li><strong>EL-068</strong> — Wire two three-way switches according to the approved diagram, including common, traveler, and grounding terminations.</li>
            <li><strong>EL-069</strong> — Connect each switch's common terminal correctly, identifying it by its marking or screw color rather than by physical position alone.</li>
            <li><strong>EL-070</strong> — Route cable between the two switch boxes and the fixture box while maintaining conductor identification.</li>
            <li><strong>EL-071</strong> — Test all four switch-position combinations and confirm the light operates correctly from either location.</li>
            <li><strong>EL-072</strong> — Troubleshoot incorrect switching by de-energizing the circuit and re-verifying common and traveler identification against the diagram.</li>
          </ul>
        </article>

        <article class="content-block">
          <h2 class="section-title">Where This Skill Fits</h2>
          <p>Three-way switching is one of the most commonly misdiagnosed residential circuits because the common terminal on a three-way switch is not always in the same physical position from one manufacturer to the next, and because two traveler conductors that are correctly connected but swapped between boxes will still allow the switches to operate — just not correctly from every position. Identifying the common terminal by its marking, and keeping traveler identification consistent at both boxes, is the skill that prevents the "sometimes works, sometimes doesn't" symptom that this chapter's troubleshooting section addresses directly.</p>
          <p>This project reuses the de-energized live-dead-live procedure from Chapter 1, the splicing and pigtailing methods from Chapter 7, and the grounding and bonding procedure from Chapter 8. It extends the single-pole switch loop taught in Chapter 11 to a two-switch, two-traveler circuit and prepares the learner for the capstone practice wall in Chapter 20, which includes a required three-way switching subsystem wired to this same standard.</p>
        </article>

        <article class="content-block">
          <h2 class="section-title">Scope and Intended Use</h2>
          <p>This project covers:</p>
          <ul class="checklist">
            <li>reviewing the approved three-way diagram, power-entry location, fixture connection, cable types, conductor identification, grounding, and box-fill calculations</li>
            <li>de-energizing and verifying the circuit using the Chapter 1 live-dead-live procedure</li>
            <li>inspecting both switch boxes, the fixture box, cable routes, and conductor lengths</li>
            <li>labeling the supply ungrounded conductor, switched leg, two travelers, grounded conductors, and equipment-grounding conductors</li>
            <li>identifying each switch's common terminal by its marking or screw color rather than by physical position alone</li>
            <li>preparing and bonding grounding conductors and metal boxes according to Chapter 8</li>
            <li>splicing grounded conductors according to the approved diagram without connecting them to ordinary three-way switch terminals</li>
            <li>connecting the supply and switched-leg conductors to the correct common terminals, and the traveler conductors to the traveler terminals on both switches</li>
            <li>terminating switch grounding terminals and the fixture's switched, grounded, and equipment-grounding conductors</li>
            <li>testing all four switch-position combinations after restoration and troubleshooting incorrect switching through de-energized reverification</li>
          </ul>
          <p>This project does <strong>not</strong> authorize the learner to:</p>
          <ul class="checklist">
            <li>skip the Chapter 1 live-dead-live verification before opening either switch box or the fixture box</li>
            <li>assume switch handle position indicates on or off, or assume common-terminal position from memory rather than from the marking on the specific switch in hand</li>
            <li>connect a grounded conductor to an ordinary three-way switch terminal under any circumstance</li>
            <li>energize the circuit for testing before grounding continuity, box fill, and all required terminations are inspected and complete</li>
            <li>proceed to Chapter 13 or later chapters with an unresolved switching fault left undocumented</li>
          </ul>
          <p>Any conductor identification that cannot be confirmed against the approved diagram, or any switch, box, or cable condition outside this scope, is a stop-work condition requiring correction or escalation to a qualified electrical professional before work continues.</p>
        </article>

        <aside class="toolbox toolbox-note">
          <h4>Trade Note</h4>
          <p>A three-way switch has three terminals: one common terminal, usually marked "COM" or a darker screw color, and two traveler terminals, usually brass-colored and interchangeable with each other but never with the common. Color alone is not sufficient proof of function — the manufacturer's marking on the specific switch in hand controls identification, and that marking must be verified at every switch in this project, even if a prior project used a different manufacturer's switch.</p>
        </aside>
      </div>

      <aside class="right-column">
        <div class="table-card">
          <h2 class="title-rule">Common Tools and Equipment</h2>
          <table aria-label="Common tools and equipment for this project">
            <thead>
              <tr><th colspan="2">Item</th><th>Purpose</th></tr>
            </thead>
            <tbody>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Contact voltage tester</td><td>Proving de-energization at both switch boxes and the fixture box before work begins</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Non-contact voltage detector</td><td>Preliminary screening only, never the sole proof of de-energization</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Insulated screwdrivers</td><td>Terminating switch and grounding screws without contacting adjacent conductors</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Wire strippers</td><td>Preparing conductor ends to the device-controlled strip length</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Needle-nose pliers</td><td>Forming terminal loops for side-screw connections</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Lockout device and tags</td><td>Controlling the identified breaker throughout the wiring and inspection phase</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Approved three-way wiring diagram</td><td>Identifying supply, switched leg, travelers, and common terminals before any termination</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Conductor labels</td><td>Marking supply, switched-leg, and traveler conductors at both boxes</td></tr>
            </tbody>
          </table>

          <h2 class="title-rule" style="margin-top:20px;">PPE and Materials</h2>
          <table aria-label="PPE and materials for this project">
            <thead>
              <tr><th colspan="2">Item</th><th>Purpose</th></tr>
            </thead>
            <tbody>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Eye protection</td><td>Worn during cover removal, termination, and testing</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Insulating gloves rated for the task</td><td>Worn during preliminary screening and cover removal</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Two listed three-way switches</td><td>The switching devices controlling the fixture from two locations</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Listed wire connectors</td><td>Splicing grounded conductors and forming grounding pigtails</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Grounding pigtails</td><td>Bonding metal boxes and connecting device grounding terminals</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Cover plates</td><td>Completing both switch installations after inspection</td></tr>
            </tbody>
          </table>
          <p style="font-size:14px; color:#334456; margin-top:8px;"><strong>Required PPE for this project:</strong> eye protection and insulating gloves during cover removal, preliminary screening, and any point where conductors are exposed prior to verified de-energization.</p>
        </div>

        <aside class="note-box">
          <h3 class="note-title">Setup Standard</h3>
          <p>Do not remove either switch cover, the fixture cover, or touch any conductor until the circuit has been de-energized and verified dead by the Chapter 1 live-dead-live procedure at both switch boxes and the fixture box. Do not terminate a single conductor until the supply, switched leg, both travelers, grounded, and equipment-grounding conductors have been identified and labeled according to the approved diagram.</p>
        </aside>

        <aside class="toolbox toolbox-tip">
          <h4>Shop Tip</h4>
          <p>Label both traveler conductors with the same identification at each end of their run before making any termination. A traveler labeled "T1" at one switch box must be traced and labeled "T1" at the other switch box. Guessing traveler identity from color alone, especially when the two travelers are the same cable's red and black conductors, is the single most common cause of a three-way circuit that switches the light on and off from the wrong combination of positions.</p>
        </aside>
      </aside>
    </section>

    <article class="content-block">
      <h2 class="section-title">Reference Conventions</h2>
      <p>Establish these references before any conductor is labeled or terminated, and do not change them mid-project.</p>

      <table aria-label="Reference conventions for this project">
        <thead>
          <tr><th>Term</th><th>Definition</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">Line-side switch</td><td>The three-way switch that receives the incoming supply ungrounded conductor from the source</td></tr>
          <tr><td class="item-cell">Load-side switch</td><td>The three-way switch whose switched-leg terminal supplies the fixture's ungrounded conductor</td></tr>
          <tr><td class="item-cell">Common terminal</td><td>The single terminal on a three-way switch identified by its manufacturer marking, distinct from the two traveler terminals</td></tr>
          <tr><td class="item-cell">Traveler conductors</td><td>The two conductors that run between the traveler terminals of both three-way switches, interchangeable with each other but never with the common</td></tr>
          <tr><td class="item-cell">Switched leg</td><td>The conductor carrying switched power from the load-side switch's common terminal to the fixture's ungrounded lead</td></tr>
          <tr><td class="item-cell">Live-dead-live test</td><td>Verifying the tester on a known energized source, testing the target conductors, then reverifying the tester on the known energized source, as established in Chapter 1</td></tr>
        </tbody>
      </table>

      <div class="project-panel">
        <h3>Circuit Identification Record</h3>
        <p>Before opening either switch box, record the following directly on the Three-Way Circuit Worksheet:</p>
        <p>Panel and breaker identifier: ______ &nbsp;&nbsp;&nbsp; Line-side switch location: ______ &nbsp;&nbsp;&nbsp; Load-side switch location: ______ &nbsp;&nbsp;&nbsp; Fixture location: ______</p>
        <p>Traveler 1 identification (both ends): ______ &nbsp;&nbsp;&nbsp; Traveler 2 identification (both ends): ______ &nbsp;&nbsp;&nbsp; Date started: ____________ &nbsp;&nbsp;&nbsp; Builder name: ____________</p>
      </div>
    </article>

    <article class="content-block">
      <h2 class="section-title">Prerequisites</h2>
      <ul class="checklist">
        <li>A completed Electrical Safety-Readiness Worksheet from Chapter 1 for the branch circuit supplying this project</li>
        <li>An approved three-way wiring diagram identifying the supply, switched leg, both travelers, and fixture connection</li>
        <li>Both switch boxes and the fixture box installed, roughed-in, and passed the Chapter 3 or Chapter 4 inspection as applicable</li>
        <li>Cable already routed between both switch boxes and the fixture box per Chapter 6, with conductors left at the required free length</li>
        <li>Completed grounding and bonding competency from Chapter 8, since this project requires bonding two metal boxes and a fixture in the same circuit</li>
      </ul>
    </article>

    <article class="content-block">
      <h2 class="section-title">Common Field Fundamentals</h2>
      <p>A three-way switching circuit uses two switches, each with one common terminal and two traveler terminals, to control one fixture from two locations. Power enters at the line-side switch's common terminal. The two traveler conductors run between the traveler terminals of both switches. The load-side switch's common terminal carries the switched leg to the fixture. Because either traveler can be connected to either traveler terminal at both switches without affecting operation — the circuit uses two travelers that are functionally interchangeable with each other, only not with the common — a swapped traveler at one end does not necessarily prevent the light from turning on and off, but it can produce a circuit where the switching sequence at each location does not follow the pattern the occupant expects.</p>

      <div class="zone-grid" aria-label="Three-way circuit overview">
        <div class="zone-card"><strong>Supply identification</strong><span>Incoming ungrounded conductor terminated at the line-side switch's common terminal</span></div>
        <div class="zone-card"><strong>Traveler identification</strong><span>Both traveler conductors labeled identically at each end and terminated at both switches' traveler terminals</span></div>
        <div class="zone-card"><strong>Switched leg</strong><span>Load-side switch's common terminal supplies the fixture's ungrounded lead</span></div>
        <div class="zone-card"><strong>Grounded-conductor handling</strong><span>Neutral spliced continuously to the fixture, never landed on an ordinary three-way switch terminal</span></div>
        <div class="zone-card"><strong>Grounding continuity</strong><span>Both metal boxes bonded and device grounding terminals connected per Chapter 8</span></div>
        <div class="zone-card"><strong>Common-terminal check</strong><span>Identified by manufacturer marking at each specific switch, not assumed from memory or screw position alone</span></div>
        <div class="zone-card"><strong>Position testing</strong><span>All four switch-position combinations tested after restoration</span></div>
        <div class="zone-card"><strong>Troubleshooting method</strong><span>De-energize and re-verify common and traveler identification against the diagram before recorrecting</span></div>
      </div>

      <h3 class="wo-sub">Common-Terminal Identification and Traveler Discipline</h3>
      <p>Identify each switch's common terminal from its manufacturer marking before making any connection, even if a previous project used a switch from a different manufacturer with the common terminal in a different physical position. Keep the two traveler conductors identified consistently at both boxes using the same label at each end of each traveler's run. Do not rely on handle position to determine whether a three-way switch is in the "on" or "off" state, since a three-way switch's handle position has no fixed relationship to fixture state — only the combination of both switches' positions determines whether the fixture is lit.</p>

      <aside class="cue cue-measurement">
        <h4>Measurement Cue — Identify the Common Terminal by Its Marking, Not by Memory</h4>
        <p>Before terminating any conductor at a three-way switch, locate and read the manufacturer's marking identifying the common terminal on that specific switch. Do not assume the common terminal is in the same physical position as on a switch used in a prior project.</p>
      </aside>

      <aside class="cue cue-critical">
        <h4>Critical Safety Cue — Verify De-Energization at Both Switch Boxes and the Fixture Box</h4>
        <p>Perform the Chapter 1 live-dead-live test at both switch boxes and at the fixture box before touching any conductor. A three-way circuit has conductors entering and leaving at three separate enclosures, and a test performed at only one box does not confirm the condition of conductors at the other two.</p>
      </aside>

      <aside class="cue cue-field">
        <h4>Field Safety Cue — Two-Box Coordination</h4>
        <p>Confirm that any second worker at the other switch box or the fixture box has been briefed on the controlled circuit and lockout before either box is opened. Do not allow independent testing at a second location that has not confirmed the lockout is still in place.</p>
      </aside>

      <aside class="cue cue-code">
        <h4>Code Alert — Grounded Conductor Never on an Ordinary Three-Way Switch Terminal</h4>
        <p>Splice grounded conductors continuously through the switch boxes to the fixture. Do not land a grounded conductor on an ordinary single-pole or three-way switch terminal under any circumstance. Verify the approved diagram before making any grounded-conductor connection.</p>
      </aside>
    </article>

    <article class="work-order" id="wire-three-way-switching-circuit">
      <header class="work-order__header">
        <p class="work-order__competency-code">EL-067 – EL-072</p>
        <p class="work-order__type">Conductor Identification / Device Termination / Grounding / Multi-Location Testing Qualification</p>
        <h2 class="work-order__title">Wire a Three-Way Switching Circuit</h2>
      </header>

      <div class="work-order__meta">
        <p><strong>Difficulty:</strong> Intermediate</p>
        <p><strong>Estimated Time:</strong> 3–5 hours</p>
        <p><strong>Estimated Cost:</strong> $35–$90</p>
        <p><strong>Finished Work:</strong> One tested three-way switching circuit controlling one light fixture from two locations</p>
      </div>

      <div class="work-order-body">
        <h3 class="wo-sub">A. Finished-Project Specification</h3>
        <p><strong>Quantity:</strong> two listed three-way switches, each correctly wired with one common and two traveler terminations and a grounding connection; one fixture correctly connected to the switched leg, grounded conductor, and equipment grounding; continuous equipment-grounding path through both boxes and the fixture; and successful operation of the fixture from either switch location in all four position combinations.</p>

        <h3 class="wo-sub">B. Three-Way Circuit Schedule</h3>
        <table aria-label="Three-way circuit schedule">
          <thead>
            <tr><th>Item</th><th>Target Condition</th><th>Verification Method</th></tr>
          </thead>
          <tbody>
            <tr><td class="item-cell">Supply conductor</td><td>Terminated at the line-side switch's common terminal, identified by marking</td><td>Visual confirmation against diagram</td></tr>
            <tr><td class="item-cell">Traveler conductors</td><td>Both travelers labeled identically at each end and terminated at both switches' traveler terminals</td><td>Label cross-check and visual confirmation</td></tr>
            <tr><td class="item-cell">Switched leg</td><td>Terminated at the load-side switch's common terminal and at the fixture's ungrounded lead</td><td>Visual confirmation against diagram</td></tr>
            <tr><td class="item-cell">Grounded conductor</td><td>Spliced continuously to the fixture neutral, never landed on a switch terminal</td><td>Visual inspection</td></tr>
            <tr><td class="item-cell">Grounding continuity</td><td>Both metal boxes bonded and device grounding terminals connected</td><td>De-energized continuity test</td></tr>
            <tr><td class="item-cell">Switch position test</td><td>All four combinations tested and the light confirmed to switch on and off from either location</td><td>Direct functional test after restoration</td></tr>
          </tbody>
        </table>

        <h3 class="wo-sub">C. Material Takeoff</h3>
        <ul class="checklist">
          <li><strong>Devices:</strong> two listed three-way switches rated for the circuit voltage and current.</li>
          <li><strong>Connectors:</strong> listed wire connectors for splicing grounded conductors and forming grounding pigtails at both boxes.</li>
          <li><strong>Grounding materials:</strong> grounding pigtails and screws for both metal boxes and both device grounding terminals.</li>
          <li><strong>Finish materials:</strong> two cover plates matched to the installed switches.</li>
          <li><strong>Documentation:</strong> conductor labels and one Three-Way Circuit Worksheet.</li>
        </ul>

        <h3 class="wo-sub">D. Acceptance Standards</h3>
        <table aria-label="Acceptance standards for three-way switching circuit">
          <thead>
            <tr><th>Check</th><th>Standard</th></tr>
          </thead>
          <tbody>
            <tr><td class="item-cell">Common-terminal identification</td><td>Common terminal identified by the manufacturer's marking on each specific switch before any termination</td></tr>
            <tr><td class="item-cell">Traveler identification</td><td>Both travelers labeled identically at each end and confirmed against the approved diagram before termination</td></tr>
            <tr><td class="item-cell">Grounded-conductor handling</td><td>No grounded conductor terminated at an ordinary three-way switch terminal</td></tr>
            <tr><td class="item-cell">Terminal quality</td><td>No exposed copper beyond the terminal, no loose strands, correct torque or seating per manufacturer instructions</td></tr>
            <tr><td class="item-cell">Grounding continuity</td><td>Continuity confirmed from both switch yokes and metal boxes to the branch equipment-grounding path</td></tr>
            <tr><td class="item-cell">Functional test</td><td>Light switches on and off correctly from either location in all four switch-position combinations</td></tr>
          </tbody>
        </table>

        <h3 class="wo-sub">E. Diagram Review and De-Energization</h3>
        <ol class="step-block">
          <li><strong>Review the approved three-way diagram, power-entry location, fixture connection, cable types, conductor identification, grounding, and box-fill calculations.</strong> Confirm the diagram identifies the line-side switch, load-side switch, and fixture unambiguously before continuing.</li>
          <li><strong>Verify the circuit is de-energized using the approved live-dead-live procedure.</strong> Perform the complete Chapter 1 sequence at both switch boxes and the fixture box before opening any cover.</li>
        </ol>

        <h3 class="wo-sub">F. Box Inspection and Conductor Labeling</h3>
        <ol class="step-block">
          <li><strong>Inspect both switch boxes, fixture box, cable routes, and conductor lengths.</strong> Confirm sufficient free conductor length is present at each box for the required terminations.</li>
          <li><strong>Label the supply ungrounded conductor, switched leg, two travelers, grounded conductors, and equipment-grounding conductors.</strong> Apply the same traveler label at both ends of each traveler run before making any connection.</li>
          <li><strong>Identify each switch common terminal by its marking or screw color rather than by physical position alone.</strong> Confirm the marking on the specific switch in hand before proceeding, regardless of prior experience with a different manufacturer's device.</li>
        </ol>

        <h3 class="wo-sub">G. Grounding Preparation</h3>
        <ol class="step-block">
          <li><strong>Prepare and bond grounding conductors and metal boxes.</strong> Follow the Chapter 8 bonding procedure at both switch boxes and the fixture box.</li>
          <li><strong>Splice grounded conductors according to the approved diagram without connecting them to ordinary three-way switch terminals.</strong> Confirm the splice provides continuous neutral to the fixture independent of either switch.</li>
        </ol>

        <h3 class="wo-sub">H. Switch and Traveler Termination</h3>
        <ol class="step-block">
          <li><strong>Connect the supply ungrounded conductor to the common terminal of the line-side switch.</strong> Confirm the terminal identity against the manufacturer's marking immediately before terminating.</li>
          <li><strong>Connect the switched-leg conductor to the common terminal of the load-side switch.</strong> Confirm the terminal identity against the manufacturer's marking immediately before terminating.</li>
          <li><strong>Connect the two traveler conductors to the traveler terminals on both switches.</strong> Confirm each traveler's label matches at both ends before terminating.</li>
          <li><strong>Maintain traveler identification at both boxes.</strong> Do not proceed to the next box until both travelers are confirmed correctly labeled and landed at the first box.</li>
          <li><strong>Connect switch grounding terminals.</strong> Terminate the device grounding pigtail at each switch's green grounding terminal.</li>
        </ol>

        <h3 class="wo-sub">I. Fixture Termination</h3>
        <ol class="step-block">
          <li><strong>At the fixture, connect the switched ungrounded conductor, grounded conductor, and equipment grounding.</strong> Confirm the switched-leg conductor is landed at the fixture's ungrounded lead per the diagram.</li>
          <li><strong>Tighten all terminals using the manufacturer-controlled method.</strong> Use the torque or seating method specified in the switch and fixture instructions.</li>
        </ol>

        <h3 class="wo-sub">J. Inspection Before Concealment</h3>
        <ol class="step-block">
          <li><strong>Inspect for line-load confusion, incorrect common use, exposed copper, damaged insulation, and box overfill.</strong> Correct any deficiency before folding conductors into either box.</li>
          <li><strong>Fold conductors and mount both switches in a consistent physical orientation without assuming handle position indicates on or off.</strong> Confirm both switches are mounted square to their boxes before installing cover plates.</li>
          <li><strong>Install cover plates and the fixture.</strong> Confirm no gap exposes energized parts once covers are installed.</li>
          <li><strong>Complete required inspection before energization.</strong> Do not restore power until the rough and device inspection required by the project scope is complete.</li>
        </ol>

        <h3 class="wo-sub">K. Restoration and Position Testing</h3>
        <ol class="step-block">
          <li><strong>Restore power and test all four combinations of switch positions.</strong> Operate both switches through every combination and observe the fixture at each combination.</li>
          <li><strong>Confirm the light can be turned on and off from either location.</strong> Confirm the fixture responds correctly to a change at either switch regardless of the other switch's position.</li>
          <li><strong>If operation is incorrect, de-energize and verify common and traveler identification against the diagram.</strong> Do not attempt a correction before de-energizing and reverifying with the live-dead-live procedure.</li>
          <li><strong>Correct only after repeating absence-of-voltage verification.</strong> Reopen only the box containing the suspected misidentified conductor.</li>
          <li><strong>Retest all positions and document the final circuit.</strong> Confirm all four combinations operate correctly before closing out the project.</li>
        </ol>
      </div>
    </article>

    <article class="content-block">
      <h2 class="section-title">Common Readiness Inspection</h2>
      <p>Inspect the completed three-way circuit using the same checks regardless of switch manufacturer or box type.</p>
      <ul class="checklist readiness-list">
        <li><strong>Common-terminal check:</strong> confirm each switch's common terminal was identified by its manufacturer marking before termination.</li>
        <li><strong>Traveler check:</strong> confirm both traveler conductors are labeled identically at each end and correctly landed at both switches.</li>
        <li><strong>Grounded-conductor check:</strong> confirm no grounded conductor is landed on an ordinary three-way switch terminal.</li>
        <li><strong>Grounding continuity check:</strong> confirm continuity from both switch yokes and metal boxes to the branch equipment-grounding path.</li>
        <li><strong>Termination quality check:</strong> confirm no exposed copper, loose strands, or under-torqued terminals at either switch or the fixture.</li>
        <li><strong>Functional check:</strong> confirm all four switch-position combinations operate the fixture correctly.</li>
        <li><strong>Documentation check:</strong> confirm the Three-Way Circuit Worksheet is fully completed and signed.</li>
      </ul>
      <p>Complete the Three-Way Circuit Worksheet in the Inspection Checklist section below before beginning Project 13.</p>
    </article>

    <article class="content-block">
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: the approved three-way wiring diagram showing supply, both travelers, switched leg, and fixture connection.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a three-way switch with its manufacturer marking identifying the common terminal clearly visible.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: labeled traveler conductors at both switch boxes showing matching identification at each end.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: both switches mounted with cover plates installed and the fixture wired and operating.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a completed Three-Way Circuit Worksheet with all fields filled in.</figcaption>
      </figure>
    </article>

    <article class="content-block">
      <h2 class="section-title">Failure Points and Troubleshooting</h2>

      <aside class="toolbox toolbox-observation">
        <h4>The Light Only Turns On or Off from One Location</h4>
        <p><strong>Probable cause:</strong> a traveler conductor is landed on a common terminal at one switch, or the supply or switched-leg conductor is landed on a traveler terminal.<br>
        <strong>Confirmation:</strong> de-energize, verify absence of voltage, and trace each conductor at both switches against the approved diagram, checking each termination against the switch's marked common and traveler terminals.<br>
        <strong>Correction:</strong> relocate the misidentified conductor to the terminal required by the diagram and re-tighten to the manufacturer-specified method.<br>
        <strong>Reinspection:</strong> repeat the live-dead-live test, restore power, and retest all four switch-position combinations.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>The Switching Sequence Is Reversed at One Location</h4>
        <p><strong>Probable cause:</strong> the two traveler conductors are swapped between the traveler terminals at one switch relative to the other.<br>
        <strong>Confirmation:</strong> de-energize, verify absence of voltage, and check that the traveler labeled at one switch matches the same physical conductor at the other switch's corresponding traveler terminal.<br>
        <strong>Correction:</strong> swap the two traveler conductors at one switch's traveler terminals so labeling and function are consistent at both boxes.<br>
        <strong>Reinspection:</strong> repeat the live-dead-live test, restore power, and retest all four switch-position combinations.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>The Fixture Does Not Operate from Either Location</h4>
        <p><strong>Probable cause:</strong> an open supply conductor, a failed splice in the grounded-conductor path, or a common terminal that was not actually terminated at one switch.<br>
        <strong>Confirmation:</strong> de-energize, verify absence of voltage, and use the Chapter 17 continuity-testing method to trace the supply and grounded-conductor paths from source to fixture.<br>
        <strong>Correction:</strong> repair or re-terminate the open connection identified by the continuity test.<br>
        <strong>Reinspection:</strong> repeat the live-dead-live test, restore power, and retest all four switch-position combinations.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>A Switch Feels Loose or the Fixture Flickers Under Load</h4>
        <p><strong>Probable cause:</strong> an under-torqued terminal, a conductor not fully seated under a screw terminal, or a loose grounding connection at one box.<br>
        <strong>Confirmation:</strong> de-energize, verify absence of voltage, and inspect each terminal at both switches and the fixture for seating and torque.<br>
        <strong>Correction:</strong> re-terminate the loose connection using the manufacturer-specified torque or seating method.<br>
        <strong>Reinspection:</strong> repeat the live-dead-live test, restore power, and retest all four switch-position combinations.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>Continuity Testing Shows Unexpected Continuity Between Conductors</h4>
        <p><strong>Probable cause:</strong> a grounded conductor incorrectly bonded to the equipment-grounding path at a point other than the approved bonding location, or a pinched conductor contacting a metal box.<br>
        <strong>Confirmation:</strong> de-energize, verify absence of voltage, and inspect both boxes for pinched insulation or an unintended bonding point.<br>
        <strong>Correction:</strong> correct the pinch point or remove the unauthorized bonding connection, restoring isolation between the grounded and equipment-grounding conductors as required outside the service bonding point.<br>
        <strong>Reinspection:</strong> repeat the continuity test, the live-dead-live test, restore power, and retest all four switch-position combinations.</p>
      </aside>
    </article>

    <article class="content-block">
      <h2 class="section-title">Cleanup</h2>
      <p>This project ends with a fully tested three-way circuit and both switch boxes and the fixture box closed and covered.</p>
      <ul class="checklist">
        <li>Confirm both switch cover plates and the fixture canopy or cover are secure with no gap exposing energized parts</li>
        <li>Confirm the lockout device is removed only after restoration and testing are complete and documented</li>
        <li>Store the contact voltage tester, non-contact detector, and insulated tools in a protected, undamaged condition</li>
        <li>Store the Three-Way Circuit Worksheet with the circuit directory for reference by later projects</li>
        <li>Retain conductor labels in place at both switch boxes for future troubleshooting reference</li>
      </ul>
    </article>

    <article class="content-block shop-terms">
      <h2 class="section-title">Field Terms</h2>
      <dl class="shop-terms-list">
        <dt>Line-Side Switch</dt><dd>The three-way switch that receives the incoming supply ungrounded conductor from the source.</dd>
        <dt>Load-Side Switch</dt><dd>The three-way switch whose switched-leg terminal supplies the fixture's ungrounded conductor.</dd>
        <dt>Common Terminal</dt><dd>The single terminal on a three-way switch identified by its manufacturer marking, distinct from the two traveler terminals.</dd>
        <dt>Traveler Conductors</dt><dd>The two conductors that run between the traveler terminals of both three-way switches, interchangeable with each other but never with the common.</dd>
        <dt>Switched Leg</dt><dd>The conductor carrying switched power from the load-side switch's common terminal to the fixture's ungrounded lead.</dd>
        <dt>Live-Dead-Live Test</dt><dd>Verifying the tester on a known energized source, testing the target conductors, then reverifying the tester on the known energized source.</dd>
        <dt>Three-Way Circuit Worksheet</dt><dd>The document recording panel and breaker identification, switch and fixture locations, traveler identification at both ends, and test results.</dd>
      </dl>
    </article>

    <article class="content-block knowledge-check">
      <h2 class="section-title">Skill Check</h2>
      <ol>
        <li>Why must the common terminal of a three-way switch be identified by its manufacturer marking rather than by physical position?</li>
        <li>What symptom results from swapping the two traveler conductors between one switch and the other?</li>
        <li>Why must the grounded conductor never be landed on an ordinary three-way switch terminal?</li>
        <li>What must be verified at both switch boxes and the fixture box before any conductor is touched?</li>
        <li>How many switch-position combinations must be tested after restoration, and why?</li>
        <li>What is the correct first response if the light does not switch correctly from one location after restoration?</li>
        <li>Why is switch handle position not a reliable indicator of whether the fixture is on or off?</li>
        <li>What information must be recorded on the Three-Way Circuit Worksheet before Project 13 may begin?</li>
        <li>What must be true about traveler labeling before any traveler conductor is terminated?</li>
        <li>Why must absence of voltage be reverified before making a correction to a misidentified conductor?</li>
      </ol>
    </article>

    <article class="content-block">
      <h2 class="section-title">Competency Rubric</h2>
      <table aria-label="Competency rubric for Chapter 12">
        <thead>
          <tr><th>Competency</th><th>Independent Pass Standard</th><th>Not Demonstrated</th><th>With Assistance</th><th>Independently</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">EL-067</td><td>Identifies the traveler conductors and distinguishes them from the common and switched-leg conductors using the approved circuit diagram</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">EL-068</td><td>Wires two three-way switches according to the approved diagram, including common, traveler, and grounding terminations</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">EL-069</td><td>Connects each switch's common terminal correctly, identified by its marking or screw color rather than by physical position alone</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">EL-070</td><td>Routes cable between the two switch boxes and the fixture box while maintaining conductor identification</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">EL-071</td><td>Tests all four switch-position combinations and confirms the light operates correctly from either location</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">EL-072</td><td>Troubleshoots incorrect switching by de-energizing the circuit and re-verifying common and traveler identification against the diagram</td><td></td><td></td><td></td></tr>
        </tbody>
      </table>
      <p>Mark one column per competency. Only <strong>Demonstrated Independently</strong> awards the competency; <strong>Demonstrated with Assistance</strong> authorizes additional supervised practice but does not complete the requirement.</p>
    </article>

    <article class="content-block">
      <h2 class="section-title">Inspection Checklist — Three-Way Circuit Worksheet</h2>
      <table aria-label="Three-way circuit worksheet">
        <thead>
          <tr><th>Item</th><th>Target Condition</th><th>Result</th><th>Pass/Fail</th><th>Correction (if any)</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">Common-terminal identification</td><td>Identified by manufacturer marking at both switches before termination</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Traveler identification</td><td>Labeled identically at each end and correctly landed at both switches</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Grounded-conductor handling</td><td>Spliced continuously to the fixture, never landed on a switch terminal</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Grounding continuity</td><td>Continuous from both switch yokes and metal boxes to the branch equipment-grounding path</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Termination quality</td><td>No exposed copper, loose strands, or under-torqued terminals</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Functional test</td><td>All four switch-position combinations operate the fixture correctly</td><td></td><td></td><td></td></tr>
        </tbody>
      </table>
      <p><strong>Unresolved conditions and correction plan:</strong> ____________________________________________</p>
      <p><strong>Circuit declared ready:</strong> ______ (Pass/Fail) &nbsp;&nbsp;&nbsp; <strong>Date:</strong> ____________ &nbsp;&nbsp;&nbsp; <strong>Builder name:</strong> ____________</p>
    </article>

    <article class="content-block">
      <h2 class="section-title">Performance Check</h2>
      <p>With both switches terminated, grounding continuity confirmed, covers installed, and power restored, review the finished circuit against the Acceptance Standards table and confirm the common terminal was identified by marking at each switch, both traveler conductors are correctly and consistently landed, no grounded conductor is terminated at a switch, grounding continuity is confirmed from both boxes to the branch equipment-grounding path, and all four switch-position combinations operate the fixture correctly. Complete the Three-Way Circuit Worksheet and correct any failed item before beginning Project 13. If an item fails, identify whether the error occurred in common-terminal identification, traveler identification, grounded-conductor handling, or grounding continuity before correcting it and re-running the affected check.</p>
    </article>

    <article class="content-block what-you-accomplished">
      <h2 class="section-title">Project Closeout</h2>
      <p>You have completed the three-way switching project in the residential electrical sequence: wiring and testing two three-way switches controlling one light fixture from two locations. This project required you to identify traveler conductors, wire two three-way switches with correctly identified common and traveler terminals, route cable while maintaining conductor identification, test all four switch-position combinations, and troubleshoot incorrect switching through de-energized reverification (<strong>EL-067</strong> through <strong>EL-072</strong>).</p>
      <p>You now have a repeatable method for identifying common and traveler terminals by marking rather than by assumption, and a documented Three-Way Circuit Worksheet you can reference for every later multi-location switching circuit. That method carries directly into the next project: removing and replacing a ceiling light fixture on an existing branch circuit.</p>
      <p><strong>Keep your Three-Way Circuit Worksheet and conductor labels in place. You will reuse this exact common-terminal and traveler-identification discipline in the Chapter 20 capstone practice wall, which includes a required three-way switching subsystem.</strong></p>
    </article>

    <footer class="chapter-nav" aria-label="Project navigation">
      <a class="nav-button prev" href="chapter-11-install-single-pole-switch-and-light-fixture.html">
        <strong>Previous</strong>
        <span>Project 11: Install Single-Pole<br />Switch and Light Fixture</span>
      </a>
      <div class="progress">
        <div class="progress-title">Project 12 / 20</div>
        <div class="dots" aria-hidden="true">
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot active"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
        </div>
      </div>
      <a class="nav-button next" href="chapter-13-replace-ceiling-light-fixture.html">
        <strong>Next</strong>
        <span>Project 13: Replace a Ceiling<br />Light Fixture</span>
      </a>
    </footer>
  </main>
</body>
</html>
