<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>Project 14 — Install a Ceiling Fan-Rated Box and Fan</title>
  <style>
    :root {
      --navy-950: #061c33;
      --navy-900: #09243f;
      --navy-850: #0b2d52;
      --navy-800: #123b66;
      --blue-700: #075fa8;
      --blue-600: #0b74c9;
      --blue-500: #1782d7;
      --ink: #122033;
      --muted: #52606f;
      --paper: #fbfaf5;
      --paper-2: #f4f0e8;
      --line: #d8d2c7;
      --shadow: 0 14px 30px rgba(6, 28, 51, .12);
      --red: #b5282f;
      --orange: #c96525;
      --green: #5c7f35;
      --purple: #65529b;
      --teal: #1a7c83;
      --gold: #9f7328;
      --steel: #2f79a9;
      --gray: #5a6472;
      --yellow: #a3821f;
    }

    * { box-sizing: border-box; }

    body {
      margin: 0;
      color: var(--ink);
      font-family: "Inter", "Segoe UI", Arial, sans-serif;
      background:
        radial-gradient(circle at 18% 10%, rgba(9, 36, 63, .04), transparent 27%),
        radial-gradient(circle at 88% 42%, rgba(10, 116, 201, .04), transparent 30%),
        linear-gradient(0deg, rgba(255,255,255,.45), rgba(255,255,255,.45)),
        repeating-linear-gradient(90deg, rgba(6,28,51,.018) 0 1px, transparent 1px 4px),
        var(--paper);
      line-height: 1.52;
    }

    .book-header {
      background: linear-gradient(90deg, var(--navy-950), var(--navy-850));
      color: #fff;
      min-height: 58px;
      display: flex;
      align-items: center;
      padding: 0 42px;
      border-bottom: 8px solid var(--blue-600);
      box-shadow: 0 3px 16px rgba(0,0,0,.22);
      letter-spacing: .045em;
      text-transform: uppercase;
      font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif;
      font-weight: 800;
    }

    .book-header .series { color: #b8c6d5; font-size: 15px; margin-right: 22px; white-space: nowrap; }
    .book-header .divider { opacity: .55; margin-right: 22px; font-weight: 400; }
    .book-header .book-title { font-size: 15px; color: #f5f8fb; white-space: nowrap; overflow: hidden; text-overflow: ellipsis; }

    .page { max-width: 1400px; margin: 0 auto; padding: 34px 38px 0; }

    .breadcrumb { display: flex; gap: 12px; align-items: center; margin-bottom: 20px; color: var(--blue-700); font-size: 14px; font-weight: 800; }
    .breadcrumb span:not(:last-child)::after { content: "›"; margin-left: 12px; color: #66788a; font-weight: 900; }

    .hero-grid { display: grid; grid-template-columns: minmax(0, 1fr) 320px; gap: 44px; align-items: start; }
    .hero-left { display: grid; grid-template-columns: 185px minmax(0, 1fr); gap: 28px; align-items: start; }

    .chapter-stamp {
      width: 185px; height: 185px; border-radius: 12px; color: #fff; background: var(--navy-850);
      box-shadow: 0 10px 22px rgba(6, 28, 51, .18); position: relative; overflow: hidden;
      display: flex; flex-direction: column; align-items: center; justify-content: center;
      text-transform: uppercase; transform: translateY(1px);
    }
    .chapter-stamp .label { font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; letter-spacing: .16em; font-weight: 900; font-size: 24px; margin-bottom: 8px; color: rgba(255, 255, 255, .92); }
    .chapter-stamp .number { font-family: Impact, Haettenschweiler, "Arial Narrow Bold", sans-serif; font-size: 112px; line-height: .82; letter-spacing: -.06em; color: #fff; }

    .chapter-header__title { margin: 10px 0 16px; font-family: Georgia, "Times New Roman", serif; color: var(--navy-850); font-size: clamp(40px, 5.6vw, 54px); line-height: 1.05; letter-spacing: -.035em; text-transform: uppercase; text-shadow: 0 1px 0 rgba(255,255,255,.9); }
    .chapter-header__number { margin: 0; color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .12em; text-transform: uppercase; font-size: 15px; }

    .rule { width: 100%; height: 4px; background: var(--blue-600); margin: 20px 0 24px; }
    .chapter-header__summary { max-width: 560px; margin: 0; font-size: 17px; color: #152438; }

    .glance { background: rgba(255,255,255,.52); border: 1px solid var(--line); border-radius: 6px; box-shadow: var(--shadow); overflow: hidden; }
    .glance .tab { background: linear-gradient(90deg, var(--navy-850), var(--blue-600)); color: #fff; display: inline-block; padding: 9px 18px 8px; font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .06em; text-transform: uppercase; border-bottom-right-radius: 5px; }
    .glance-body { padding: 12px 22px 17px; }
    .glance-row { display: grid; grid-template-columns: 42px 1fr; gap: 12px; align-items: center; padding: 11px 0; border-bottom: 1px dashed #c9c2b8; }
    .glance-row:last-child { border-bottom: none; }
    .glance-icon { width: 34px; height: 34px; border-radius: 50%; display: grid; place-items: center; color: var(--blue-700); border: 2px solid rgba(11, 95, 168, .2); font-size: 20px; background: rgba(11,116,201,.05); }
    .glance-label { font-weight: 900; color: #1a2e44; font-size: 13px; line-height: 1.15; }
    .glance-value { font-size: 15px; color: #18273a; }

    .cue-legend { margin: 34px 0 34px; border: 1px solid var(--line); background: rgba(255,255,255,.35); box-shadow: 0 2px 9px rgba(6,28,51,.07); display: grid; grid-template-columns: 170px repeat(6, minmax(112px, 1fr)); gap: 8px; padding: 20px; }
    .cue-legend-intro h2, .section-title, .table-card h2, .note-title { margin: 0 0 10px; color: var(--blue-700); font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-weight: 900; letter-spacing: .025em; text-transform: uppercase; line-height: 1.1; }
    .cue-legend-intro h2 { font-size: 18px; }
    .cue-legend-intro p { margin: 0; font-size: 12px; color: #17273b; }

    .cue-legend-card { min-height: 150px; border: 1px solid #d4c3ac; background: rgba(255,255,255,.5); padding: 13px 11px 10px; border-radius: 3px; display: flex; flex-direction: column; justify-content: flex-start; }
    .cue-legend-card .icon { font-size: 28px; margin-bottom: 9px; font-weight: 900; }
    .cue-legend-card h3 { margin: 0 0 9px; font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-size: 14px; letter-spacing: .03em; line-height: 1.05; text-transform: uppercase; }
    .cue-legend-card p { margin: 0; font-size: 12px; color: #172437; line-height: 1.4; }

    .cue { margin: 18px 0; border-radius: 4px; padding: 14px 16px; border: 1px solid; }
    .cue h4 { margin: 0 0 6px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .04em; font-size: 14px; }
    .cue p { margin: 0; font-size: 15px; }

    .cue-safety, .cue-legend-card.cue-safety { color: var(--orange); border-color: #e2a677; background: rgba(201,101,37,.06); }
    .cue-critical, .cue-legend-card.cue-critical { color: var(--red); border-color: #c34b55; background: rgba(181,40,47,.06); }
    .cue-field, .cue-legend-card.cue-field { color: #1f91ad; border-color: #84bccc; background: rgba(31,145,173,.06); }
    .cue-code, .cue-legend-card.cue-code { color: var(--green); border-color: #a1b383; background: rgba(92,127,53,.06); }
    .cue-manufacturer, .cue-legend-card.cue-manufacturer { color: var(--purple); border-color: #a99cd2; background: rgba(101,82,155,.06); }
    .cue-measurement, .cue-legend-card.cue-measurement { color: var(--gold); border-color: #d2ae72; background: rgba(159,115,40,.06); }

    .toolbox { margin: 18px 0; border-radius: 4px; padding: 14px 16px; border-left: 6px solid; background: rgba(255,255,255,.55); box-shadow: 0 2px 8px rgba(6,28,51,.06); }
    .toolbox h4 { margin: 0 0 6px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .04em; font-size: 13px; }
    .toolbox p { margin: 0; font-size: 15px; color: #1b2d42; }
    .toolbox-note { border-color: var(--gray); } .toolbox-note h4 { color: var(--gray); }
    .toolbox-tip { border-color: var(--blue-600); } .toolbox-tip h4 { color: var(--blue-700); }
    .toolbox-mistake { border-color: var(--orange); } .toolbox-mistake h4 { color: var(--orange); }
    .toolbox-observation { border-color: var(--green); } .toolbox-observation h4 { color: var(--green); }
    .toolbox-inspection { border-color: var(--yellow); } .toolbox-inspection h4 { color: var(--yellow); }
    .toolbox-code { border-color: var(--red); } .toolbox-code h4 { color: var(--red); }

    .main-grid { display: grid; grid-template-columns: minmax(0, 1.15fr) minmax(330px, .85fr); gap: 38px; align-items: start; margin-bottom: 34px; }
    .left-column { padding: 0 2px 0 16px; }
    .right-column { border-left: 1px dotted #b8b0a4; padding-left: 36px; }

    .content-block { margin-bottom: 28px; border-bottom: 1px dotted #c7c0b5; padding-bottom: 22px; }
    .content-block:last-child { border-bottom: none; }

    .section-title { font-size: 22px; border-bottom: 3px solid var(--blue-600); padding-bottom: 6px; margin-bottom: 14px; }
    .content-block p { margin: 0 0 16px; font-size: 17px; color: #1b2d42; }

    .checklist { list-style: none; padding: 0; margin: 0; }
    .checklist li { position: relative; padding: 7px 0 7px 34px; border-bottom: 1px dotted #c7c0b5; font-size: 16px; }
    .checklist li::before { content: "✓"; position: absolute; left: 0; top: 8px; width: 21px; height: 21px; border-radius: 50%; background: var(--blue-700); color: white; font-size: 14px; line-height: 21px; text-align: center; font-weight: 900; }

    .table-card h2 { font-size: 21px; }
    .title-rule { border-bottom: 3px solid var(--blue-600); padding-bottom: 7px; margin-bottom: 20px; }

    table { width: 100%; border-collapse: collapse; background: rgba(255,255,255,.54); box-shadow: 0 2px 10px rgba(6,28,51,.08); border: 1px solid #c9c2b7; overflow: hidden; margin-bottom: 8px; }
    th { background: linear-gradient(90deg, var(--navy-850), var(--blue-700)); color: white; padding: 10px 13px; text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; font-size: 13px; letter-spacing: .045em; text-align: left; }
    td { border: 1px solid #d6d0c5; padding: 11px 14px; vertical-align: middle; font-size: 15px; background: rgba(255,255,255,.38); }
    td.icon-cell { width: 52px; text-align: center; font-size: 24px; color: var(--blue-700); }
    td.item-cell { width: 30%; font-weight: 800; color: #1b2d42; }

    .note-box { margin-top: 24px; border: 1px solid #a9c5dd; background: linear-gradient(180deg, rgba(238,247,255,.85), rgba(255,255,255,.45)); border-radius: 6px; padding: 18px 20px; box-shadow: 0 2px 8px rgba(6,28,51,.06); }
    .note-title { font-size: 16px; color: var(--blue-700); margin-bottom: 8px; }
    .note-box p { margin: 0; font-size: 16px; color: #1b2d42; }

    .work-order { margin: 34px 0 40px; border: 1px solid #c9c1b1; background: rgba(255,255,255,.5); box-shadow: var(--shadow); border-radius: 4px; overflow: hidden; }
    .work-order__header { background: linear-gradient(90deg, var(--navy-900), var(--blue-700)); color: #fff; padding: 18px 24px 16px; }
    .work-order__competency-code { display: inline-block; margin: 0 0 8px; background: rgba(255,255,255,.15); border: 1px solid rgba(255,255,255,.4); padding: 3px 10px; border-radius: 3px; font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .08em; font-size: 13px; }
    .work-order__type { margin: 0 0 4px; text-transform: uppercase; letter-spacing: .08em; font-size: 12px; color: #bcd7ef; font-weight: 800; }
    .work-order__title { margin: 0; font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-weight: 900; text-transform: uppercase; font-size: 24px; letter-spacing: .01em; }
    .work-order__meta { display: grid; grid-template-columns: repeat(4, 1fr); gap: 10px; padding: 14px 24px; background: rgba(11,116,201,.06); border-bottom: 1px solid #d3ccbc; font-size: 14px; }
    .work-order__meta p { margin: 0; }
    .work-order__competencies { padding: 16px 24px; }
    .work-order__competencies h3 { margin: 0 0 8px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; color: var(--blue-700); font-size: 14px; letter-spacing: .04em; }
    .work-order__competencies ul { margin: 0; padding-left: 20px; }
    .work-order__competencies li { font-size: 15px; margin-bottom: 4px; }

    .work-order-body { padding: 4px 24px 24px; }
    .work-order-body h3.wo-sub { color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .03em; font-size: 16px; border-bottom: 2px solid #d3ccbc; padding-bottom: 5px; margin: 22px 0 10px; }
    .work-order-body p { font-size: 15.5px; margin: 0 0 12px; }
    .work-order-body ul, .work-order-body ol { margin: 0 0 12px; padding-left: 22px; font-size: 15.5px; }
    .work-order-body li { margin-bottom: 6px; }

    .step-block { counter-reset: step; }
    .step-block li { list-style: none; position: relative; padding: 8px 0 8px 40px; border-bottom: 1px dotted #c7c0b5; counter-increment: step; }
    .step-block li::before { content: counter(step); position: absolute; left: 0; top: 8px; width: 26px; height: 26px; border-radius: 50%; background: var(--navy-850); color: #fff; font-weight: 900; font-size: 13px; text-align: center; line-height: 26px; }

    .photo-placeholder { margin: 14px 0; border: 1px dashed #b7ac97; background: rgba(255,255,255,.4); padding: 14px; border-radius: 4px; text-align: center; }
    .photo-placeholder img { max-width: 100%; }
    .photo-placeholder figcaption { font-size: 13px; color: var(--muted); margin-top: 6px; font-style: italic; }

    .related-skills, .next-project { margin-top: 16px; font-size: 14.5px; color: #223347; border-top: 1px dashed #c7c0b5; padding-top: 12px; }
    .related-skills strong, .next-project strong { color: var(--blue-700); }

    .priority-grid { display: grid; grid-template-columns: repeat(3, 1fr); gap: 10px; margin-top: 14px; }
    .priority-card { min-height: 92px; border: 1px solid #c8c0b4; background: rgba(255,255,255,.42); padding: 12px; border-top: 5px solid var(--blue-600); }
    .priority-card strong { display: block; color: var(--navy-850); text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing: .035em; margin-bottom: 5px; }
    .priority-card span { font-size: 13px; color: #334456; }

    .shop-terms-list { columns: 2; column-gap: 40px; }
    .shop-terms-list dt { font-weight: 900; color: var(--navy-850); margin-top: 10px; }
    .shop-terms-list dd { margin: 2px 0 6px; font-size: 15px; }

    .knowledge-check ol { padding-left: 22px; }
    .knowledge-check li { margin-bottom: 10px; font-size: 16px; }

    .chapter-nav { width: 100vw; margin-left: calc(50% - 50vw); background: linear-gradient(90deg, var(--navy-950), #071f38 45%, var(--navy-850)); color: white; min-height: 86px; display: grid; grid-template-columns: 240px minmax(260px, 1fr) 300px; align-items: center; padding: 12px 42px; box-shadow: 0 -6px 20px rgba(0,0,0,.2); }

    .nav-button { display: flex; flex-direction: column; gap: 2px; color: white; text-decoration: none; font-size: 13px; }
    .nav-button strong { font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; font-size: 18px; letter-spacing: .045em; }
    .nav-button.prev strong::before { content: "← "; font-size: 28px; vertical-align: -2px; }
    .nav-button.next strong::after { content: " →"; font-size: 28px; vertical-align: -2px; }
    .nav-button.next { text-align: right; }
    .nav-button.disabled { opacity: .45; pointer-events: none; }

    .progress { text-align: center; }
    .progress-title { color: #60a6e5; font-weight: 900; text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing: .08em; font-size: 18px; margin-bottom: 10px; }
    .dots { display: flex; justify-content: center; align-items: center; gap: 8px; }
    .dot { width: 11px; height: 11px; border-radius: 50%; background: rgba(255,255,255,.18); position: relative; }
    .dot::after { content: ""; position: absolute; left: 10px; top: 5px; width: 10px; height: 2px; background: rgba(255,255,255,.16); }
    .dot:last-child::after { display: none; }
    .dot.active { background: var(--blue-600); box-shadow: 0 0 0 3px rgba(11,116,201,.14); }

    @media (max-width: 1020px) {
      .hero-grid, .main-grid { grid-template-columns: 1fr; }
      .right-column { border-left: none; padding-left: 0; }
      .cue-legend { grid-template-columns: repeat(2, minmax(0, 1fr)); }
      .cue-legend-intro { grid-column: 1 / -1; }
      .chapter-nav { grid-template-columns: 1fr; gap: 12px; text-align: center; }
      .nav-button, .nav-button.next { text-align: center; }
      .work-order__meta { grid-template-columns: repeat(2, 1fr); }
      .shop-terms-list { columns: 1; }
    }

    @media (max-width: 700px) {
      .book-header { padding: 14px 18px; flex-wrap: wrap; gap: 6px; }
      .book-header .divider { display: none; }
      .page { padding: 24px 18px 0; }
      .hero-left { grid-template-columns: 1fr; }
      .chapter-stamp { width: 155px; height: 155px; }
      .chapter-stamp .label { font-size: 23px; }
      .chapter-stamp .number { font-size: 96px; }
      .cue-legend { grid-template-columns: 1fr; padding: 14px; }
      .priority-grid { grid-template-columns: 1fr; }
      .chapter-nav { padding: 18px; }
      td.item-cell { width: auto; }
      .work-order__meta { grid-template-columns: 1fr; }
    }

    .project-panel { margin: 18px 0; border: 1px solid #d3ccb9; background: rgba(255,255,255,.45); padding: 18px 20px; box-shadow: 0 2px 8px rgba(6,28,51,.07); border-radius: 4px; }
    .project-panel h3 { margin: 0 0 8px; color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .035em; font-size: 16px; border-bottom: 2px solid #d3ccbc; padding-bottom: 5px; }
    .project-panel p { margin: 0 0 12px; font-size: 15.5px; color: #1b2d42; }
    .zone-grid { display: grid; grid-template-columns: repeat(4, minmax(130px, 1fr)); gap: 10px; margin: 16px 0; }
    .zone-card { border: 1px solid #c8c0b4; background: rgba(255,255,255,.42); padding: 12px; border-top: 5px solid var(--blue-600); min-height: 108px; }
    .zone-card strong { display:block; color: var(--navy-850); text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing:.035em; margin-bottom: 5px; }
    .zone-card span { font-size: 13px; color: #334456; }
    .readiness-list li { margin-bottom: 7px; }
    .placeholder-label { font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .08em; color: var(--blue-700); font-weight: 900; font-size: 14px; }
    @media (max-width: 1020px) { .zone-grid { grid-template-columns: repeat(2, minmax(0, 1fr)); } }
    @media (max-width: 700px) { .zone-grid { grid-template-columns: 1fr; } }

  </style>
<body>
  <header class="book-header">
    <div class="series">Residential Construction and Building Trades Library</div>
    <div class="divider">|</div>
    <div class="book-title">Book 08 — Residential Electrical: Wiring, Panels, Circuits, Devices, Lighting, and Troubleshooting</div>
  </header>

  <main class="page">
    <nav class="breadcrumb" aria-label="Breadcrumb">
      <span>Residential Electrical</span>
      <span>Projects</span>
      <span>Project 14</span>
    </nav>

    <section class="hero-grid" aria-labelledby="project-title">
      <div class="hero-left">
        <aside class="chapter-stamp" aria-label="Project number">
          <div class="label">Project</div>
          <div class="number">14</div>
        </aside>

        <header class="chapter-header">
          <p class="chapter-header__number">Project 14</p>
          <h1 class="chapter-header__title" id="project-title">Install a Ceiling Fan-Rated Box and Fan</h1>
          <div class="rule"></div>
          <p class="chapter-header__summary">Install one listed fan-support system and compatible ceiling fan on an approved de-energized branch circuit, verifying that the box or brace is specifically listed for fan support before any weight is placed on it, and confirming quiet, stable, correctly wired operation at every control setting before handoff.</p>
        </header>
      </div>

      <aside class="glance" aria-labelledby="brief-title">
        <div class="tab" id="brief-title">Project Brief</div>
        <div class="glance-body">
          <div class="glance-row">
            <div class="glance-icon">▥</div>
            <div><div class="glance-label">Difficulty</div><div class="glance-value">Intermediate</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">◷</div>
            <div><div class="glance-label">Time</div><div class="glance-value">3–5 hours</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">$</div>
            <div><div class="glance-label">Cost</div><div class="glance-value">$60–$220 for a listed fan-rated box or brace, fan-rated cable connector, wire connectors, and a compatible ceiling fan, plus the fan manufacturer's mounting hardware</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">🔧</div>
            <div><div class="glance-label">Tools</div><div class="glance-value">Adequately rated contact voltage tester, non-contact voltage detector, lockout/tag device, insulated hand tools, screwdrivers matched to the fan hardware, adjustable wrench, wire strippers, ladder or stable platform, fan-mounting support hook or helper</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">□</div>
            <div><div class="glance-label">Materials</div><div class="glance-value">Listed fan-rated outlet box or ceiling fan brace, listed cable connector, listed wire connectors, grounding pigtail, fan manufacturer's mounting bracket and hardware</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">▰</div>
            <div><div class="glance-label">Competencies</div><div class="glance-value">EL-079 – EL-084</div></div>
          </div>
        </div>
      </aside>
    </section>

    <section class="cue-legend" aria-labelledby="cue-legend-title">
      <div class="cue-legend-intro">
        <h2 id="cue-legend-title">Field Cue System</h2>
        <p>These cues appear at the point of work. They identify safety, code, manufacturer, and measurement issues before they become shock, a falling fixture, or an unstable installation.</p>
      </div>

      <article class="cue-legend-card cue-safety">
        <div class="icon">△</div>
        <h3>Safety Cue</h3>
        <p>Task-specific safety guidance for ordinary work hazards.</p>
      </article>

      <article class="cue-legend-card cue-critical">
        <div class="icon">✋</div>
        <h3>Critical Safety Cue</h3>
        <p>Serious injury, shock, or a falling fixture is possible.</p>
      </article>

      <article class="cue-legend-card cue-field">
        <div class="icon">⛑</div>
        <h3>Field Safety Cue</h3>
        <p>Practical work-area safety: lighting, footing, access, and housekeeping.</p>
      </article>

      <article class="cue-legend-card cue-code">
        <div class="icon">▤</div>
        <h3>Code Alert</h3>
        <p>Local requirements vary. Verify permit, inspection, and jurisdictional rules.</p>
      </article>

      <article class="cue-legend-card cue-manufacturer">
        <div class="icon">▧</div>
        <h3>Manufacturer Cue</h3>
        <p>Follow product-specific instructions for the box, brace, and fan.</p>
      </article>

      <article class="cue-legend-card cue-measurement">
        <div class="icon">▱</div>
        <h3>Measurement Cue</h3>
        <p>Reference-point, verification, and test-sequence guidance.</p>
      </article>
    </section>

    <section class="main-grid">
      <div class="left-column">
        <article class="content-block">
          <h2 class="section-title">Job Overview</h2>
          <p>This project qualifies you to install a listed fan-support system and a compatible ceiling fan on an approved, verified de-energized branch circuit. The finished work product is one installed, wired, and tested ceiling fan mounted to a fan-rated outlet box or fan brace that engages the required framing, with all electrical connections made, all grounding continuity confirmed, and every fan speed, direction, light, and control function verified before handoff.</p>
          <p>You will confirm that the selected box or brace is specifically listed for ceiling-fan support before removing any existing fixture; support the existing fixture and box while removing them; install the listed fan brace or fan-rated box so it engages the required framing rather than relying on wallboard alone; route and secure the cable through a listed connector; bond the metal fan box; assemble the fan components in the manufacturer's sequence; connect the equipment-grounding, grounded, ungrounded, and control conductors; mount the fan body and blades; and test the completed installation at every speed, direction, light, and control setting while observing for wobble, noise, or support movement.</p>
          <p>A standard lighting box is not an acceptable substitute for a fan-rated support system. This project depends directly on the de-energization and verification procedure from Chapter 1, the box-installation and box-fill principles from Chapter 3, the connector and cable-securing methods from Chapters 5 and 6, the splicing and pigtailing methods from Chapter 7, and the grounding and bonding methods from Chapter 8. It applies those methods to a rotating, vibrating load that a standard ceiling box cannot safely support.</p>
        </article>

        <article class="content-block">
          <h2 class="section-title">Skills You Will Demonstrate</h2>
          <ul class="checklist">
            <li><strong>EL-079</strong> — Verify that a selected outlet box or brace is specifically listed for ceiling-fan support before installing it or mounting a fan to it.</li>
            <li><strong>EL-080</strong> — Install a listed fan-rated box or fan brace so that it engages the required framing and does not rely solely on wallboard.</li>
            <li><strong>EL-081</strong> — Assemble the fan mounting bracket and attach it to the fan-rated box or brace using the fan manufacturer's listed hardware.</li>
            <li><strong>EL-082</strong> — Wire the fan's equipment-grounding, grounded, ungrounded, and control conductors according to the approved diagram and the fan manufacturer's instructions.</li>
            <li><strong>EL-083</strong> — Mount the fan body, blades, and any light kit securely, verifying required blade clearance before operation.</li>
            <li><strong>EL-084</strong> — Test the installed fan at every speed, direction, light, and control function and inspect for wobble, noise, or support movement.</li>
          </ul>
        </article>

        <article class="content-block">
          <h2 class="section-title">Where This Skill Fits</h2>
          <p>This project follows directly from the ceiling-fixture replacement taught in Chapter 13. A ceiling fan is heavier, rotates continuously, and imposes vibration and dynamic loading that a standard ceiling box or a fixture-rated box is not listed to support. The fan-support verification and framing-engagement steps in this chapter are the reason a fan installation is treated as its own project rather than a variation on Chapter 13.</p>
          <p>The de-energization and live-dead-live testing method from Chapter 1, the box-fill and grounding methods from Chapters 3 through 8, and the splicing and pigtailing methods from Chapter 7 all apply directly to this project. The completed grounding, bonding, and control-wiring skills demonstrated here also prepare you for the AFCI and GFCI panel-level protection installed in Chapter 16 and the practice-wall capstone in Chapter 20.</p>
        </article>

        <article class="content-block">
          <h2 class="section-title">Scope and Intended Use</h2>
          <p>This project covers:</p>
          <ul class="checklist">
            <li>verifying that the selected outlet box, brace, or framing support is specifically listed for ceiling-fan support</li>
            <li>de-energizing and verifying the circuit before removing any existing fixture or box</li>
            <li>removing an existing fixture and box only after every component is supported</li>
            <li>installing a listed fan brace, framing support, or fan-rated box that engages the required framing</li>
            <li>routing and securing cable through a listed connector and bonding the metal fan box</li>
            <li>assembling and wiring the fan according to the manufacturer's instructions and the approved diagram</li>
            <li>mounting the fan body, blades, and light kit, and verifying required blade clearance</li>
            <li>testing every speed, direction, light, and control function and inspecting for wobble, noise, or support movement</li>
          </ul>
          <p>This project does <strong>not</strong> authorize the learner to:</p>
          <ul class="checklist">
            <li>mount a ceiling fan to a box or brace that is not specifically listed for fan support, or to a box that cannot be confirmed as fan-rated</li>
            <li>rely on wallboard alone, without engaging the required framing, to support the fan brace or box</li>
            <li>energize the circuit before rough inspection has passed where required, or before grounding, box fill, and conductor placement have been inspected</li>
            <li>proceed with fan mounting or wiring when the framing, ceiling opening, cable, conductor length, or grounding path fails inspection</li>
          </ul>
          <p>Any framing, box, brace, or cable condition that fails verification in this chapter must be corrected before the fan is mounted.</p>
        </article>

        <aside class="toolbox toolbox-note">
          <h4>Trade Note</h4>
          <p>A standard lighting outlet box, even one that is metal and securely fastened, is not listed to support a ceiling fan. Ceiling fans impose continuous rotational and vibration loads that a fan-rated box or brace is specifically designed and listed to carry. Installing a fan on an unlisted box is the most common cause of a fan failing structurally or coming loose from the ceiling documented in this chapter's troubleshooting section.</p>
        </aside>
      </div>

      <aside class="right-column">
        <div class="table-card">
          <h2 class="title-rule">Common Tools and Equipment</h2>
          <table aria-label="Common tools and equipment for this project">
            <thead>
              <tr><th colspan="2">Item</th><th>Purpose</th></tr>
            </thead>
            <tbody>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Contact voltage tester</td><td>Proving de-energization by direct measurement, verified on a known energized source before and after use</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Non-contact voltage detector</td><td>Preliminary screening only, never the sole proof that a conductor is de-energized</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Lockout device and tags</td><td>Preventing another person from re-energizing the circuit during work</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Screwdrivers matched to fan hardware</td><td>Assembling and mounting the fan bracket, body, blades, and light kit</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Adjustable wrench</td><td>Tightening the fan brace or box mounting hardware where specified</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Wire strippers</td><td>Preparing branch and fan-lead conductors without nicking copper</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Ladder or stable platform</td><td>Providing safe, level access to the ceiling opening</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Fan support hook or helper</td><td>Temporarily supporting the fan body during wiring, per the manufacturer's instructions</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Camera or phone camera</td><td>Photographing the framing support, box listing, grounding, and completed installation</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Fan Installation Worksheet</td><td>Recording box or brace listing, framing engagement, wiring, and test results</td></tr>
            </tbody>
          </table>

          <h2 class="title-rule" style="margin-top:20px;">PPE and Materials</h2>
          <table aria-label="PPE and materials for this project">
            <thead>
              <tr><th colspan="2">Item</th><th>Purpose</th></tr>
            </thead>
            <tbody>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Eye protection</td><td>Worn during drilling, fastening, and controlled cover or fixture removal</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Insulating gloves rated for the task</td><td>Worn during preliminary screening and conductor handling</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Closed-toe, non-conductive-sole footwear</td><td>Worn at all times during this project</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Floor and equipment protection</td><td>Protecting flooring and nearby equipment from dropped hardware and debris</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Listed fan-rated box or fan brace</td><td>Providing the structural support required for a rotating, vibrating ceiling fan load</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Listed cable connector and wire connectors</td><td>Securing the cable at the box and joining branch and fan conductors</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Grounding pigtail</td><td>Bonding the metal fan box and fan grounding parts to the equipment-grounding path</td></tr>
            </tbody>
          </table>
          <p style="font-size:14px; color:#334456; margin-top:8px;"><strong>Required PPE for this project:</strong> eye protection during drilling, fastening, and fixture removal; insulating gloves during preliminary screening and conductor handling; closed-toe, non-conductive-sole footwear at all times.</p>
        </div>

        <aside class="note-box">
          <h3 class="note-title">Setup Standard</h3>
          <p>Do not remove the existing fixture or box, and do not mount any part of the new fan, until the circuit has been de-energized and verified using the Chapter 1 live-dead-live procedure, the existing fixture and box are fully supported, and the selected replacement box or brace has been confirmed as specifically listed for ceiling-fan support.</p>
        </aside>

        <aside class="toolbox toolbox-tip">
          <h4>Shop Tip</h4>
          <p>Assemble the fan body, blades, and light kit components on the floor in the manufacturer's specified sequence before lifting anything to the ceiling. This reduces the time the fan body must be supported overhead and lowers the chance of a dropped or cross-threaded part.</p>
        </aside>
      </aside>
    </section>

    <article class="content-block">
      <h2 class="section-title">Reference Conventions</h2>
      <p>Establish these references before removing the existing fixture or installing the fan support.</p>

      <table aria-label="Reference conventions for this project">
        <thead>
          <tr><th>Term</th><th>Definition</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">Fan-rated support</td><td>An outlet box, brace, or framing support specifically listed by its manufacturer for the static and dynamic loads of a ceiling fan</td></tr>
          <tr><td class="item-cell">Framing engagement</td><td>The condition in which the fan brace or box is fastened directly to structural framing rather than relying on wallboard alone</td></tr>
          <tr><td class="item-cell">Fan mounting bracket</td><td>The fan manufacturer's listed hardware that attaches the fan body to the fan-rated box or brace</td></tr>
          <tr><td class="item-cell">Control conductor</td><td>A conductor carrying a separately switched leg to the fan, light kit, or remote-control receiver as required by the approved diagram</td></tr>
          <tr><td class="item-cell">Blade clearance</td><td>The minimum unobstructed space around the rotating blades required by the fan manufacturer's instructions</td></tr>
          <tr><td class="item-cell">Support movement</td><td>Any observed shift, flex, or looseness of the fan-rated box, brace, or bracket during or after fan operation</td></tr>
        </tbody>
      </table>

      <div class="project-panel">
        <h3>Fan Support and Circuit Record</h3>
        <p>Before removing the existing fixture, record the following on the Fan Installation Worksheet:</p>
        <p>Location: ______ &nbsp;&nbsp;&nbsp; Panel: ______ &nbsp;&nbsp;&nbsp; Breaker identifier: ______ &nbsp;&nbsp;&nbsp; Existing fixture type: ______</p>
        <p>Selected fan box/brace listing confirmed: ______ (Yes/No) &nbsp;&nbsp;&nbsp; Fan model: ______ &nbsp;&nbsp;&nbsp; Fan weight: ______ &nbsp;&nbsp;&nbsp; Date started: ____________ &nbsp;&nbsp;&nbsp; Builder name: ____________</p>
      </div>
    </article>

    <article class="content-block">
      <h2 class="section-title">Prerequisites</h2>
      <ul class="checklist">
        <li>Completion of Chapter 1 (verified de-energization), Chapter 3 (box installation and box fill), Chapter 5 (knockouts and connectors), Chapter 6 (cable routing), Chapter 7 (splicing and pigtails), Chapter 8 (grounding and bonding), and Chapter 13 (ceiling fixture replacement)</li>
        <li>The approved fan location, fan weight, mounting-system listing, and manufacturer instructions for the specific fan model</li>
        <li>Confirmation that the existing ceiling opening, framing, and cable are accessible and suitable for fan-support installation</li>
        <li>Owner authorization to interrupt power and remove the existing fixture</li>
        <li>A stop-work decision authority who will be notified if framing, cable, or grounding conditions cannot be corrected within this project's scope</li>
      </ul>
    </article>

    <article class="content-block">
      <h2 class="section-title">Common Field Fundamentals</h2>
      <p>A ceiling fan is a continuously rotating, vibrating load. Every fan installation in this book follows the same sequence: verify fan-rated support before touching the existing fixture, de-energize and verify, remove the old fixture and box only when supported, install a support that engages framing, wire and bond the fan according to the manufacturer's diagram, mount and clear the blades, then test every setting while watching for wobble, noise, or support movement.</p>

      <div class="zone-grid" aria-label="Fan installation overview">
        <div class="zone-card"><strong>Support listing</strong><span>Box or brace confirmed specifically listed for ceiling-fan support before any weight is applied</span></div>
        <div class="zone-card"><strong>De-energization</strong><span>Circuit verified de-energized using the Chapter 1 live-dead-live procedure before fixture removal</span></div>
        <div class="zone-card"><strong>Framing engagement</strong><span>Brace or box fastened to structural framing, not relying on wallboard alone</span></div>
        <div class="zone-card"><strong>Grounding and bonding</strong><span>Metal fan box bonded and fan grounding parts connected to the equipment-grounding path</span></div>
        <div class="zone-card"><strong>Control wiring</strong><span>Separately switched leads for fan speed, light, or remote control identified and capped or connected per the diagram</span></div>
        <div class="zone-card"><strong>Blade clearance</strong><span>Required unobstructed space around the blades verified before operation</span></div>
        <div class="zone-card"><strong>Functional test</strong><span>Every speed, direction, light, and control function tested and observed for wobble or noise</span></div>
        <div class="zone-card"><strong>Documentation</strong><span>Box/brace listing, framing engagement, wiring, and test results recorded on the worksheet</span></div>
      </div>

      <h3 class="wo-sub">Fan-Rated Support and Framing Engagement</h3>
      <p>Before removing the existing fixture, confirm that the selected outlet box, brace, or framing support carries a listing specifically for ceiling-fan use. Confirm that the support engages the required framing member directly — a joist, blocking, or a brace designed to span and lock to framing on both sides — and does not rely solely on the wallboard surrounding the ceiling opening.</p>

      <aside class="cue cue-critical">
        <h4>Critical Safety Cue — Verify Fan-Rated Listing Before Removing the Old Fixture</h4>
        <p>Do not remove the existing fixture or box until the replacement fan support has been confirmed as specifically listed for ceiling-fan support. A standard lighting box, including a metal box that is well fastened, is not an acceptable substitute for a listed fan-rated box or brace. Installing a fan on unlisted support risks the fan detaching from the ceiling during operation.</p>
      </aside>

      <aside class="cue cue-field">
        <h4>Field Safety Cue — Support Every Component Before Disconnecting It</h4>
        <p>Support the existing fixture and box before removing any mounting hardware, and support the new fan body with the manufacturer's temporary hook or a helper before disconnecting your hands from it. An unsupported fixture or fan body is a falling-object and crush hazard, particularly when working overhead on a ladder.</p>
      </aside>

      <aside class="cue cue-measurement">
        <h4>Measurement Cue — Verify Absence of Voltage Before and After Exposing Conductors</h4>
        <p>Confirm absence of voltage using the Chapter 1 live-dead-live procedure before lowering the existing fixture, and reconfirm at the exposed conductors before disconnecting them. Treat every conductor as energized until this verification is complete, even if the identified breaker has already been opened and locked out.</p>
      </aside>

      <aside class="cue cue-manufacturer">
        <h4>Manufacturer Instruction Cue — Follow the Fan's Assembly Sequence Exactly</h4>
        <p>Assemble fan components in the exact sequence given in the fan manufacturer's instructions, using only the fasteners and brackets supplied or specified for that model. Do not substitute a different mounting bracket, and do not exceed the fan-rated box or brace's listed weight or spacing without manufacturer confirmation.</p>
      </aside>
    </article>

    <article class="work-order" id="install-ceiling-fan-rated-box-and-fan">
      <header class="work-order__header">
        <p class="work-order__competency-code">EL-079 – EL-084</p>
        <p class="work-order__type">Support Verification / Installation / Wiring / Commissioning Qualification</p>
        <h2 class="work-order__title">Install a Ceiling Fan-Rated Box and Fan</h2>
      </header>

      <div class="work-order__meta">
        <p><strong>Difficulty:</strong> Intermediate</p>
        <p><strong>Estimated Time:</strong> 3–5 hours</p>
        <p><strong>Estimated Cost:</strong> $60–$220</p>
        <p><strong>Finished Work:</strong> One installed, wired, grounded, and functionally tested ceiling fan mounted to a listed fan-rated support system</p>
      </div>

      <div class="work-order-body">
        <h3 class="wo-sub">A. Finished-Project Specification</h3>
        <p><strong>Quantity:</strong> one listed fan-rated outlet box or fan brace installed at the approved ceiling location and engaging the required framing, fitted with one compatible ceiling fan wired according to the approved diagram and the fan manufacturer's instructions, mounted with verified blade clearance, and functionally tested at every speed, direction, light, and control setting.</p>

        <h3 class="wo-sub">B. Fan Installation Schedule</h3>
        <table aria-label="Fan installation schedule">
          <thead>
            <tr><th>Item</th><th>Target Condition</th><th>Verification Method</th></tr>
          </thead>
          <tbody>
            <tr><td class="item-cell">Fan-rated support listing</td><td>Selected box or brace specifically listed for ceiling-fan support at the fan's weight</td><td>Manufacturer markings and documentation review</td></tr>
            <tr><td class="item-cell">Framing engagement</td><td>Brace or box fastened to required framing, not relying on wallboard alone</td><td>Visual inspection at installation</td></tr>
            <tr><td class="item-cell">De-energization</td><td>Circuit verified de-energized before fixture removal and before conductor disconnection</td><td>Live-dead-live test per Chapter 1</td></tr>
            <tr><td class="item-cell">Grounding and bonding</td><td>Metal fan box bonded and fan grounding parts connected to the continuous equipment-grounding path</td><td>De-energized continuity test</td></tr>
            <tr><td class="item-cell">Wiring</td><td>Equipment-grounding, grounded, ungrounded, and control conductors connected per the approved diagram and fan instructions</td><td>Visual inspection and pull check</td></tr>
            <tr><td class="item-cell">Blade clearance</td><td>Required unobstructed space around blades confirmed before operation</td><td>Measurement per manufacturer instructions</td></tr>
            <tr><td class="item-cell">Functional test</td><td>Every speed, direction, light, and control function operates without wobble, noise, or support movement</td><td>Direct observation during energized test</td></tr>
          </tbody>
        </table>

        <h3 class="wo-sub">C. Material Takeoff</h3>
        <ul class="checklist">
          <li><strong>Support system:</strong> one listed fan-rated outlet box or fan brace matched to the fan weight and ceiling framing condition.</li>
          <li><strong>Cable and connector:</strong> one listed cable connector matched to the cable type entering the box.</li>
          <li><strong>Grounding materials:</strong> one grounding pigtail and listed wire connector for box bonding and fan grounding.</li>
          <li><strong>Wire connectors:</strong> listed wire connectors matched to the branch and fan-lead conductor gauges.</li>
          <li><strong>Fan hardware:</strong> the fan manufacturer's mounting bracket, blade hardware, canopy, light kit, and lamps as supplied with the specific fan model.</li>
          <li><strong>Documentation:</strong> one Fan Installation Worksheet, plus photographs of the framing engagement, box listing, grounding, and completed fan.</li>
        </ul>

        <h3 class="wo-sub">D. Acceptance Standards</h3>
        <table aria-label="Acceptance standards for ceiling fan installation">
          <thead>
            <tr><th>Check</th><th>Standard</th></tr>
          </thead>
          <tbody>
            <tr><td class="item-cell">Support listing</td><td>Box or brace bears a manufacturer listing specifically for ceiling-fan support at or above the installed fan's weight</td></tr>
            <tr><td class="item-cell">Framing engagement</td><td>Support is fastened directly to structural framing and does not rely solely on wallboard</td></tr>
            <tr><td class="item-cell">Grounding continuity</td><td>Continuous equipment-grounding path confirmed from the fan body and metal box to the branch grounding conductor</td></tr>
            <tr><td class="item-cell">Wiring accuracy</td><td>All grounded, ungrounded, control, and grounding conductors connected exactly per the approved diagram and fan instructions</td></tr>
            <tr><td class="item-cell">Blade clearance</td><td>Required clearance around the blades met with no obstruction present</td></tr>
            <tr><td class="item-cell">Functional operation</td><td>All speeds, direction, light, and control functions operate correctly with no wobble, noise, rubbing, or support movement</td></tr>
            <tr><td class="item-cell">Documentation</td><td>Fan Installation Worksheet complete with support listing, wiring, and test entries</td></tr>
          </tbody>
        </table>

        <h3 class="wo-sub">E. Fan-Support Planning and Confirmation</h3>
        <ol class="step-block">
          <li><strong>Review the fan weight, mounting system, box listing, structural support, ceiling condition, wiring, controls, clearances, and manufacturer instructions.</strong> Record the fan model and weight on the worksheet before proceeding.</li>
          <li><strong>Confirm that the selected outlet box or brace is specifically listed for ceiling-fan support.</strong> Locate and record the manufacturer's fan-rated marking; do not proceed on an unmarked or ordinary lighting box.</li>
        </ol>

        <h3 class="wo-sub">F. De-Energization and Existing Fixture Removal</h3>
        <ol class="step-block">
          <li><strong>De-energize the circuit and verify absence of voltage.</strong> Use the complete Chapter 1 live-dead-live procedure at the target conductors.</li>
          <li><strong>Protect the work area and establish safe access.</strong> Set up a stable ladder or platform and protect the floor before working overhead.</li>
          <li><strong>Remove the existing fixture and box only after supporting all components.</strong> Support the existing fixture before disconnecting any conductor or mounting screw.</li>
          <li><strong>Inspect framing, ceiling opening, cable, conductor length, and grounding path.</strong> Confirm each is suitable for the new fan-rated support before continuing.</li>
          <li><strong>Stop work for damaged framing, inaccessible support, unapproved cable, or a box that cannot be removed safely.</strong> Escalate per the Failure Points section before continuing.</li>
        </ol>

        <h3 class="wo-sub">G. Fan-Rated Support Installation</h3>
        <ol class="step-block">
          <li><strong>Install the listed fan brace, framing support, or fan-rated box according to its exact mounting procedure.</strong> Follow the manufacturer's specified fastening sequence without substitution.</li>
          <li><strong>Verify that the support engages the required framing and does not rely solely on wallboard.</strong> Confirm this engagement visually before routing cable.</li>
          <li><strong>Route and secure the cable through the listed connector.</strong> Confirm the connector is listed for the cable type and box condition.</li>
          <li><strong>Bond the metal fan box and prepare grounding conductors.</strong> Install the grounding pigtail and connector per Chapter 8 methods.</li>
        </ol>

        <h3 class="wo-sub">H. Fan Assembly and Wiring</h3>
        <ol class="step-block">
          <li><strong>Assemble the fan mounting bracket and attach it using the listed box hardware.</strong> Confirm the bracket seats fully against the box or brace before continuing.</li>
          <li><strong>Assemble fan components on the floor in the manufacturer's sequence.</strong> Complete blade, canopy, and light-kit sub-assembly where the instructions allow it before lifting the fan body.</li>
          <li><strong>Use the supplied temporary support hook or a helper during wiring.</strong> Do not rely on your hands alone to support the fan body while making connections.</li>
          <li><strong>Connect equipment grounding, grounded, ungrounded, and control conductors according to the approved diagram.</strong> Identify any separately switched control lead before connecting it.</li>
          <li><strong>Cap unused separately switched leads using listed connectors.</strong> Do not leave an unused conductor exposed or untagged.</li>
          <li><strong>Inspect splices, terminal seating, box fill, and conductor placement.</strong> Confirm no exposed copper or overfilled enclosure before mounting the fan body.</li>
        </ol>

        <h3 class="wo-sub">I. Fan Mounting and Blade Installation</h3>
        <ol class="step-block">
          <li><strong>Mount the fan body to the bracket and engage all locking hardware.</strong> Confirm the fan body is fully seated and cannot be dislodged by hand before releasing the temporary support.</li>
          <li><strong>Install blades using matched hardware and the specified blade orientation.</strong> Follow the manufacturer's blade-to-motor mounting pattern exactly.</li>
          <li><strong>Install light kit, canopy, controls, and lamps where included.</strong> Use only the lamp type and rating specified by the fan manufacturer.</li>
          <li><strong>Verify required blade clearance and absence of obstruction.</strong> Measure clearance per the manufacturer's instructions before energizing.</li>
        </ol>

        <h3 class="wo-sub">J. Commissioning and Functional Test</h3>
        <ol class="step-block">
          <li><strong>Complete required inspection before energization.</strong> Confirm framing engagement, grounding, wiring, and blade clearance meet the Acceptance Standards table.</li>
          <li><strong>Restore power and test each speed, direction, light, and control function.</strong> Cycle through every setting available on the fan and its control.</li>
          <li><strong>Observe for wobble, noise, loose canopy, rubbing, or support movement.</strong> Stop the fan immediately if any of these conditions appear.</li>
          <li><strong>De-energize before balancing or tightening.</strong> Do not adjust blades, brackets, or hardware while the fan is operating or energized.</li>
          <li><strong>Document support-box listing, fan model, controls, and operational results.</strong> Complete every field on the Fan Installation Worksheet.</li>
        </ol>
      </div>
    </article>

    <article class="content-block">
      <h2 class="section-title">Common Readiness Inspection</h2>
      <p>Inspect every completed fan installation using the same checks regardless of fan model or room location.</p>
      <ul class="checklist readiness-list">
        <li><strong>Support-listing check:</strong> confirm the box or brace carries a manufacturer listing specifically for ceiling-fan support at the installed fan's weight.</li>
        <li><strong>Framing-engagement check:</strong> confirm the support is fastened directly to structural framing, not relying on wallboard alone.</li>
        <li><strong>Grounding check:</strong> confirm continuous equipment-grounding continuity from the fan body and metal box to the branch grounding conductor.</li>
        <li><strong>Wiring check:</strong> confirm all grounded, ungrounded, control, and grounding conductors are connected exactly per the approved diagram and fan instructions.</li>
        <li><strong>Blade-clearance check:</strong> confirm required clearance around the blades with no obstruction present.</li>
        <li><strong>Functional check:</strong> confirm every speed, direction, light, and control function operates without wobble, noise, or support movement.</li>
        <li><strong>Documentation check:</strong> confirm the Fan Installation Worksheet is fully completed and signed.</li>
      </ul>
      <p>Complete the Fan Installation Worksheet in the Inspection Checklist section below before beginning Project 15.</p>
    </article>

    <article class="content-block">
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a listed fan-rated outlet box or brace showing its manufacturer's ceiling-fan support marking.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a fan brace installed and engaging framing on both sides of a ceiling opening.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: the fan mounting bracket attached to the fan-rated box with grounding conductors visible.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a fan body temporarily supported on its mounting hook during wiring.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: the completed, operating fan with blades installed and light kit illuminated.</figcaption>
      </figure>
    </article>

    <article class="content-block">
      <h2 class="section-title">Failure Points and Troubleshooting</h2>

      <aside class="toolbox toolbox-observation">
        <h4>The Fan Wobbles During Operation</h4>
        <p><strong>Probable cause:</strong> an unlevel or loose mounting bracket, a blade installed out of the specified orientation, unequal blade weight, or a support that does not fully engage framing.<br>
        <strong>Confirmation:</strong> de-energize the fan, inspect the bracket seating, blade attachment hardware, and framing engagement, and check blade balance per the manufacturer's balancing procedure.<br>
        <strong>Correction:</strong> retighten or reseat the bracket, correct blade orientation, install a manufacturer-supplied balancing kit if required, or replace a warped blade.<br>
        <strong>Reinspection:</strong> repeat the functional test at every speed and observe for wobble.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>The Fan-Rated Box or Brace Moves or Flexes Under Load</h4>
        <p><strong>Probable cause:</strong> the brace or box was not fully engaged with the required framing, a fastener was undertightened, or the support was not rated for the installed fan's weight.<br>
        <strong>Confirmation:</strong> de-energize and inspect the framing engagement and fastening directly, and confirm the support's listed weight rating against the fan's actual weight.<br>
        <strong>Correction:</strong> retighten or reinstall the support so it fully engages framing, or replace it with a correctly rated fan brace or box.<br>
        <strong>Reinspection:</strong> repeat the framing-engagement check and the functional test after correction.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>The Fan Does Not Respond to One or More Speed or Control Settings</h4>
        <p><strong>Probable cause:</strong> a miswired or reversed control conductor, a capped conductor that should have been connected, or an incompatible control device.<br>
        <strong>Confirmation:</strong> de-energize the circuit, verify absence of voltage, and compare the actual wiring against the approved diagram and fan manufacturer's wiring instructions.<br>
        <strong>Correction:</strong> correct the conductor connections to match the diagram and manufacturer instructions, or replace an incompatible control device.<br>
        <strong>Reinspection:</strong> restore power and repeat the full functional test at every speed, direction, and control setting.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>The Fan Produces Unusual Noise or Rubbing</h4>
        <p><strong>Probable cause:</strong> a blade or canopy contacting an obstruction, a loose fastener, or insufficient blade clearance.<br>
        <strong>Confirmation:</strong> de-energize the fan and inspect blade clearance, canopy seating, and all visible fasteners.<br>
        <strong>Correction:</strong> correct the obstruction, retighten fasteners, or reposition the fan if clearance cannot be met at the installed location.<br>
        <strong>Reinspection:</strong> repeat the blade-clearance check and the functional test.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>Grounding Continuity Cannot Be Confirmed at the Fan Body</h4>
        <p><strong>Probable cause:</strong> a missing or loose grounding pigtail, an unconnected fan grounding lead, or a break in the equipment-grounding path upstream.<br>
        <strong>Confirmation:</strong> de-energize the circuit and perform the de-energized continuity test from the fan body and metal box back to the branch grounding conductor.<br>
        <strong>Correction:</strong> correct or replace the grounding pigtail or connector, and investigate the upstream grounding path if continuity is not restored.<br>
        <strong>Reinspection:</strong> repeat the continuity test before restoring power.</p>
      </aside>
    </article>

    <article class="content-block">
      <h2 class="section-title">Cleanup</h2>
      <p>This project ends with the fan tested at every setting, the fan-rated support confirmed stable, and the work area restored.</p>
      <ul class="checklist">
        <li>Confirm the fan-rated box or brace, mounting bracket, and fan body show no movement after the completed functional test</li>
        <li>Confirm all fastener and blade hardware is fully tightened per the manufacturer's instructions</li>
        <li>Store any unused fan hardware and the manufacturer's instructions with the project records</li>
        <li>Remove floor protection and clean the work area of installation debris</li>
        <li>Store the Fan Installation Worksheet with the project records for reference by later projects</li>
      </ul>
    </article>

    <article class="content-block shop-terms">
      <h2 class="section-title">Field Terms</h2>
      <dl class="shop-terms-list">
        <dt>Fan-Rated Support</dt><dd>An outlet box, brace, or framing support specifically listed by its manufacturer for the static and dynamic loads of a ceiling fan.</dd>
        <dt>Framing Engagement</dt><dd>The condition in which the fan brace or box is fastened directly to structural framing rather than relying on wallboard alone.</dd>
        <dt>Fan Mounting Bracket</dt><dd>The fan manufacturer's listed hardware that attaches the fan body to the fan-rated box or brace.</dd>
        <dt>Control Conductor</dt><dd>A conductor carrying a separately switched leg to the fan, light kit, or remote-control receiver as required by the approved diagram.</dd>
        <dt>Blade Clearance</dt><dd>The minimum unobstructed space around the rotating blades required by the fan manufacturer's instructions.</dd>
        <dt>Support Movement</dt><dd>Any observed shift, flex, or looseness of the fan-rated box, brace, or bracket during or after fan operation.</dd>
        <dt>Temporary Support Hook</dt><dd>A manufacturer-supplied device used to hold the fan body in place during wiring before the fan is fully mounted.</dd>
        <dt>Fan Installation Worksheet</dt><dd>The document recording the support listing, framing engagement, wiring, and test results for the fan installation.</dd>
      </dl>
    </article>

    <article class="content-block knowledge-check">
      <h2 class="section-title">Skill Check</h2>
      <ol>
        <li>Why is a standard lighting outlet box not an acceptable substitute for a fan-rated box or brace?</li>
        <li>What must be confirmed about framing engagement before cable is routed into the fan-rated support?</li>
        <li>Why must the existing fixture be supported before any mounting hardware is removed?</li>
        <li>What must the learner do before disconnecting conductors from the existing fixture, even after the breaker has been locked out?</li>
        <li>Why is a temporary support hook or a helper required during fan wiring?</li>
        <li>What conditions during the functional test require the fan to be de-energized immediately?</li>
        <li>Why must blade clearance be verified before the fan is energized for the first time?</li>
        <li>What must the learner check if the fan wobbles during operation?</li>
        <li>What must be confirmed about grounding continuity before the fan is considered complete?</li>
        <li>Why must adjustments to blades or brackets be made only with the fan de-energized?</li>
      </ol>
    </article>

    <article class="content-block">
      <h2 class="section-title">Competency Rubric</h2>
      <table aria-label="Competency rubric for Chapter 14">
        <thead>
          <tr><th>Competency</th><th>Independent Pass Standard</th><th>Not Demonstrated</th><th>With Assistance</th><th>Independently</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">EL-079</td><td>Verifies that a selected outlet box or brace is specifically listed for ceiling-fan support before installing it or mounting a fan to it</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">EL-080</td><td>Installs a listed fan-rated box or fan brace so that it engages the required framing and does not rely solely on wallboard</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">EL-081</td><td>Assembles the fan mounting bracket and attaches it to the fan-rated box or brace using the fan manufacturer's listed hardware</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">EL-082</td><td>Wires the fan's equipment-grounding, grounded, ungrounded, and control conductors according to the approved diagram and manufacturer instructions</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">EL-083</td><td>Mounts the fan body, blades, and any light kit securely, verifying required blade clearance before operation</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">EL-084</td><td>Tests the installed fan at every speed, direction, light, and control function and inspects for wobble, noise, or support movement</td><td></td><td></td><td></td></tr>
        </tbody>
      </table>
      <p>Mark one column per competency. Only <strong>Demonstrated Independently</strong> awards the competency; <strong>Demonstrated with Assistance</strong> authorizes additional supervised practice but does not complete the requirement.</p>
    </article>

    <article class="content-block">
      <h2 class="section-title">Inspection Checklist — Fan Installation Worksheet</h2>
      <table aria-label="Fan installation worksheet">
        <thead>
          <tr><th>Item</th><th>Target Condition</th><th>Result</th><th>Pass/Fail</th><th>Correction (if any)</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">Fan-rated support listing</td><td>Box or brace specifically listed for ceiling-fan support at the fan's weight</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Framing engagement</td><td>Support fastened to required framing, not relying on wallboard alone</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Grounding and bonding</td><td>Continuous equipment-grounding path confirmed at the fan body and metal box</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Wiring</td><td>All conductors connected per the approved diagram and manufacturer instructions</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Blade clearance</td><td>Required clearance confirmed with no obstruction present</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Functional test</td><td>Every speed, direction, light, and control function operates without wobble, noise, or support movement</td><td></td><td></td><td></td></tr>
        </tbody>
      </table>
      <p><strong>Unresolved conditions and corrective plan:</strong> ____________________________________________</p>
      <p><strong>Fan installation declared ready:</strong> ______ (Pass/Fail) &nbsp;&nbsp;&nbsp; <strong>Date:</strong> ____________ &nbsp;&nbsp;&nbsp; <strong>Builder name:</strong> ____________</p>
    </article>

    <article class="content-block">
      <h2 class="section-title">Performance Check</h2>
      <p>With the fan-rated support installed and confirmed, the fan wired, grounded, and mounted, and the functional test complete, review the finished installation against the Acceptance Standards table and confirm the support is specifically listed for ceiling-fan use and engages the required framing, the grounding path is continuous from the fan body and metal box to the branch grounding conductor, all conductors are connected exactly per the approved diagram and manufacturer instructions, required blade clearance is met, and every speed, direction, light, and control function operates without wobble, noise, or support movement. Complete the Fan Installation Worksheet and correct any failed item before beginning Project 15. If an item fails, identify whether the error occurred in support selection, framing engagement, grounding, wiring, or mounting before correcting it and re-running the affected check.</p>
    </article>

    <article class="content-block what-you-accomplished">
      <h2 class="section-title">Project Closeout</h2>
      <p>You have completed the fourteenth project in the residential electrical sequence: installing a ceiling fan-rated box and fan. This project required you to verify a fan-rated support listing, de-energize and safely remove an existing fixture, install a support that engages the required framing, bond the metal fan box, wire the fan according to the approved diagram and manufacturer instructions, mount the fan body and blades with verified clearance, and test every speed, direction, light, and control function (<strong>EL-079</strong> through <strong>EL-084</strong>).</p>
      <p>You now have a repeatable fan-support verification, installation, and commissioning system, plus a documented Fan Installation Worksheet you can reference for future fan installations. That system carries directly into the next project: installing an exterior light or weatherproof receptacle box integrated with the building envelope.</p>
      <p><strong>Keep the completed Fan Installation Worksheet with your project records. You will reference this same fan-rated support verification standard whenever a later project involves a ceiling-mounted rotating load.</strong></p>
    </article>

    <footer class="chapter-nav" aria-label="Project navigation">
      <a class="nav-button prev" href="chapter-13-replace-ceiling-light-fixture.html">
        <strong>Previous</strong>
        <span>Project 13: Replace a<br />Ceiling Light Fixture</span>
      </a>
      <div class="progress">
        <div class="progress-title">Project 14 / 20</div>
        <div class="dots" aria-hidden="true">
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot active"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
        </div>
      </div>
      <a class="nav-button next" href="chapter-15-install-exterior-light-or-weatherproof-receptacle.html">
        <strong>Next</strong>
        <span>Project 15: Install an Exterior<br />Light or Weatherproof Receptacle</span>
      </a>
    </footer>
  </main>
</body>
</html>
