<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>Project 01 — Identify and Document a Residential HVAC System</title>
  <style>
    :root {
      --navy-950: #061c33;
      --navy-900: #09243f;
      --navy-850: #0b2d52;
      --navy-800: #123b66;
      --blue-700: #075fa8;
      --blue-600: #0b74c9;
      --blue-500: #1782d7;
      --ink: #122033;
      --muted: #52606f;
      --paper: #fbfaf5;
      --paper-2: #f4f0e8;
      --line: #d8d2c7;
      --shadow: 0 14px 30px rgba(6, 28, 51, .12);
      --red: #b5282f;
      --orange: #c96525;
      --green: #5c7f35;
      --purple: #65529b;
      --teal: #1a7c83;
      --gold: #9f7328;
      --steel: #2f79a9;
      --gray: #5a6472;
      --yellow: #a3821f;
    }

    * { box-sizing: border-box; }

    body {
      margin: 0;
      color: var(--ink);
      font-family: "Inter", "Segoe UI", Arial, sans-serif;
      background:
        radial-gradient(circle at 18% 10%, rgba(9, 36, 63, .04), transparent 27%),
        radial-gradient(circle at 88% 42%, rgba(10, 116, 201, .04), transparent 30%),
        linear-gradient(0deg, rgba(255,255,255,.45), rgba(255,255,255,.45)),
        repeating-linear-gradient(90deg, rgba(6,28,51,.018) 0 1px, transparent 1px 4px),
        var(--paper);
      line-height: 1.52;
    }

    .book-header {
      background: linear-gradient(90deg, var(--navy-950), var(--navy-850));
      color: #fff;
      min-height: 58px;
      display: flex;
      align-items: center;
      padding: 0 42px;
      border-bottom: 8px solid var(--blue-600);
      box-shadow: 0 3px 16px rgba(0,0,0,.22);
      letter-spacing: .045em;
      text-transform: uppercase;
      font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif;
      font-weight: 800;
    }

    .book-header .series { color: #b8c6d5; font-size: 15px; margin-right: 22px; white-space: nowrap; }
    .book-header .divider { opacity: .55; margin-right: 22px; font-weight: 400; }
    .book-header .book-title { font-size: 15px; color: #f5f8fb; white-space: nowrap; overflow: hidden; text-overflow: ellipsis; }

    .page { max-width: 1400px; margin: 0 auto; padding: 34px 38px 0; }

    .breadcrumb { display: flex; gap: 12px; align-items: center; margin-bottom: 20px; color: var(--blue-700); font-size: 14px; font-weight: 800; }
    .breadcrumb span:not(:last-child)::after { content: "›"; margin-left: 12px; color: #66788a; font-weight: 900; }

    .hero-grid { display: grid; grid-template-columns: minmax(0, 1fr) 320px; gap: 44px; align-items: start; }
    .hero-left { display: grid; grid-template-columns: 185px minmax(0, 1fr); gap: 28px; align-items: start; }

    .chapter-stamp {
      width: 185px; height: 185px; border-radius: 12px; color: #fff; background: var(--navy-850);
      box-shadow: 0 10px 22px rgba(6, 28, 51, .18); position: relative; overflow: hidden;
      display: flex; flex-direction: column; align-items: center; justify-content: center;
      text-transform: uppercase; transform: translateY(1px);
    }
    .chapter-stamp .label { font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; letter-spacing: .16em; font-weight: 900; font-size: 24px; margin-bottom: 8px; color: rgba(255, 255, 255, .92); }
    .chapter-stamp .number { font-family: Impact, Haettenschweiler, "Arial Narrow Bold", sans-serif; font-size: 112px; line-height: .82; letter-spacing: -.06em; color: #fff; }

    .chapter-header__title { margin: 10px 0 16px; font-family: Georgia, "Times New Roman", serif; color: var(--navy-850); font-size: clamp(40px, 5.6vw, 54px); line-height: 1.05; letter-spacing: -.035em; text-transform: uppercase; text-shadow: 0 1px 0 rgba(255,255,255,.9); }
    .chapter-header__number { margin: 0; color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .12em; text-transform: uppercase; font-size: 15px; }

    .rule { width: 100%; height: 4px; background: var(--blue-600); margin: 20px 0 24px; }
    .chapter-header__summary { max-width: 560px; margin: 0; font-size: 17px; color: #152438; }

    .glance { background: rgba(255,255,255,.52); border: 1px solid var(--line); border-radius: 6px; box-shadow: var(--shadow); overflow: hidden; }
    .glance .tab { background: linear-gradient(90deg, var(--navy-850), var(--blue-600)); color: #fff; display: inline-block; padding: 9px 18px 8px; font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .06em; text-transform: uppercase; border-bottom-right-radius: 5px; }
    .glance-body { padding: 12px 22px 17px; }
    .glance-row { display: grid; grid-template-columns: 42px 1fr; gap: 12px; align-items: center; padding: 11px 0; border-bottom: 1px dashed #c9c2b8; }
    .glance-row:last-child { border-bottom: none; }
    .glance-icon { width: 34px; height: 34px; border-radius: 50%; display: grid; place-items: center; color: var(--blue-700); border: 2px solid rgba(11, 95, 168, .2); font-size: 20px; background: rgba(11,116,201,.05); }
    .glance-label { font-weight: 900; color: #1a2e44; font-size: 13px; line-height: 1.15; }
    .glance-value { font-size: 15px; color: #18273a; }

    .cue-legend { margin: 34px 0 34px; border: 1px solid var(--line); background: rgba(255,255,255,.35); box-shadow: 0 2px 9px rgba(6,28,51,.07); display: grid; grid-template-columns: 170px repeat(6, minmax(112px, 1fr)); gap: 8px; padding: 20px; }
    .cue-legend-intro h2, .section-title, .table-card h2, .note-title { margin: 0 0 10px; color: var(--blue-700); font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-weight: 900; letter-spacing: .025em; text-transform: uppercase; line-height: 1.1; }
    .cue-legend-intro h2 { font-size: 18px; }
    .cue-legend-intro p { margin: 0; font-size: 12px; color: #17273b; }

    .cue-legend-card { min-height: 150px; border: 1px solid #d4c3ac; background: rgba(255,255,255,.5); padding: 13px 11px 10px; border-radius: 3px; display: flex; flex-direction: column; justify-content: flex-start; }
    .cue-legend-card .icon { font-size: 28px; margin-bottom: 9px; font-weight: 900; }
    .cue-legend-card h3 { margin: 0 0 9px; font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-size: 14px; letter-spacing: .03em; line-height: 1.05; text-transform: uppercase; }
    .cue-legend-card p { margin: 0; font-size: 12px; color: #172437; line-height: 1.4; }

    .cue { margin: 18px 0; border-radius: 4px; padding: 14px 16px; border: 1px solid; }
    .cue h4 { margin: 0 0 6px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .04em; font-size: 14px; }
    .cue p { margin: 0; font-size: 15px; }

    .cue-safety, .cue-legend-card.cue-safety { color: var(--orange); border-color: #e2a677; background: rgba(201,101,37,.06); }
    .cue-critical, .cue-legend-card.cue-critical { color: var(--red); border-color: #c34b55; background: rgba(181,40,47,.06); }
    .cue-field, .cue-legend-card.cue-field { color: #1f91ad; border-color: #84bccc; background: rgba(31,145,173,.06); }
    .cue-code, .cue-legend-card.cue-code { color: var(--green); border-color: #a1b383; background: rgba(92,127,53,.06); }
    .cue-manufacturer, .cue-legend-card.cue-manufacturer { color: var(--purple); border-color: #a99cd2; background: rgba(101,82,155,.06); }
    .cue-measurement, .cue-legend-card.cue-measurement { color: var(--gold); border-color: #d2ae72; background: rgba(159,115,40,.06); }

    .toolbox { margin: 18px 0; border-radius: 4px; padding: 14px 16px; border-left: 6px solid; background: rgba(255,255,255,.55); box-shadow: 0 2px 8px rgba(6,28,51,.06); }
    .toolbox h4 { margin: 0 0 6px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .04em; font-size: 13px; }
    .toolbox p { margin: 0; font-size: 15px; color: #1b2d42; }
    .toolbox-note { border-color: var(--gray); } .toolbox-note h4 { color: var(--gray); }
    .toolbox-tip { border-color: var(--blue-600); } .toolbox-tip h4 { color: var(--blue-700); }
    .toolbox-mistake { border-color: var(--orange); } .toolbox-mistake h4 { color: var(--orange); }
    .toolbox-observation { border-color: var(--green); } .toolbox-observation h4 { color: var(--green); }
    .toolbox-inspection { border-color: var(--yellow); } .toolbox-inspection h4 { color: var(--yellow); }
    .toolbox-code { border-color: var(--red); } .toolbox-code h4 { color: var(--red); }

    .main-grid { display: grid; grid-template-columns: minmax(0, 1.15fr) minmax(330px, .85fr); gap: 38px; align-items: start; margin-bottom: 34px; }
    .left-column { padding: 0 2px 0 16px; }
    .right-column { border-left: 1px dotted #b8b0a4; padding-left: 36px; }

    .content-block { margin-bottom: 28px; border-bottom: 1px dotted #c7c0b5; padding-bottom: 22px; }
    .content-block:last-child { border-bottom: none; }

    .section-title { font-size: 22px; border-bottom: 3px solid var(--blue-600); padding-bottom: 6px; margin-bottom: 14px; }
    .content-block p { margin: 0 0 16px; font-size: 17px; color: #1b2d42; }

    .checklist { list-style: none; padding: 0; margin: 0; }
    .checklist li { position: relative; padding: 7px 0 7px 34px; border-bottom: 1px dotted #c7c0b5; font-size: 16px; }
    .checklist li::before { content: "✓"; position: absolute; left: 0; top: 8px; width: 21px; height: 21px; border-radius: 50%; background: var(--blue-700); color: white; font-size: 14px; line-height: 21px; text-align: center; font-weight: 900; }

    .table-card h2 { font-size: 21px; }
    .title-rule { border-bottom: 3px solid var(--blue-600); padding-bottom: 7px; margin-bottom: 20px; }

    table { width: 100%; border-collapse: collapse; background: rgba(255,255,255,.54); box-shadow: 0 2px 10px rgba(6,28,51,.08); border: 1px solid #c9c2b7; overflow: hidden; margin-bottom: 8px; }
    th { background: linear-gradient(90deg, var(--navy-850), var(--blue-700)); color: white; padding: 10px 13px; text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; font-size: 13px; letter-spacing: .045em; text-align: left; }
    td { border: 1px solid #d6d0c5; padding: 11px 14px; vertical-align: middle; font-size: 15px; background: rgba(255,255,255,.38); }
    td.icon-cell { width: 52px; text-align: center; font-size: 24px; color: var(--blue-700); }
    td.item-cell { width: 30%; font-weight: 800; color: #1b2d42; }

    .note-box { margin-top: 24px; border: 1px solid #a9c5dd; background: linear-gradient(180deg, rgba(238,247,255,.85), rgba(255,255,255,.45)); border-radius: 6px; padding: 18px 20px; box-shadow: 0 2px 8px rgba(6,28,51,.06); }
    .note-title { font-size: 16px; color: var(--blue-700); margin-bottom: 8px; }
    .note-box p { margin: 0; font-size: 16px; color: #1b2d42; }

    .work-order { margin: 34px 0 40px; border: 1px solid #c9c1b1; background: rgba(255,255,255,.5); box-shadow: var(--shadow); border-radius: 4px; overflow: hidden; }
    .work-order__header { background: linear-gradient(90deg, var(--navy-900), var(--blue-700)); color: #fff; padding: 18px 24px 16px; }
    .work-order__competency-code { display: inline-block; margin: 0 0 8px; background: rgba(255,255,255,.15); border: 1px solid rgba(255,255,255,.4); padding: 3px 10px; border-radius: 3px; font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .08em; font-size: 13px; }
    .work-order__type { margin: 0 0 4px; text-transform: uppercase; letter-spacing: .08em; font-size: 12px; color: #bcd7ef; font-weight: 800; }
    .work-order__title { margin: 0; font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-weight: 900; text-transform: uppercase; font-size: 24px; letter-spacing: .01em; }
    .work-order__meta { display: grid; grid-template-columns: repeat(4, 1fr); gap: 10px; padding: 14px 24px; background: rgba(11,116,201,.06); border-bottom: 1px solid #d3ccbc; font-size: 14px; }
    .work-order__meta p { margin: 0; }
    .work-order__competencies { padding: 16px 24px; }
    .work-order__competencies h3 { margin: 0 0 8px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; color: var(--blue-700); font-size: 14px; letter-spacing: .04em; }
    .work-order__competencies ul { margin: 0; padding-left: 20px; }
    .work-order__competencies li { font-size: 15px; margin-bottom: 4px; }

    .work-order-body { padding: 4px 24px 24px; }
    .work-order-body h3.wo-sub { color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .03em; font-size: 16px; border-bottom: 2px solid #d3ccbc; padding-bottom: 5px; margin: 22px 0 10px; }
    .work-order-body p { font-size: 15.5px; margin: 0 0 12px; }
    .work-order-body ul, .work-order-body ol { margin: 0 0 12px; padding-left: 22px; font-size: 15.5px; }
    .work-order-body li { margin-bottom: 6px; }

    .step-block { counter-reset: step; }
    .step-block li { list-style: none; position: relative; padding: 8px 0 8px 40px; border-bottom: 1px dotted #c7c0b5; counter-increment: step; }
    .step-block li::before { content: counter(step); position: absolute; left: 0; top: 8px; width: 26px; height: 26px; border-radius: 50%; background: var(--navy-850); color: #fff; font-weight: 900; font-size: 13px; text-align: center; line-height: 26px; }

    .photo-placeholder { margin: 14px 0; border: 1px dashed #b7ac97; background: rgba(255,255,255,.4); padding: 14px; border-radius: 4px; text-align: center; }
    .photo-placeholder img { max-width: 100%; }
    .photo-placeholder figcaption { font-size: 13px; color: var(--muted); margin-top: 6px; font-style: italic; }

    .related-skills, .next-project { margin-top: 16px; font-size: 14.5px; color: #223347; border-top: 1px dashed #c7c0b5; padding-top: 12px; }
    .related-skills strong, .next-project strong { color: var(--blue-700); }

    .priority-grid { display: grid; grid-template-columns: repeat(3, 1fr); gap: 10px; margin-top: 14px; }
    .priority-card { min-height: 92px; border: 1px solid #c8c0b4; background: rgba(255,255,255,.42); padding: 12px; border-top: 5px solid var(--blue-600); }
    .priority-card strong { display: block; color: var(--navy-850); text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing: .035em; margin-bottom: 5px; }
    .priority-card span { font-size: 13px; color: #334456; }

    .shop-terms-list { columns: 2; column-gap: 40px; }
    .shop-terms-list dt { font-weight: 900; color: var(--navy-850); margin-top: 10px; }
    .shop-terms-list dd { margin: 2px 0 6px; font-size: 15px; }

    .knowledge-check ol { padding-left: 22px; }
    .knowledge-check li { margin-bottom: 10px; font-size: 16px; }

    .chapter-nav { width: 100vw; margin-left: calc(50% - 50vw); background: linear-gradient(90deg, var(--navy-950), #071f38 45%, var(--navy-850)); color: white; min-height: 86px; display: grid; grid-template-columns: 240px minmax(260px, 1fr) 300px; align-items: center; padding: 12px 42px; box-shadow: 0 -6px 20px rgba(0,0,0,.2); }

    .nav-button { display: flex; flex-direction: column; gap: 2px; color: white; text-decoration: none; font-size: 13px; }
    .nav-button strong { font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; font-size: 18px; letter-spacing: .045em; }
    .nav-button.prev strong::before { content: "← "; font-size: 28px; vertical-align: -2px; }
    .nav-button.next strong::after { content: " →"; font-size: 28px; vertical-align: -2px; }
    .nav-button.next { text-align: right; }
    .nav-button.disabled { opacity: .45; pointer-events: none; }

    .progress { text-align: center; }
    .progress-title { color: #60a6e5; font-weight: 900; text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing: .08em; font-size: 18px; margin-bottom: 10px; }
    .dots { display: flex; justify-content: center; align-items: center; gap: 8px; }
    .dot { width: 11px; height: 11px; border-radius: 50%; background: rgba(255,255,255,.18); position: relative; }
    .dot::after { content: ""; position: absolute; left: 10px; top: 5px; width: 10px; height: 2px; background: rgba(255,255,255,.16); }
    .dot:last-child::after { display: none; }
    .dot.active { background: var(--blue-600); box-shadow: 0 0 0 3px rgba(11,116,201,.14); }

    @media (max-width: 1020px) {
      .hero-grid, .main-grid { grid-template-columns: 1fr; }
      .right-column { border-left: none; padding-left: 0; }
      .cue-legend { grid-template-columns: repeat(2, minmax(0, 1fr)); }
      .cue-legend-intro { grid-column: 1 / -1; }
      .chapter-nav { grid-template-columns: 1fr; gap: 12px; text-align: center; }
      .nav-button, .nav-button.next { text-align: center; }
      .work-order__meta { grid-template-columns: repeat(2, 1fr); }
      .shop-terms-list { columns: 1; }
    }

    @media (max-width: 700px) {
      .book-header { padding: 14px 18px; flex-wrap: wrap; gap: 6px; }
      .book-header .divider { display: none; }
      .page { padding: 24px 18px 0; }
      .hero-left { grid-template-columns: 1fr; }
      .chapter-stamp { width: 155px; height: 155px; }
      .chapter-stamp .label { font-size: 23px; }
      .chapter-stamp .number { font-size: 96px; }
      .cue-legend { grid-template-columns: 1fr; padding: 14px; }
      .priority-grid { grid-template-columns: 1fr; }
      .chapter-nav { padding: 18px; }
      td.item-cell { width: auto; }
      .work-order__meta { grid-template-columns: 1fr; }
    }

    .project-panel { margin: 18px 0; border: 1px solid #d3ccb9; background: rgba(255,255,255,.45); padding: 18px 20px; box-shadow: 0 2px 8px rgba(6,28,51,.07); border-radius: 4px; }
    .project-panel h3 { margin: 0 0 8px; color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .035em; font-size: 16px; border-bottom: 2px solid #d3ccbc; padding-bottom: 5px; }
    .project-panel p { margin: 0 0 12px; font-size: 15.5px; color: #1b2d42; }
    .zone-grid { display: grid; grid-template-columns: repeat(4, minmax(130px, 1fr)); gap: 10px; margin: 16px 0; }
    .zone-card { border: 1px solid #c8c0b4; background: rgba(255,255,255,.42); padding: 12px; border-top: 5px solid var(--blue-600); min-height: 108px; }
    .zone-card strong { display:block; color: var(--navy-850); text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing:.035em; margin-bottom: 5px; }
    .zone-card span { font-size: 13px; color: #334456; }
    .readiness-list li { margin-bottom: 7px; }
    .placeholder-label { font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .08em; color: var(--blue-700); font-weight: 900; font-size: 14px; }
    @media (max-width: 1020px) { .zone-grid { grid-template-columns: repeat(2, minmax(0, 1fr)); } }
    @media (max-width: 700px) { .zone-grid { grid-template-columns: 1fr; } }

  </style>
<body>
  <header class="book-header">
    <div class="series">Residential Construction and Building Trades Library</div>
    <div class="divider">|</div>
    <div class="book-title">Book 09 — Residential HVAC: Heating, Cooling, Ventilation, Duct Systems, and Indoor Air Quality</div>
  </header>

  <main class="page">
    <nav class="breadcrumb" aria-label="Breadcrumb">
      <span>Residential HVAC</span>
      <span>Projects</span>
      <span>Project 01</span>
    </nav>

    <section class="hero-grid" aria-labelledby="project-title">
      <div class="hero-left">
        <aside class="chapter-stamp" aria-label="Project number">
          <div class="label">Project</div>
          <div class="number">01</div>
        </aside>

        <header class="chapter-header">
          <p class="chapter-header__number">Project 01</p>
          <h1 class="chapter-header__title" id="project-title">Identify and Document a Residential HVAC System</h1>
          <div class="rule"></div>
          <p class="chapter-header__summary">Trace and document the visible heating, cooling, air-distribution, ventilation, filtration, condensate, and control components serving a selected residence or training system, without opening energized or restricted equipment, so every later project in this book begins from a verified, written system map rather than an assumed layout.</p>
        </header>
      </div>

      <aside class="glance" aria-labelledby="brief-title">
        <div class="tab" id="brief-title">Project Brief</div>
        <div class="glance-body">
          <div class="glance-row">
            <div class="glance-icon">▥</div>
            <div><div class="glance-label">Difficulty</div><div class="glance-value">Beginner</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">◷</div>
            <div><div class="glance-label">Time</div><div class="glance-value">2–4 hours</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">$</div>
            <div><div class="glance-label">Cost</div><div class="glance-value">$0–$25 for a flashlight, camera, and printed system-map worksheet</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">🔧</div>
            <div><div class="glance-label">Tools</div><div class="glance-value">Flashlight or headlamp, camera or phone camera, tape measure, clipboard, non-contact thermometer or thermometer (optional, not required)</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">□</div>
            <div><div class="glance-label">Materials</div><div class="glance-value">HVAC System Map and Existing-Condition Worksheet, blank schematic sheet or grid paper, labels or tags for unresolved components</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">▰</div>
            <div><div class="glance-label">Competencies</div><div class="glance-value">HV-001 – HV-006</div></div>
          </div>
        </div>
      </aside>
    </section>

    <section class="cue-legend" aria-labelledby="cue-legend-title">
      <div class="cue-legend-intro">
        <h2 id="cue-legend-title">Field Cue System</h2>
        <p>These cues appear at the point of work. They identify safety, code, manufacturer, and measurement issues before they become an electrical, combustion, or air-quality hazard.</p>
      </div>

      <article class="cue-legend-card cue-safety">
        <div class="icon">△</div>
        <h3>Safety Cue</h3>
        <p>Task-specific safety guidance for ordinary work hazards.</p>
      </article>

      <article class="cue-legend-card cue-critical">
        <div class="icon">✋</div>
        <h3>Critical Safety Cue</h3>
        <p>Serious injury, shock, combustion, or exposure hazard is possible.</p>
      </article>

      <article class="cue-legend-card cue-field">
        <div class="icon">⛑</div>
        <h3>Field Safety Cue</h3>
        <p>Practical work-area safety: lighting, footing, access, and housekeeping.</p>
      </article>

      <article class="cue-legend-card cue-code">
        <div class="icon">▤</div>
        <h3>Code Alert</h3>
        <p>Local requirements vary. Verify permit, inspection, and jurisdictional rules.</p>
      </article>

      <article class="cue-legend-card cue-manufacturer">
        <div class="icon">▧</div>
        <h3>Manufacturer Cue</h3>
        <p>Follow product-specific instructions for equipment, controls, and labels.</p>
      </article>

      <article class="cue-legend-card cue-measurement">
        <div class="icon">▱</div>
        <h3>Measurement Cue</h3>
        <p>Reference-point, verification, and documentation guidance.</p>
      </article>
    </section>

    <section class="main-grid">
      <div class="left-column">
        <article class="content-block">
          <h2 class="section-title">Job Overview</h2>
          <p>This project qualifies you to identify and document the visible components of one residential HVAC system without opening energized equipment, refrigerant circuits, or restricted covers. The finished work product is one completed HVAC System Map and Existing-Condition Record: a written and photographed inventory of the heating equipment, cooling equipment, air-distribution paths, ventilation components, condensate system, and controls serving the selected system or zone.</p>
          <p>You will define the system or zone included in the project; identify the heating and cooling equipment by type, location, and visible labels; trace visible supply and return duct paths; identify ventilation, exhaust, and condensate components; identify thermostats, disconnects, and breakers without removing restricted covers; mark unresolved components rather than guessing at their function; and prepare a schematic and existing-condition record comparing field conditions with any available drawings.</p>
          <p>This is the first project in the book. Every later chapter — filter service, grille cleaning, duct inspection and sealing, insulation, register and return work, flexible duct, balancing, thermostat replacement, cabinet inspection, condensate maintenance, condenser cleaning, ventilation installation, indoor air quality, diagnostics, and the Chapter 20 capstone — depends on the system map produced here to correctly identify equipment, ducts, and components before any later work begins. Chapters 3 through 19 of this book are performed only on systems and components identified using this exact map.</p>
        </article>

        <article class="content-block">
          <h2 class="section-title">Skills You Will Demonstrate</h2>
          <ul class="checklist">
            <li><strong>HV-001</strong> — Identify heating equipment by type, location, fuel or energy source, manufacturer, model, and visible service labels.</li>
            <li><strong>HV-002</strong> — Identify cooling equipment by indoor and outdoor components without opening the refrigerant circuit.</li>
            <li><strong>HV-003</strong> — Identify supply ducts, including plenums, trunks, branches, register boots, registers, and dampers.</li>
            <li><strong>HV-004</strong> — Identify return ducts, including return grilles, return boots, return trunks, and filter locations.</li>
            <li><strong>HV-005</strong> — Identify ventilation components, including outdoor-air intakes, bathroom and kitchen exhausts, dryer exhaust, and whole-house ventilation equipment.</li>
            <li><strong>HV-006</strong> — Create a basic HVAC system map showing equipment, airflow paths, controls, condensate, and unresolved conditions.</li>
          </ul>
        </article>

        <article class="content-block">
          <h2 class="section-title">Where This Skill Fits</h2>
          <p>Every project in this book — from filter replacement in Chapter 3, to grille cleaning in Chapter 4, to duct inspection, sealing, and insulation in Chapters 5 through 7, to register, return, and flexible-duct work in Chapters 8 through 10, to balancing, thermostat, cabinet, condensate, and condenser work in Chapters 11 through 15, to ventilation, indoor air quality, and diagnostics in Chapters 16 through 19 — depends on correctly identifying the equipment, ducts, and components mapped here. A duct sealed, a filter replaced, or a breaker opened on a misidentified system is a hazard and a wasted repair.</p>
          <p>The documentation habit established in this chapter — recording equipment, labels, photographs, and unresolved conditions — is the same discipline used for the shutdown and readiness record in Chapter 2 and the deficiency and diagnostic records required throughout the book.</p>
        </article>

        <article class="content-block">
          <h2 class="section-title">Scope and Intended Use</h2>
          <p>This project covers:</p>
          <ul class="checklist">
            <li>defining the exact system or zone included in the project</li>
            <li>identifying heating equipment, cooling equipment, air handlers, furnaces, fan-coil units, heat pumps, packaged equipment, boilers, radiators, or baseboards present, by type, location, and visible labels</li>
            <li>identifying visible supply and return duct paths, registers, grilles, filters, and dampers</li>
            <li>identifying visible ventilation, exhaust, and condensate components</li>
            <li>identifying thermostats, zone controls, disconnects, service switches, breakers, and equipment labels without removing restricted covers</li>
            <li>marking components whose function cannot be confirmed as unresolved rather than guessing</li>
            <li>preparing a schematic and existing-condition record and comparing it with any available drawings</li>
          </ul>
          <p>This project does <strong>not</strong> authorize the learner to:</p>
          <ul class="checklist">
            <li>open the refrigerant circuit or any sealed refrigerant component</li>
            <li>remove a restricted electrical, combustion, or equipment cover</li>
            <li>operate, adjust, or shut down equipment as part of this project</li>
            <li>diagnose, repair, or correct any observed condition beyond recording it for a later chapter</li>
            <li>proceed with any later chapter project when a condition identified in this chapter requires licensed inspection and has not been addressed</li>
          </ul>
          <p>Any gas odor, scorch mark, damaged flue, suspected refrigerant leakage, electrical damage, or severe corrosion identified in this chapter must be recorded and escalated to a qualified professional; it is not corrected as part of this project.</p>
        </article>

        <aside class="toolbox toolbox-note">
          <h4>Trade Note</h4>
          <p>Every component in this chapter is identified visually, from labels, accessible markings, and observable routing — never by opening a refrigerant circuit, removing a restricted cover, or guessing at a hidden condition. A component whose function cannot be confirmed is marked unresolved on the system map, not assumed and carried forward into later work. Guessing at an unidentified duct, control wire, or disconnect is the most common cause of misapplied work documented in this book's later chapters.</p>
        </aside>
      </div>

      <aside class="right-column">
        <div class="table-card">
          <h2 class="title-rule">Common Tools and Equipment</h2>
          <table aria-label="Common tools and equipment for this project">
            <thead>
              <tr><th colspan="2">Item</th><th>Purpose</th></tr>
            </thead>
            <tbody>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Flashlight or headlamp</td><td>Inspecting equipment, ducts, and labels in poorly lit attics, closets, basements, and crawlspaces</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Camera or phone camera</td><td>Photographing equipment, labels, ducts, and unresolved components</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Tape measure</td><td>Recording approximate duct sizes, clearances, and component locations</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Clipboard</td><td>Supporting the worksheet and schematic sheet while moving through the work area</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">HVAC System Map and Existing-Condition Worksheet</td><td>Recording equipment, ducts, ventilation, condensate, controls, and unresolved conditions</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Blank schematic sheet or grid paper</td><td>Drafting the equipment and airflow schematic required by this project</td></tr>
            </tbody>
          </table>

          <h2 class="title-rule" style="margin-top:20px;">PPE and Materials</h2>
          <table aria-label="PPE and materials for this project">
            <thead>
              <tr><th colspan="2">Item</th><th>Purpose</th></tr>
            </thead>
            <tbody>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Eye protection</td><td>Worn when inspecting attics, crawlspaces, and mechanical closets</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Dust mask or respirator appropriate to the space</td><td>Worn when inspecting dusty or insulation-affected attics and crawlspaces</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Closed-toe footwear</td><td>Worn at all times during this project</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Labels or tags</td><td>Marking unresolved components pending later identification</td></tr>
            </tbody>
          </table>
          <p style="font-size:14px; color:#334456; margin-top:8px;"><strong>Required PPE for this project:</strong> eye protection and an appropriate dust mask or respirator when entering attics, crawlspaces, or dusty mechanical areas; closed-toe footwear at all times.</p>
        </div>

        <aside class="note-box">
          <h3 class="note-title">Setup Standard</h3>
          <p>Do not open a refrigerant circuit, remove a restricted electrical or combustion cover, or operate equipment as part of this project. Identify every component visually and from accessible labels. If a component's function cannot be confirmed without removing a restricted cover or operating equipment, mark it unresolved on the system map and move on.</p>
        </aside>

        <aside class="toolbox toolbox-tip">
          <h4>Shop Tip</h4>
          <p>Photograph every equipment label and nameplate before you move past it. A model and serial number photographed now saves a second attic or crawlspace trip when a later chapter needs the equipment's filter size, electrical rating, or manufacturer instructions.</p>
        </aside>
      </aside>
    </section>

    <article class="content-block">
      <h2 class="section-title">Reference Conventions</h2>
      <p>Establish these references before beginning the system walk-through, and do not change the defined system or zone mid-project.</p>

      <table aria-label="Reference conventions for this project">
        <thead>
          <tr><th>Term</th><th>Definition</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">System or zone</td><td>The exact HVAC system, or the exact zone served by a defined portion of the system, that this project's identification and mapping apply to</td></tr>
          <tr><td class="item-cell">Visible component</td><td>Any equipment, duct, register, grille, control, or condensate part that can be identified without removing a restricted cover, opening a refrigerant circuit, or operating equipment</td></tr>
          <tr><td class="item-cell">Unresolved component</td><td>Any component whose function, connection, or condition cannot be confirmed by visual inspection alone, marked on the map rather than guessed at</td></tr>
          <tr><td class="item-cell">Restricted cover</td><td>Any electrical, combustion, or refrigerant-component cover that this project does not authorize the learner to remove</td></tr>
          <tr><td class="item-cell">Existing-condition record</td><td>The written and photographed record of equipment, ducts, ventilation, condensate, controls, and unresolved conditions produced by this project</td></tr>
          <tr><td class="item-cell">Discrepancy</td><td>Any difference between field conditions and available mechanical plans, equipment schedules, or prior service records</td></tr>
        </tbody>
      </table>

      <div class="project-panel">
        <h3>System Definition Record</h3>
        <p>Before beginning the walk-through, record the defined system or zone directly on the HVAC System Map and Existing-Condition Worksheet:</p>
        <p>System or zone (address / unit / area served): ______ &nbsp;&nbsp;&nbsp; Heating equipment type: ______ &nbsp;&nbsp;&nbsp; Cooling equipment type: ______</p>
        <p>Available plans or prior records: ______ (Yes/No, describe) &nbsp;&nbsp;&nbsp; Date started: ____________ &nbsp;&nbsp;&nbsp; Builder name: ____________</p>
      </div>
    </article>

    <article class="content-block">
      <h2 class="section-title">Prerequisites</h2>
      <ul class="checklist">
        <li>Available mechanical plans, equipment schedules, service records, owner information, or manufacturer labels for the system, if any exist</li>
        <li>Authorization from the property owner or responsible party to walk through and photograph the equipment, attic, crawlspace, and mechanical areas</li>
        <li>A defined system or zone that the assigned chapter project requires be identified and mapped first</li>
        <li>Safe, permitted access to the attic, crawlspace, basement, closet, or mechanical room containing the equipment</li>
        <li>A stop-work decision authority — the learner, supervisor, or licensed HVAC professional who will be notified if a condition requiring licensed inspection is found</li>
      </ul>
    </article>

    <article class="content-block">
      <h2 class="section-title">Common Field Fundamentals</h2>
      <p>Every project in this book, from filter service in Chapter 3 to the capstone practice system in Chapter 20, depends on correctly identified equipment, ducts, and components. Learning to trace and document a system here, before any filter is pulled, any duct is sealed, or any breaker is opened, means every later project starts from a system you have identified rather than assumed.</p>

      <div class="zone-grid" aria-label="HVAC system identification overview">
        <div class="zone-card"><strong>Heating ID</strong><span>Equipment type, location, fuel or energy source, manufacturer, model, and labels identified</span></div>
        <div class="zone-card"><strong>Cooling ID</strong><span>Indoor and outdoor cooling components identified without opening the refrigerant circuit</span></div>
        <div class="zone-card"><strong>Supply-duct trace</strong><span>Plenums, trunks, branches, boots, registers, and dampers traced and recorded</span></div>
        <div class="zone-card"><strong>Return-duct trace</strong><span>Return grilles, boots, trunks, and filter locations traced and recorded</span></div>
        <div class="zone-card"><strong>Ventilation ID</strong><span>Outdoor-air intakes, bathroom, kitchen, and dryer exhausts, and whole-house ventilation identified</span></div>
        <div class="zone-card"><strong>Condensate ID</strong><span>Drains, traps, pumps, overflow devices, and discharge locations identified</span></div>
        <div class="zone-card"><strong>Controls ID</strong><span>Thermostats, zone controls, disconnects, breakers, and labels identified without removing restricted covers</span></div>
        <div class="zone-card"><strong>Documentation</strong><span>Schematic, existing-condition record, and discrepancy list completed for the defined system or zone</span></div>
      </div>

      <h3 class="wo-sub">Restricted Covers, Refrigerant Circuits, and Unresolved Components</h3>
      <p>Every component identified in this chapter is identified visually, from accessible labels, nameplates, and observable routing. Do not remove a restricted electrical, combustion, or refrigerant-component cover, and do not open, cut, loosen, braze, or otherwise alter a refrigerant circuit at any point in this project. If a component's function cannot be confirmed without doing so, mark it unresolved on the system map rather than guessing.</p>

      <aside class="cue cue-measurement">
        <h4>Measurement Cue — Identify by Label and Visible Routing, Not by Assumption</h4>
        <p>Confirm equipment type, fuel or energy source, and duct routing from visible labels, nameplates, and observable connections. Do not assume a duct's function from its size or location alone, and do not assume a control wire's function from its color alone. Mark any component that cannot be confirmed as unresolved.</p>
      </aside>

      <aside class="cue cue-critical">
        <h4>Critical Safety Cue — Do Not Open Restricted Covers or the Refrigerant Circuit</h4>
        <p>Do not remove a restricted electrical, combustion, or refrigerant-component cover, and do not open, cut, loosen, braze, solder, charge, recover, evacuate, or otherwise alter a refrigerant circuit at any point in this project. Treat every electrical and combustion component as though it is energized or operating until a later chapter's shutdown procedure establishes otherwise. This project does not authorize operating or shutting down equipment.</p>
      </aside>

      <aside class="cue cue-field">
        <h4>Field Safety Cue — Attic, Crawlspace, and Confined-Area Access</h4>
        <p>Inspect attic, crawlspace, and mechanical-closet access for structural support, adequate lighting, insulation hazards, pests, and confined-space conditions before entering. Do not enter a contaminated cavity, mold-affected area, or suspected asbestos-containing space without the required controls. Treat suspected asbestos-containing duct wrap, transite, vermiculite, lead dust, animal waste, sewage contamination, heavy mold growth, or fire damage as a stop-work condition.</p>
      </aside>

      <aside class="cue cue-manufacturer">
        <h4>Manufacturer Instruction Cue — Nameplates and Labels Control Identification</h4>
        <p>Photograph and record every accessible equipment nameplate, model number, serial number, filter specification label, and electrical rating label. These labels, not assumptions from equipment size or appearance, control correct identification and are required by later chapters for filter selection, electrical work, and manufacturer-specified procedures.</p>
      </aside>
    </article>

    <article class="work-order" id="identify-and-document-hvac-system">
      <header class="work-order__header">
        <p class="work-order__competency-code">HV-001 – HV-006</p>
        <p class="work-order__type">Identification / Documentation / System-Mapping Qualification</p>
        <h2 class="work-order__title">Identify and Document a Residential HVAC System</h2>
      </header>

      <div class="work-order__meta">
        <p><strong>Difficulty:</strong> Beginner</p>
        <p><strong>Estimated Time:</strong> 2–4 hours</p>
        <p><strong>Estimated Cost:</strong> $0–$25</p>
        <p><strong>Finished Work:</strong> One completed HVAC System Map and Existing-Condition Record, documented without opening energized or restricted equipment</p>
      </div>

      <div class="work-order-body">
        <h3 class="wo-sub">A. Finished-Project Specification</h3>
        <p><strong>Quantity:</strong> one defined system or zone, identified equipment inventory, traced supply and return duct paths, identified ventilation and condensate components, identified controls and disconnects, completed schematic, and completed HVAC System Map and Existing-Condition Worksheet, with every unresolved component marked rather than guessed at.</p>

        <h3 class="wo-sub">B. HVAC Identification and Mapping Schedule</h3>
        <table aria-label="HVAC identification and mapping schedule">
          <thead>
            <tr><th>Item</th><th>Target Condition</th><th>Verification Method</th></tr>
          </thead>
          <tbody>
            <tr><td class="item-cell">System or zone</td><td>Defined and does not change mid-project</td><td>Written record on worksheet</td></tr>
            <tr><td class="item-cell">Heating equipment</td><td>Type, location, fuel or energy source, manufacturer, model, and labels identified</td><td>Visual confirmation and photograph</td></tr>
            <tr><td class="item-cell">Cooling equipment</td><td>Indoor and outdoor components identified without opening the refrigerant circuit</td><td>Visual confirmation and photograph</td></tr>
            <tr><td class="item-cell">Supply-duct path</td><td>Plenums, trunks, branches, boots, registers, and dampers traced and recorded</td><td>Visual trace and written record</td></tr>
            <tr><td class="item-cell">Return-duct path</td><td>Return grilles, boots, trunks, and filter locations traced and recorded</td><td>Visual trace and written record</td></tr>
            <tr><td class="item-cell">Ventilation components</td><td>Outdoor-air intakes, exhausts, and whole-house ventilation identified</td><td>Visual confirmation and written record</td></tr>
            <tr><td class="item-cell">Condensate components</td><td>Drains, traps, pumps, overflow devices, and discharge locations identified</td><td>Visual confirmation and written record</td></tr>
            <tr><td class="item-cell">Controls and disconnects</td><td>Thermostats, zone controls, disconnects, and breakers identified without removing restricted covers</td><td>Visual confirmation and written record</td></tr>
          </tbody>
        </table>

        <h3 class="wo-sub">C. Material Takeoff</h3>
        <ul class="checklist">
          <li><strong>Documentation materials:</strong> one HVAC System Map and Existing-Condition Worksheet, one blank schematic sheet or grid paper.</li>
          <li><strong>Field materials:</strong> labels or tags for marking unresolved components pending later identification.</li>
          <li><strong>Photographic record:</strong> photographs of every equipment nameplate, duct configuration, ventilation component, condensate component, and unresolved condition.</li>
        </ul>

        <h3 class="wo-sub">D. Acceptance Standards</h3>
        <table aria-label="Acceptance standards for HVAC identification and mapping">
          <thead>
            <tr><th>Check</th><th>Standard</th></tr>
          </thead>
          <tbody>
            <tr><td class="item-cell">Equipment identification</td><td>Heating and cooling equipment identified by type, location, fuel or energy source, manufacturer, model, and visible labels</td></tr>
            <tr><td class="item-cell">Duct tracing</td><td>Every accessible supply and return duct path traced from equipment to its termination or to the point access ends</td></tr>
            <tr><td class="item-cell">Ventilation and condensate identification</td><td>Every accessible ventilation and condensate component identified and recorded</td></tr>
            <tr><td class="item-cell">Controls identification</td><td>Every accessible thermostat, zone control, disconnect, and breaker identified without removing a restricted cover</td></tr>
            <tr><td class="item-cell">Unresolved components</td><td>Every component whose function cannot be confirmed marked unresolved rather than guessed at</td></tr>
            <tr><td class="item-cell">Documentation</td><td>HVAC System Map and Existing-Condition Worksheet complete with equipment, duct, ventilation, condensate, control, and discrepancy entries</td></tr>
            <tr><td class="item-cell">Procedure</td><td>Heating identification, cooling identification, duct tracing, ventilation and condensate identification, controls identification, and schematic preparation completed independently and in sequence</td></tr>
          </tbody>
        </table>

        <h3 class="wo-sub">E. Preparation and Prior-Record Review</h3>
        <ol class="step-block">
          <li><strong>Obtain available mechanical plans, equipment schedules, service records, owner information, and manufacturer labels.</strong> Record what exists and what does not before beginning the walk-through.</li>
          <li><strong>Define the system or zone included in the project.</strong> State the exact system or zone in writing before proceeding to Step 3.</li>
        </ol>

        <h3 class="wo-sub">F. Heating and Cooling Equipment Identification</h3>
        <ol class="step-block">
          <li><strong>Identify the primary heating equipment by equipment type, location, fuel or energy source, manufacturer, model, and visible service labels.</strong> Photograph the nameplate and surrounding installation.</li>
          <li><strong>Identify the cooling equipment by indoor and outdoor components without opening the refrigerant circuit.</strong> Do not remove a refrigerant-line cover or access panel that exposes refrigerant components.</li>
          <li><strong>Identify air handlers, furnaces, fan-coil units, heat pumps, packaged equipment, boilers, radiators, baseboards, or other system types present.</strong> Record every equipment type found, even if it is not the primary system.</li>
        </ol>

        <h3 class="wo-sub">G. Supply and Return Duct Identification</h3>
        <ol class="step-block">
          <li><strong>Identify visible supply plenums, trunk ducts, branches, register boots, registers, and dampers.</strong> Trace each accessible supply path from the equipment plenum toward its termination.</li>
          <li><strong>Identify visible return grilles, return boots, return trunks, filter locations, and return paths.</strong> Trace each accessible return path from the grille toward the equipment.</li>
          <li><strong>Trace accessible duct routes and note changes in material, size, insulation, support, and condition.</strong> Record approximate duct sizes using the tape measure.</li>
          <li><strong>Distinguish supply air, return air, exhaust air, outdoor air, combustion air, and natural building ventilation.</strong> Mark each traced duct or opening with its identified air type.</li>
        </ol>

        <h3 class="wo-sub">H. Ventilation and Condensate Identification</h3>
        <ol class="step-block">
          <li><strong>Identify outdoor-air intakes, bathroom exhausts, kitchen exhausts, dryer exhausts, whole-house ventilation equipment, attic ventilation, and other ventilation components.</strong> Record the visible termination point of each, where accessible.</li>
          <li><strong>Identify visible condensate drains, traps, pumps, overflow devices, and discharge locations.</strong> Record the visible routing and discharge point of each.</li>
        </ol>

        <h3 class="wo-sub">I. Controls Identification and Unresolved Components</h3>
        <ol class="step-block">
          <li><strong>Identify thermostats, zone controls, disconnects, service switches, breakers, and equipment labels without removing restricted covers.</strong> Record the location and visible label of each.</li>
          <li><strong>Mark components whose function cannot be confirmed as unresolved rather than guessing.</strong> Attach a label or tag where practical and record the location on the worksheet.</li>
          <li><strong>Record equipment clearances, filter size, airflow arrows, service access, visible damage, corrosion, water staining, disconnected ducts, and blocked openings.</strong> Complete this record for every accessible area inspected.</li>
        </ol>

        <h3 class="wo-sub">J. Schematic and Existing-Condition Documentation</h3>
        <ol class="step-block">
          <li><strong>Photograph representative components and labels.</strong> Confirm every equipment nameplate and each major duct, ventilation, and condensate component has a corresponding photograph.</li>
          <li><strong>Prepare a schematic showing equipment, supply paths, return paths, ventilation components, controls, condensate, and exterior terminations.</strong> Use the blank schematic sheet or grid paper and label every component to match the worksheet.</li>
          <li><strong>Compare field conditions with available drawings and record discrepancies.</strong> Note any difference between the schematic you produced and any available mechanical plans or prior service records.</li>
          <li><strong>Identify conditions requiring licensed inspection, including gas odor, scorch marks, damaged flues, suspected refrigerant leakage, electrical damage, or severe corrosion.</strong> Record each condition and the recommended escalation; do not correct it as part of this project.</li>
          <li><strong>Complete the final HVAC system map and existing-condition record.</strong> Confirm every field on the worksheet is filled in before authorizing later chapter projects to begin.</li>
        </ol>
      </div>
    </article>

    <article class="content-block">
      <h2 class="section-title">Common Readiness Inspection</h2>
      <p>Inspect every completed system map using the same checks regardless of which residence or training system the project involves.</p>
      <ul class="checklist readiness-list">
        <li><strong>Heating check:</strong> confirm the heating equipment is identified by type, location, fuel or energy source, manufacturer, model, and visible labels.</li>
        <li><strong>Cooling check:</strong> confirm the cooling equipment is identified by indoor and outdoor components without opening the refrigerant circuit.</li>
        <li><strong>Duct check:</strong> confirm accessible supply and return duct paths are traced and recorded from equipment to termination or to the limit of access.</li>
        <li><strong>Ventilation and condensate check:</strong> confirm every accessible ventilation and condensate component is identified and recorded.</li>
        <li><strong>Controls check:</strong> confirm every accessible thermostat, zone control, disconnect, and breaker is identified without removing a restricted cover.</li>
        <li><strong>Unresolved-component check:</strong> confirm every component whose function could not be confirmed is marked unresolved rather than guessed at.</li>
        <li><strong>Documentation check:</strong> confirm the HVAC System Map and Existing-Condition Worksheet and schematic are fully completed.</li>
      </ul>
      <p>Complete the HVAC System Map and Existing-Condition Worksheet in the Inspection Checklist section below before beginning Project 02.</p>
    </article>

    <article class="content-block">
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a furnace or air-handler nameplate being photographed for model, serial, and electrical rating information.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: an outdoor condenser or heat-pump unit with its nameplate and refrigerant-line set visible from the exterior.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a traced supply plenum and branch duct run in an attic or basement, with the airflow direction marked.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a return grille and filter rack with the filter location and size visible.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a completed HVAC system schematic showing equipment, supply and return paths, ventilation, and condensate components.</figcaption>
      </figure>
    </article>

    <article class="content-block">
      <h2 class="section-title">Failure Points and Troubleshooting</h2>

      <aside class="toolbox toolbox-observation">
        <h4>A Duct or Component Cannot Be Traced to Its Termination</h4>
        <p><strong>Probable cause:</strong> the duct passes into an inaccessible cavity, concealed chase, or restricted area, or the termination is hidden behind finished surfaces.<br>
        <strong>Confirmation:</strong> check for the duct's reappearance at another accessible point, such as a register, grille, or exterior termination.<br>
        <strong>Correction:</strong> mark the duct as unresolved at the point access ends; do not guess at its destination or function.<br>
        <strong>Reinspection:</strong> confirm the unresolved marking appears on both the worksheet and the schematic at the correct location.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>An Equipment Label or Nameplate Is Illegible or Missing</h4>
        <p><strong>Probable cause:</strong> age, corrosion, paint overspray, or a replaced access panel without a matching label.<br>
        <strong>Confirmation:</strong> check alternate label locations on the equipment, such as an interior service panel or a secondary rating plate.<br>
        <strong>Correction:</strong> record the equipment as unresolved for manufacturer and model information; do not assume a model or rating from appearance alone.<br>
        <strong>Reinspection:</strong> confirm the unresolved entry is recorded on the worksheet with the equipment's location and observable characteristics.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>Field Conditions Do Not Match Available Mechanical Plans</h4>
        <p><strong>Probable cause:</strong> a prior modification, an undocumented repair, or an outdated drawing set.<br>
        <strong>Confirmation:</strong> re-check the field condition against the plan at the specific point of disagreement.<br>
        <strong>Correction:</strong> record the discrepancy on the worksheet; do not alter the schematic to match the plan when field conditions differ.<br>
        <strong>Reinspection:</strong> confirm every identified discrepancy appears in the discrepancy record with its location and description.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>A Hazardous or Restricted Condition Is Observed During the Walk-Through</h4>
        <p><strong>Probable cause:</strong> gas odor, scorch marks, damaged flue components, suspected refrigerant leakage, electrical damage, severe corrosion, suspected asbestos-containing material, or heavy mold growth.<br>
        <strong>Confirmation:</strong> do not approach, disturb, or further investigate the condition; confirm only what is visible from a safe distance.<br>
        <strong>Correction:</strong> stop work in the affected area, record the condition and its location, and escalate to a qualified professional; do not continue mapping that area until the condition is addressed.<br>
        <strong>Reinspection:</strong> resume mapping the affected area only after the condition has been corrected or a qualified professional has authorized continued access.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>The System or Zone Was Not Clearly Defined Before the Walk-Through Began</h4>
        <p><strong>Probable cause:</strong> the system or zone included in the project was not written down before equipment identification began.<br>
        <strong>Confirmation:</strong> compare the equipment and ducts actually mapped against the intended scope of the assigned chapter project.<br>
        <strong>Correction:</strong> re-define the system or zone in writing and repeat any identification step completed without a confirmed boundary.<br>
        <strong>Reinspection:</strong> repeat the equipment identification and duct-tracing steps for the confirmed system or zone.</p>
      </aside>
    </article>

    <article class="content-block">
      <h2 class="section-title">Cleanup</h2>
      <p>This project ends with the system map completed and the work area left undisturbed, not altered further until the assigned project begins.</p>
      <ul class="checklist">
        <li>Confirm all photographs are labeled and stored with the worksheet</li>
        <li>Confirm every access panel, attic hatch, or crawlspace cover opened for inspection is closed and secured</li>
        <li>Confirm labels or tags applied to unresolved components remain in place</li>
        <li>Store the tape measure, flashlight, and camera in a protected, undamaged condition</li>
        <li>Store the HVAC System Map and Existing-Condition Worksheet and schematic for reference by later projects</li>
      </ul>
    </article>

    <article class="content-block shop-terms">
      <h2 class="section-title">Field Terms</h2>
      <dl class="shop-terms-list">
        <dt>System or Zone</dt><dd>The exact HVAC system, or the exact zone served by a defined portion of the system, that this project's identification and mapping apply to.</dd>
        <dt>Visible Component</dt><dd>Any equipment, duct, register, grille, control, or condensate part that can be identified without removing a restricted cover, opening a refrigerant circuit, or operating equipment.</dd>
        <dt>Unresolved Component</dt><dd>Any component whose function, connection, or condition cannot be confirmed by visual inspection alone, marked on the map rather than guessed at.</dd>
        <dt>Restricted Cover</dt><dd>Any electrical, combustion, or refrigerant-component cover that this project does not authorize the learner to remove.</dd>
        <dt>Existing-Condition Record</dt><dd>The written and photographed record of equipment, ducts, ventilation, condensate, controls, and unresolved conditions produced by this project.</dd>
        <dt>Discrepancy</dt><dd>Any difference between field conditions and available mechanical plans, equipment schedules, or prior service records.</dd>
        <dt>Supply Path</dt><dd>The airflow route from equipment plenum through trunks, branches, and boots to a supply register.</dd>
        <dt>Return Path</dt><dd>The airflow route from a return grille through boots and trunks back to the equipment, including the filter location.</dd>
      </dl>
    </article>

    <article class="content-block knowledge-check">
      <h2 class="section-title">Skill Check</h2>
      <ol>
        <li>Why must equipment be identified from visible labels and observable routing rather than from assumptions based on size or appearance?</li>
        <li>What must the learner do when a duct or component's function cannot be confirmed by visual inspection alone?</li>
        <li>Why does this project not authorize opening the refrigerant circuit or removing a restricted electrical or combustion cover?</li>
        <li>What conditions observed during the walk-through require the learner to stop mapping an area and escalate rather than continue?</li>
        <li>Why must supply air, return air, exhaust air, outdoor air, and combustion air be distinguished rather than treated as one airflow category?</li>
        <li>What hazards must be checked before entering an attic, crawlspace, or mechanical closet for this project?</li>
        <li>What information must be recorded on the HVAC System Map and Existing-Condition Worksheet before a later chapter project may begin?</li>
        <li>Why must a discrepancy between field conditions and available mechanical plans be recorded rather than resolved by editing the schematic to match the plan?</li>
        <li>Why must the system or zone be defined in writing before equipment identification begins?</li>
        <li>Why does this project not authorize diagnosing, repairing, or correcting an observed deficiency?</li>
      </ol>
    </article>

    <article class="content-block">
      <h2 class="section-title">Competency Rubric</h2>
      <table aria-label="Competency rubric for Chapter 1">
        <thead>
          <tr><th>Competency</th><th>Independent Pass Standard</th><th>Not Demonstrated</th><th>With Assistance</th><th>Independently</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">HV-001</td><td>Identifies heating equipment by type, location, fuel or energy source, manufacturer, model, and visible service labels</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">HV-002</td><td>Identifies cooling equipment by indoor and outdoor components without opening the refrigerant circuit</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">HV-003</td><td>Identifies supply ducts, including plenums, trunks, branches, register boots, registers, and dampers</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">HV-004</td><td>Identifies return ducts, including return grilles, return boots, return trunks, and filter locations</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">HV-005</td><td>Identifies ventilation components, including outdoor-air intakes, bathroom and kitchen exhausts, dryer exhaust, and whole-house ventilation equipment</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">HV-006</td><td>Creates a basic HVAC system map showing equipment, airflow paths, controls, condensate, and unresolved conditions</td><td></td><td></td><td></td></tr>
        </tbody>
      </table>
      <p>Mark one column per competency. Only <strong>Demonstrated Independently</strong> awards the competency; <strong>Demonstrated with Assistance</strong> authorizes additional supervised practice but does not complete the requirement.</p>
    </article>

    <article class="content-block">
      <h2 class="section-title">Inspection Checklist — HVAC System Map and Existing-Condition Worksheet</h2>
      <table aria-label="HVAC system map and existing-condition worksheet">
        <thead>
          <tr><th>Item</th><th>Target Condition</th><th>Result</th><th>Pass/Fail</th><th>Correction (if any)</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">System or zone</td><td>Defined in writing before equipment identification began</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Heating equipment</td><td>Identified by type, location, fuel or energy source, manufacturer, model, and labels</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Cooling equipment</td><td>Identified by indoor and outdoor components without opening the refrigerant circuit</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Supply and return ducts</td><td>Traced and recorded from equipment to termination or to the limit of access</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Ventilation and condensate</td><td>All accessible components identified and recorded</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Controls and disconnects</td><td>Identified without removing a restricted cover</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Schematic and discrepancy record</td><td>Completed and compared against available plans</td><td></td><td></td><td></td></tr>
        </tbody>
      </table>
      <p><strong>Unresolved components and escalation notes:</strong> ____________________________________________</p>
      <p><strong>System map declared ready:</strong> ______ (Pass/Fail) &nbsp;&nbsp;&nbsp; <strong>Date:</strong> ____________ &nbsp;&nbsp;&nbsp; <strong>Builder name:</strong> ____________</p>
    </article>

    <article class="content-block">
      <h2 class="section-title">Performance Check</h2>
      <p>With the heating and cooling equipment identified, supply and return duct paths traced, ventilation and condensate components identified, controls and disconnects identified, unresolved components marked, and the schematic completed, review the finished system map against the Acceptance Standards table and confirm the equipment is identified by type, location, fuel or energy source, manufacturer, model, and labels, every accessible duct path is traced to its termination or to the limit of access, every accessible ventilation and condensate component is identified, every accessible control and disconnect is identified without removing a restricted cover, every unresolved component is marked rather than guessed at, and the schematic and discrepancy record are complete. Complete the HVAC System Map and Existing-Condition Worksheet and correct any failed item before beginning Project 02. If an item fails, identify whether the error occurred in equipment identification, duct tracing, ventilation or condensate identification, controls identification, or documentation before correcting it and re-running the affected check.</p>
    </article>

    <article class="content-block what-you-accomplished">
      <h2 class="section-title">Project Closeout</h2>
      <p>You have completed the first project in the residential HVAC sequence: identifying and documenting a residential HVAC system. This project required you to identify heating and cooling equipment, trace supply and return duct paths, identify ventilation and condensate components, identify controls and disconnects without removing restricted covers, mark unresolved components, and complete a documented system map and existing-condition record (<strong>HV-001</strong> through <strong>HV-006</strong>).</p>
      <p>You now have a verified system map and existing-condition record you can reference for every later project. That record carries directly into the next project: shutting down and preparing this same system's work area using the identified equipment, disconnects, and hazards recorded here.</p>
      <p><strong>Retain your HVAC System Map and Existing-Condition Worksheet and schematic. You will reference this exact identification record before every project in the rest of this book, beginning with the shutdown and readiness procedure in Chapter 2.</strong></p>
    </article>

    <footer class="chapter-nav" aria-label="Project navigation">
      <a class="nav-button prev disabled" href="#" aria-disabled="true">
        <strong>Previous</strong>
        <span>Book 9 Introduction</span>
      </a>
      <div class="progress">
        <div class="progress-title">Project 1 / 20</div>
        <div class="dots" aria-hidden="true">
          <span class="dot active"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
        </div>
      </div>
      <a class="nav-button next" href="chapter-02-shut-down-and-prepare-hvac-work-area.html">
        <strong>Next</strong>
        <span>Project 02: Shut Down and Prepare<br />an HVAC Work Area</span>
      </a>
    </footer>
  </main>
</body>
</html>
