<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>Project 02 — Shut Down and Prepare an HVAC Work Area</title>
  <style>
    :root {
      --navy-950: #061c33;
      --navy-900: #09243f;
      --navy-850: #0b2d52;
      --navy-800: #123b66;
      --blue-700: #075fa8;
      --blue-600: #0b74c9;
      --blue-500: #1782d7;
      --ink: #122033;
      --muted: #52606f;
      --paper: #fbfaf5;
      --paper-2: #f4f0e8;
      --line: #d8d2c7;
      --shadow: 0 14px 30px rgba(6, 28, 51, .12);
      --red: #b5282f;
      --orange: #c96525;
      --green: #5c7f35;
      --purple: #65529b;
      --teal: #1a7c83;
      --gold: #9f7328;
      --steel: #2f79a9;
      --gray: #5a6472;
      --yellow: #a3821f;
    }

    * { box-sizing: border-box; }

    body {
      margin: 0;
      color: var(--ink);
      font-family: "Inter", "Segoe UI", Arial, sans-serif;
      background:
        radial-gradient(circle at 18% 10%, rgba(9, 36, 63, .04), transparent 27%),
        radial-gradient(circle at 88% 42%, rgba(10, 116, 201, .04), transparent 30%),
        linear-gradient(0deg, rgba(255,255,255,.45), rgba(255,255,255,.45)),
        repeating-linear-gradient(90deg, rgba(6,28,51,.018) 0 1px, transparent 1px 4px),
        var(--paper);
      line-height: 1.52;
    }

    .book-header {
      background: linear-gradient(90deg, var(--navy-950), var(--navy-850));
      color: #fff;
      min-height: 58px;
      display: flex;
      align-items: center;
      padding: 0 42px;
      border-bottom: 8px solid var(--blue-600);
      box-shadow: 0 3px 16px rgba(0,0,0,.22);
      letter-spacing: .045em;
      text-transform: uppercase;
      font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif;
      font-weight: 800;
    }

    .book-header .series { color: #b8c6d5; font-size: 15px; margin-right: 22px; white-space: nowrap; }
    .book-header .divider { opacity: .55; margin-right: 22px; font-weight: 400; }
    .book-header .book-title { font-size: 15px; color: #f5f8fb; white-space: nowrap; overflow: hidden; text-overflow: ellipsis; }

    .page { max-width: 1400px; margin: 0 auto; padding: 34px 38px 0; }

    .breadcrumb { display: flex; gap: 12px; align-items: center; margin-bottom: 20px; color: var(--blue-700); font-size: 14px; font-weight: 800; }
    .breadcrumb span:not(:last-child)::after { content: "›"; margin-left: 12px; color: #66788a; font-weight: 900; }

    .hero-grid { display: grid; grid-template-columns: minmax(0, 1fr) 320px; gap: 44px; align-items: start; }
    .hero-left { display: grid; grid-template-columns: 185px minmax(0, 1fr); gap: 28px; align-items: start; }

    .chapter-stamp {
      width: 185px; height: 185px; border-radius: 12px; color: #fff; background: var(--navy-850);
      box-shadow: 0 10px 22px rgba(6, 28, 51, .18); position: relative; overflow: hidden;
      display: flex; flex-direction: column; align-items: center; justify-content: center;
      text-transform: uppercase; transform: translateY(1px);
    }
    .chapter-stamp .label { font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; letter-spacing: .16em; font-weight: 900; font-size: 24px; margin-bottom: 8px; color: rgba(255, 255, 255, .92); }
    .chapter-stamp .number { font-family: Impact, Haettenschweiler, "Arial Narrow Bold", sans-serif; font-size: 112px; line-height: .82; letter-spacing: -.06em; color: #fff; }

    .chapter-header__title { margin: 10px 0 16px; font-family: Georgia, "Times New Roman", serif; color: var(--navy-850); font-size: clamp(40px, 5.6vw, 54px); line-height: 1.05; letter-spacing: -.035em; text-transform: uppercase; text-shadow: 0 1px 0 rgba(255,255,255,.9); }
    .chapter-header__number { margin: 0; color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .12em; text-transform: uppercase; font-size: 15px; }

    .rule { width: 100%; height: 4px; background: var(--blue-600); margin: 20px 0 24px; }
    .chapter-header__summary { max-width: 560px; margin: 0; font-size: 17px; color: #152438; }

    .glance { background: rgba(255,255,255,.52); border: 1px solid var(--line); border-radius: 6px; box-shadow: var(--shadow); overflow: hidden; }
    .glance .tab { background: linear-gradient(90deg, var(--navy-850), var(--blue-600)); color: #fff; display: inline-block; padding: 9px 18px 8px; font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .06em; text-transform: uppercase; border-bottom-right-radius: 5px; }
    .glance-body { padding: 12px 22px 17px; }
    .glance-row { display: grid; grid-template-columns: 42px 1fr; gap: 12px; align-items: center; padding: 11px 0; border-bottom: 1px dashed #c9c2b8; }
    .glance-row:last-child { border-bottom: none; }
    .glance-icon { width: 34px; height: 34px; border-radius: 50%; display: grid; place-items: center; color: var(--blue-700); border: 2px solid rgba(11, 95, 168, .2); font-size: 20px; background: rgba(11,116,201,.05); }
    .glance-label { font-weight: 900; color: #1a2e44; font-size: 13px; line-height: 1.15; }
    .glance-value { font-size: 15px; color: #18273a; }

    .cue-legend { margin: 34px 0 34px; border: 1px solid var(--line); background: rgba(255,255,255,.35); box-shadow: 0 2px 9px rgba(6,28,51,.07); display: grid; grid-template-columns: 170px repeat(6, minmax(112px, 1fr)); gap: 8px; padding: 20px; }
    .cue-legend-intro h2, .section-title, .table-card h2, .note-title { margin: 0 0 10px; color: var(--blue-700); font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-weight: 900; letter-spacing: .025em; text-transform: uppercase; line-height: 1.1; }
    .cue-legend-intro h2 { font-size: 18px; }
    .cue-legend-intro p { margin: 0; font-size: 12px; color: #17273b; }

    .cue-legend-card { min-height: 150px; border: 1px solid #d4c3ac; background: rgba(255,255,255,.5); padding: 13px 11px 10px; border-radius: 3px; display: flex; flex-direction: column; justify-content: flex-start; }
    .cue-legend-card .icon { font-size: 28px; margin-bottom: 9px; font-weight: 900; }
    .cue-legend-card h3 { margin: 0 0 9px; font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-size: 14px; letter-spacing: .03em; line-height: 1.05; text-transform: uppercase; }
    .cue-legend-card p { margin: 0; font-size: 12px; color: #172437; line-height: 1.4; }

    .cue { margin: 18px 0; border-radius: 4px; padding: 14px 16px; border: 1px solid; }
    .cue h4 { margin: 0 0 6px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .04em; font-size: 14px; }
    .cue p { margin: 0; font-size: 15px; }

    .cue-safety, .cue-legend-card.cue-safety { color: var(--orange); border-color: #e2a677; background: rgba(201,101,37,.06); }
    .cue-critical, .cue-legend-card.cue-critical { color: var(--red); border-color: #c34b55; background: rgba(181,40,47,.06); }
    .cue-field, .cue-legend-card.cue-field { color: #1f91ad; border-color: #84bccc; background: rgba(31,145,173,.06); }
    .cue-code, .cue-legend-card.cue-code { color: var(--green); border-color: #a1b383; background: rgba(92,127,53,.06); }
    .cue-manufacturer, .cue-legend-card.cue-manufacturer { color: var(--purple); border-color: #a99cd2; background: rgba(101,82,155,.06); }
    .cue-measurement, .cue-legend-card.cue-measurement { color: var(--gold); border-color: #d2ae72; background: rgba(159,115,40,.06); }

    .toolbox { margin: 18px 0; border-radius: 4px; padding: 14px 16px; border-left: 6px solid; background: rgba(255,255,255,.55); box-shadow: 0 2px 8px rgba(6,28,51,.06); }
    .toolbox h4 { margin: 0 0 6px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .04em; font-size: 13px; }
    .toolbox p { margin: 0; font-size: 15px; color: #1b2d42; }
    .toolbox-note { border-color: var(--gray); } .toolbox-note h4 { color: var(--gray); }
    .toolbox-tip { border-color: var(--blue-600); } .toolbox-tip h4 { color: var(--blue-700); }
    .toolbox-mistake { border-color: var(--orange); } .toolbox-mistake h4 { color: var(--orange); }
    .toolbox-observation { border-color: var(--green); } .toolbox-observation h4 { color: var(--green); }
    .toolbox-inspection { border-color: var(--yellow); } .toolbox-inspection h4 { color: var(--yellow); }
    .toolbox-code { border-color: var(--red); } .toolbox-code h4 { color: var(--red); }

    .main-grid { display: grid; grid-template-columns: minmax(0, 1.15fr) minmax(330px, .85fr); gap: 38px; align-items: start; margin-bottom: 34px; }
    .left-column { padding: 0 2px 0 16px; }
    .right-column { border-left: 1px dotted #b8b0a4; padding-left: 36px; }

    .content-block { margin-bottom: 28px; border-bottom: 1px dotted #c7c0b5; padding-bottom: 22px; }
    .content-block:last-child { border-bottom: none; }

    .section-title { font-size: 22px; border-bottom: 3px solid var(--blue-600); padding-bottom: 6px; margin-bottom: 14px; }
    .content-block p { margin: 0 0 16px; font-size: 17px; color: #1b2d42; }

    .checklist { list-style: none; padding: 0; margin: 0; }
    .checklist li { position: relative; padding: 7px 0 7px 34px; border-bottom: 1px dotted #c7c0b5; font-size: 16px; }
    .checklist li::before { content: "✓"; position: absolute; left: 0; top: 8px; width: 21px; height: 21px; border-radius: 50%; background: var(--blue-700); color: white; font-size: 14px; line-height: 21px; text-align: center; font-weight: 900; }

    .table-card h2 { font-size: 21px; }
    .title-rule { border-bottom: 3px solid var(--blue-600); padding-bottom: 7px; margin-bottom: 20px; }

    table { width: 100%; border-collapse: collapse; background: rgba(255,255,255,.54); box-shadow: 0 2px 10px rgba(6,28,51,.08); border: 1px solid #c9c2b7; overflow: hidden; margin-bottom: 8px; }
    th { background: linear-gradient(90deg, var(--navy-850), var(--blue-700)); color: white; padding: 10px 13px; text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; font-size: 13px; letter-spacing: .045em; text-align: left; }
    td { border: 1px solid #d6d0c5; padding: 11px 14px; vertical-align: middle; font-size: 15px; background: rgba(255,255,255,.38); }
    td.icon-cell { width: 52px; text-align: center; font-size: 24px; color: var(--blue-700); }
    td.item-cell { width: 30%; font-weight: 800; color: #1b2d42; }

    .note-box { margin-top: 24px; border: 1px solid #a9c5dd; background: linear-gradient(180deg, rgba(238,247,255,.85), rgba(255,255,255,.45)); border-radius: 6px; padding: 18px 20px; box-shadow: 0 2px 8px rgba(6,28,51,.06); }
    .note-title { font-size: 16px; color: var(--blue-700); margin-bottom: 8px; }
    .note-box p { margin: 0; font-size: 16px; color: #1b2d42; }

    .work-order { margin: 34px 0 40px; border: 1px solid #c9c1b1; background: rgba(255,255,255,.5); box-shadow: var(--shadow); border-radius: 4px; overflow: hidden; }
    .work-order__header { background: linear-gradient(90deg, var(--navy-900), var(--blue-700)); color: #fff; padding: 18px 24px 16px; }
    .work-order__competency-code { display: inline-block; margin: 0 0 8px; background: rgba(255,255,255,.15); border: 1px solid rgba(255,255,255,.4); padding: 3px 10px; border-radius: 3px; font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .08em; font-size: 13px; }
    .work-order__type { margin: 0 0 4px; text-transform: uppercase; letter-spacing: .08em; font-size: 12px; color: #bcd7ef; font-weight: 800; }
    .work-order__title { margin: 0; font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-weight: 900; text-transform: uppercase; font-size: 24px; letter-spacing: .01em; }
    .work-order__meta { display: grid; grid-template-columns: repeat(4, 1fr); gap: 10px; padding: 14px 24px; background: rgba(11,116,201,.06); border-bottom: 1px solid #d3ccbc; font-size: 14px; }
    .work-order__meta p { margin: 0; }
    .work-order__competencies { padding: 16px 24px; }
    .work-order__competencies h3 { margin: 0 0 8px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; color: var(--blue-700); font-size: 14px; letter-spacing: .04em; }
    .work-order__competencies ul { margin: 0; padding-left: 20px; }
    .work-order__competencies li { font-size: 15px; margin-bottom: 4px; }

    .work-order-body { padding: 4px 24px 24px; }
    .work-order-body h3.wo-sub { color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .03em; font-size: 16px; border-bottom: 2px solid #d3ccbc; padding-bottom: 5px; margin: 22px 0 10px; }
    .work-order-body p { font-size: 15.5px; margin: 0 0 12px; }
    .work-order-body ul, .work-order-body ol { margin: 0 0 12px; padding-left: 22px; font-size: 15.5px; }
    .work-order-body li { margin-bottom: 6px; }

    .step-block { counter-reset: step; }
    .step-block li { list-style: none; position: relative; padding: 8px 0 8px 40px; border-bottom: 1px dotted #c7c0b5; counter-increment: step; }
    .step-block li::before { content: counter(step); position: absolute; left: 0; top: 8px; width: 26px; height: 26px; border-radius: 50%; background: var(--navy-850); color: #fff; font-weight: 900; font-size: 13px; text-align: center; line-height: 26px; }

    .photo-placeholder { margin: 14px 0; border: 1px dashed #b7ac97; background: rgba(255,255,255,.4); padding: 14px; border-radius: 4px; text-align: center; }
    .photo-placeholder img { max-width: 100%; }
    .photo-placeholder figcaption { font-size: 13px; color: var(--muted); margin-top: 6px; font-style: italic; }

    .related-skills, .next-project { margin-top: 16px; font-size: 14.5px; color: #223347; border-top: 1px dashed #c7c0b5; padding-top: 12px; }
    .related-skills strong, .next-project strong { color: var(--blue-700); }

    .priority-grid { display: grid; grid-template-columns: repeat(3, 1fr); gap: 10px; margin-top: 14px; }
    .priority-card { min-height: 92px; border: 1px solid #c8c0b4; background: rgba(255,255,255,.42); padding: 12px; border-top: 5px solid var(--blue-600); }
    .priority-card strong { display: block; color: var(--navy-850); text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing: .035em; margin-bottom: 5px; }
    .priority-card span { font-size: 13px; color: #334456; }

    .shop-terms-list { columns: 2; column-gap: 40px; }
    .shop-terms-list dt { font-weight: 900; color: var(--navy-850); margin-top: 10px; }
    .shop-terms-list dd { margin: 2px 0 6px; font-size: 15px; }

    .knowledge-check ol { padding-left: 22px; }
    .knowledge-check li { margin-bottom: 10px; font-size: 16px; }

    .chapter-nav { width: 100vw; margin-left: calc(50% - 50vw); background: linear-gradient(90deg, var(--navy-950), #071f38 45%, var(--navy-850)); color: white; min-height: 86px; display: grid; grid-template-columns: 240px minmax(260px, 1fr) 300px; align-items: center; padding: 12px 42px; box-shadow: 0 -6px 20px rgba(0,0,0,.2); }

    .nav-button { display: flex; flex-direction: column; gap: 2px; color: white; text-decoration: none; font-size: 13px; }
    .nav-button strong { font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; font-size: 18px; letter-spacing: .045em; }
    .nav-button.prev strong::before { content: "← "; font-size: 28px; vertical-align: -2px; }
    .nav-button.next strong::after { content: " →"; font-size: 28px; vertical-align: -2px; }
    .nav-button.next { text-align: right; }
    .nav-button.disabled { opacity: .45; pointer-events: none; }

    .progress { text-align: center; }
    .progress-title { color: #60a6e5; font-weight: 900; text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing: .08em; font-size: 18px; margin-bottom: 10px; }
    .dots { display: flex; justify-content: center; align-items: center; gap: 8px; }
    .dot { width: 11px; height: 11px; border-radius: 50%; background: rgba(255,255,255,.18); position: relative; }
    .dot::after { content: ""; position: absolute; left: 10px; top: 5px; width: 10px; height: 2px; background: rgba(255,255,255,.16); }
    .dot:last-child::after { display: none; }
    .dot.active { background: var(--blue-600); box-shadow: 0 0 0 3px rgba(11,116,201,.14); }

    @media (max-width: 1020px) {
      .hero-grid, .main-grid { grid-template-columns: 1fr; }
      .right-column { border-left: none; padding-left: 0; }
      .cue-legend { grid-template-columns: repeat(2, minmax(0, 1fr)); }
      .cue-legend-intro { grid-column: 1 / -1; }
      .chapter-nav { grid-template-columns: 1fr; gap: 12px; text-align: center; }
      .nav-button, .nav-button.next { text-align: center; }
      .work-order__meta { grid-template-columns: repeat(2, 1fr); }
      .shop-terms-list { columns: 1; }
    }

    @media (max-width: 700px) {
      .book-header { padding: 14px 18px; flex-wrap: wrap; gap: 6px; }
      .book-header .divider { display: none; }
      .page { padding: 24px 18px 0; }
      .hero-left { grid-template-columns: 1fr; }
      .chapter-stamp { width: 155px; height: 155px; }
      .chapter-stamp .label { font-size: 23px; }
      .chapter-stamp .number { font-size: 96px; }
      .cue-legend { grid-template-columns: 1fr; padding: 14px; }
      .priority-grid { grid-template-columns: 1fr; }
      .chapter-nav { padding: 18px; }
      td.item-cell { width: auto; }
      .work-order__meta { grid-template-columns: 1fr; }
    }

    .project-panel { margin: 18px 0; border: 1px solid #d3ccb9; background: rgba(255,255,255,.45); padding: 18px 20px; box-shadow: 0 2px 8px rgba(6,28,51,.07); border-radius: 4px; }
    .project-panel h3 { margin: 0 0 8px; color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .035em; font-size: 16px; border-bottom: 2px solid #d3ccbc; padding-bottom: 5px; }
    .project-panel p { margin: 0 0 12px; font-size: 15.5px; color: #1b2d42; }
    .zone-grid { display: grid; grid-template-columns: repeat(4, minmax(130px, 1fr)); gap: 10px; margin: 16px 0; }
    .zone-card { border: 1px solid #c8c0b4; background: rgba(255,255,255,.42); padding: 12px; border-top: 5px solid var(--blue-600); min-height: 108px; }
    .zone-card strong { display:block; color: var(--navy-850); text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing:.035em; margin-bottom: 5px; }
    .zone-card span { font-size: 13px; color: #334456; }
    .readiness-list li { margin-bottom: 7px; }
    .placeholder-label { font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .08em; color: var(--blue-700); font-weight: 900; font-size: 14px; }
    @media (max-width: 1020px) { .zone-grid { grid-template-columns: repeat(2, minmax(0, 1fr)); } }
    @media (max-width: 700px) { .zone-grid { grid-template-columns: 1fr; } }

  </style>
<body>
  <header class="book-header">
    <div class="series">Residential Construction and Building Trades Library</div>
    <div class="divider">|</div>
    <div class="book-title">Book 09 — Residential HVAC: Heating, Cooling, Ventilation, Duct Systems, and Indoor Air Quality</div>
  </header>

  <main class="page">
    <nav class="breadcrumb" aria-label="Breadcrumb">
      <span>Residential HVAC</span>
      <span>Projects</span>
      <span>Project 02</span>
    </nav>

    <section class="hero-grid" aria-labelledby="project-title">
      <div class="hero-left">
        <aside class="chapter-stamp" aria-label="Project number">
          <div class="label">Project</div>
          <div class="number">02</div>
        </aside>

        <header class="chapter-header">
          <p class="chapter-header__number">Project 02</p>
          <h1 class="chapter-header__title" id="project-title">Shut Down and Prepare an HVAC Work Area</h1>
          <div class="rule"></div>
          <p class="chapter-header__summary">Shut down one residential HVAC system or training assembly identified in Project 01, control every electrical and fuel-gas energy source serving it, protect the work area, and complete a documented readiness inspection so every later maintenance or duct project in this book begins from a controlled, de-energized, and inspected work area.</p>
        </header>
      </div>

      <aside class="glance" aria-labelledby="brief-title">
        <div class="tab" id="brief-title">Project Brief</div>
        <div class="glance-body">
          <div class="glance-row">
            <div class="glance-icon">▥</div>
            <div><div class="glance-label">Difficulty</div><div class="glance-value">Beginner</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">◷</div>
            <div><div class="glance-label">Time</div><div class="glance-value">1–3 hours</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">$</div>
            <div><div class="glance-label">Cost</div><div class="glance-value">$0–$40 for lockout/tag devices, a non-contact voltage tester, and floor protection</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">🔧</div>
            <div><div class="glance-label">Tools</div><div class="glance-value">Non-contact voltage tester or approved multimeter, flashlight or headlamp, lockout/tagout devices, screwdriver set, camera or phone camera, clipboard</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">□</div>
            <div><div class="glance-label">Materials</div><div class="glance-value">HVAC Readiness Checklist, floor and surface protection, containment materials, warning signage or tags</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">▰</div>
            <div><div class="glance-label">Competencies</div><div class="glance-value">HV-007 – HV-012</div></div>
          </div>
        </div>
      </aside>
    </section>

    <section class="cue-legend" aria-labelledby="cue-legend-title">
      <div class="cue-legend-intro">
        <h2 id="cue-legend-title">Field Cue System</h2>
        <p>These cues appear at the point of work. They identify safety, code, manufacturer, and measurement issues before they become an electrical, combustion, or air-quality hazard.</p>
      </div>

      <article class="cue-legend-card cue-safety">
        <div class="icon">△</div>
        <h3>Safety Cue</h3>
        <p>Task-specific safety guidance for ordinary work hazards.</p>
      </article>

      <article class="cue-legend-card cue-critical">
        <div class="icon">✋</div>
        <h3>Critical Safety Cue</h3>
        <p>Serious injury, shock, combustion, or exposure hazard is possible.</p>
      </article>

      <article class="cue-legend-card cue-field">
        <div class="icon">⛑</div>
        <h3>Field Safety Cue</h3>
        <p>Practical work-area safety: lighting, footing, access, and housekeeping.</p>
      </article>

      <article class="cue-legend-card cue-code">
        <div class="icon">▤</div>
        <h3>Code Alert</h3>
        <p>Local requirements vary. Verify permit, inspection, and jurisdictional rules.</p>
      </article>

      <article class="cue-legend-card cue-manufacturer">
        <div class="icon">▧</div>
        <h3>Manufacturer Cue</h3>
        <p>Follow product-specific instructions for equipment, controls, and labels.</p>
      </article>

      <article class="cue-legend-card cue-measurement">
        <div class="icon">▱</div>
        <h3>Measurement Cue</h3>
        <p>Reference-point, verification, and documentation guidance.</p>
      </article>
    </section>

    <section class="main-grid">
      <div class="left-column">
        <article class="content-block">
          <h2 class="section-title">Job Overview</h2>
          <p>This project qualifies you to shut down one residential HVAC system, or an equivalent training assembly, and prepare its work area for authorized maintenance or duct work. The finished work product is one completed HVAC Readiness Checklist: a written record showing every electrical source identified and controlled, every fuel-gas and combustion hazard identified, the equipment shut down using its manufacturer procedure, absence of voltage verified at authorized test points, the work area protected and staged, and the system confirmed unable to start unexpectedly.</p>
          <p>You will use the HVAC System Map and Existing-Condition Record completed in Project 01 to identify the exact equipment, disconnects, breakers, fuel source, and hazards involved. You will notify occupants, shut the system down using the manufacturer-specified sequence, open the correct disconnects and breakers, apply lockout or controlled-disconnect procedures, verify the absence of voltage at authorized test points, inspect the work area for hazards, and stage the tools, PPE, and containment needed for the assigned chapter project.</p>
          <p>This is the second project in the book, and its readiness procedure controls every later chapter that requires equipment to be shut down before work begins, including filter service, grille cleaning, duct inspection and sealing, insulation, register and return work, flexible duct, balancing, thermostat replacement, cabinet inspection, condensate maintenance, condenser cleaning, and the Chapter 20 capstone.</p>
        </article>

        <article class="content-block">
          <h2 class="section-title">Skills You Will Demonstrate</h2>
          <ul class="checklist">
            <li><strong>HV-007</strong> — Locate HVAC disconnects, including indoor unit, outdoor unit, auxiliary heat, and accessory disconnects.</li>
            <li><strong>HV-008</strong> — Shut down equipment safely using the manufacturer-specified sequence.</li>
            <li><strong>HV-009</strong> — Identify electrical hazards, including energized conductors, multiple sources, and interconnected controls.</li>
            <li><strong>HV-010</strong> — Identify combustion hazards, including fuel-gas valves, flues, vents, and combustion-air openings.</li>
            <li><strong>HV-011</strong> — Protect the work area, including staging, containment, and occupant isolation.</li>
            <li><strong>HV-012</strong> — Complete the HVAC readiness inspection and documentation.</li>
          </ul>
        </article>

        <article class="content-block">
          <h2 class="section-title">Where This Skill Fits</h2>
          <p>Every later project in this book that requires the blower, compressor, burner, or controls to be off during work depends on the shutdown and readiness procedure taught here. Filter service in Chapter 3, grille cleaning in Chapter 4, duct inspection and sealing in Chapters 5 through 10, thermostat replacement in Chapter 12, cabinet inspection in Chapter 13, condensate maintenance in Chapter 14, and condenser cleaning in Chapter 15 each begin with this exact readiness procedure applied to the system or component identified for that chapter.</p>
          <p>The documentation habit established here — recording disconnects, breakers, fuel condition, test method, and restoration sequence — is the same discipline used for the system map in Project 01 and the deficiency and diagnostic records required throughout the book.</p>
        </article>

        <article class="content-block">
          <h2 class="section-title">Scope and Intended Use</h2>
          <p>This project covers:</p>
          <ul class="checklist">
            <li>defining the exact equipment, duct section, control, vent, drain, or accessory included in the work</li>
            <li>identifying all electrical sources serving the indoor unit, outdoor unit, auxiliary heat, thermostat transformer, condensate pump, humidifier, air cleaner, and accessories</li>
            <li>identifying fuel-gas valves, oil supply, combustion-air openings, flues, vents, draft components, and fuel-burning appliances near the work area</li>
            <li>shutting down equipment using the manufacturer-specified off condition and required cooldown cycle</li>
            <li>opening approved disconnects and breakers and applying lockout, tag, or controlled-disconnect procedures</li>
            <li>verifying absence of voltage at authorized test points</li>
            <li>inspecting and protecting the work area, and staging tools, PPE, and containment</li>
            <li>completing the HVAC readiness checklist</li>
          </ul>
          <p>This project does <strong>not</strong> authorize the learner to:</p>
          <ul class="checklist">
            <li>remove a panel that exposes energized line-side conductors</li>
            <li>close a local fuel shutoff outside the equipment shutdown procedure and authorized scope</li>
            <li>proceed with any work when gas odor, active combustion concerns, exposed energized parts, damaged flue components, suspected refrigerant release, or equipment instability is present</li>
            <li>bypass a door switch, safety switch, pressure switch, float switch, rollout switch, limit control, or interlock</li>
            <li>perform any maintenance, repair, or duct work beyond shutdown, readiness inspection, and documentation as part of this project</li>
          </ul>
          <p>Any gas odor, active combustion concern, exposed energized part, damaged flue component, suspected refrigerant release, or equipment instability identified in this chapter is a stop-work condition. Record it and escalate to a qualified professional; it is not corrected as part of this project.</p>
        </article>

        <aside class="toolbox toolbox-note">
          <h4>Trade Note</h4>
          <p>Every shutdown in this chapter begins from the equipment identified in the Project 01 system map, never from an assumption about which disconnect or breaker serves a given unit. A disconnect opened on the wrong circuit is a hazard for the next worker who assumes the equipment is de-energized. Verify absence of voltage at the authorized test points every time, even on equipment you shut down yourself minutes earlier.</p>
        </aside>
      </div>

      <aside class="right-column">
        <div class="table-card">
          <h2 class="title-rule">Common Tools and Equipment</h2>
          <table aria-label="Common tools and equipment for this project">
            <thead>
              <tr><th colspan="2">Item</th><th>Purpose</th></tr>
            </thead>
            <tbody>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Non-contact voltage tester or approved multimeter</td><td>Verifying absence of voltage at authorized test points before work begins</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Flashlight or headlamp</td><td>Inspecting disconnects, breakers, and the work area in poorly lit spaces</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Lockout/tagout devices</td><td>Securing open disconnects and breakers against unexpected reenergization</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Screwdriver set</td><td>Opening approved disconnect covers and accessible panel fasteners</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Camera or phone camera</td><td>Photographing disconnects, breaker labels, fuel shutoffs, and readiness conditions</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Clipboard and HVAC Readiness Checklist</td><td>Recording disconnects, test results, hazards, and restoration sequence</td></tr>
            </tbody>
          </table>

          <h2 class="title-rule" style="margin-top:20px;">PPE and Materials</h2>
          <table aria-label="PPE and materials for this project">
            <thead>
              <tr><th colspan="2">Item</th><th>Purpose</th></tr>
            </thead>
            <tbody>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Eye protection</td><td>Worn when opening disconnects, panels, and inspecting the work area</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Insulated gloves rated for the verified voltage</td><td>Worn when opening disconnects and performing the absence-of-voltage test</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Closed-toe footwear</td><td>Worn at all times during this project</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Floor and surface protection</td><td>Protecting finished surfaces before staging tools and containment</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Warning signage or tags</td><td>Marking open disconnects, breakers, and the isolated work area</td></tr>
            </tbody>
          </table>
          <p style="font-size:14px; color:#334456; margin-top:8px;"><strong>Required PPE for this project:</strong> eye protection and insulated gloves rated for the verified voltage when opening disconnects or testing for absence of voltage; closed-toe footwear at all times.</p>
        </div>

        <aside class="note-box">
          <h3 class="note-title">Setup Standard</h3>
          <p>Do not remove a panel that exposes energized line-side conductors, and do not close a local fuel shutoff outside the equipment's shutdown procedure and this project's authorized scope. Verify absence of voltage at every authorized test point using the approved electrical test procedure before treating any point as de-energized.</p>
        </aside>

        <aside class="toolbox toolbox-tip">
          <h4>Shop Tip</h4>
          <p>Photograph the disconnect and breaker labels before opening them, and again after opening them with your lockout or tag device in place. This record protects you and confirms the correct disconnect was used if a question arises later in the project.</p>
        </aside>
      </aside>
    </section>

    <article class="content-block">
      <h2 class="section-title">Reference Conventions</h2>
      <p>Establish these references before beginning the shutdown procedure, and do not change the defined work scope mid-project.</p>

      <table aria-label="Reference conventions for this project">
        <thead>
          <tr><th>Term</th><th>Definition</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">Work scope</td><td>The exact equipment, duct section, control, vent, drain, or accessory identified for this project from the Project 01 system map</td></tr>
          <tr><td class="item-cell">Authorized test point</td><td>A location identified by the equipment manufacturer or approved procedure where absence of voltage may be verified without exposing line-side conductors</td></tr>
          <tr><td class="item-cell">Alternate energy source</td><td>Any additional disconnect, indoor or outdoor unit, emergency heat, auxiliary heat, condensate pump, humidifier, electronic air cleaner, or interconnected control that must be identified and controlled along with the primary source</td></tr>
          <tr><td class="item-cell">Stop-work condition</td><td>Gas odor, active combustion concern, exposed energized part, damaged flue component, suspected refrigerant release, or equipment instability that halts work until a qualified professional addresses it</td></tr>
          <tr><td class="item-cell">Restoration sequence</td><td>The recorded order in which disconnects, breakers, and controls will be restored once work is complete</td></tr>
        </tbody>
      </table>

      <div class="project-panel">
        <h3>Work Scope Definition Record</h3>
        <p>Before beginning the shutdown, record the defined work scope directly on the HVAC Readiness Checklist:</p>
        <p>Equipment, duct section, control, vent, drain, or accessory included: ______ &nbsp;&nbsp;&nbsp; Reference to Project 01 system map entry: ______</p>
        <p>Occupant notified and authorization obtained: ______ (Yes/No) &nbsp;&nbsp;&nbsp; Date started: ____________ &nbsp;&nbsp;&nbsp; Builder name: ____________</p>
      </div>
    </article>

    <article class="content-block">
      <h2 class="section-title">Prerequisites</h2>
      <ul class="checklist">
        <li>A completed HVAC System Map and Existing-Condition Record from Project 01 identifying the equipment, disconnects, breakers, and hazards for this system</li>
        <li>Authorization from the property owner or responsible party to shut down the equipment and occupy the work area</li>
        <li>A defined work scope matching the assigned chapter project's requirements</li>
        <li>A non-contact voltage tester or approved multimeter in verified working condition</li>
        <li>A stop-work decision authority — the learner, supervisor, or licensed HVAC professional who will be notified if a stop-work condition is found</li>
      </ul>
    </article>

    <article class="content-block">
      <h2 class="section-title">Common Field Fundamentals</h2>
      <p>Every later maintenance and duct project in this book depends on a work area that has been correctly shut down, verified de-energized at the authorized test points, and inspected for hazards before tools are used. Learning to control energy sources and prepare the work area here, before any filter is pulled, duct is sealed, or panel is opened, means every later project starts from a controlled system rather than an assumed one.</p>

      <div class="zone-grid" aria-label="HVAC shutdown and readiness overview">
        <div class="zone-card"><strong>Scope definition</strong><span>Exact equipment, duct section, or accessory included in the work identified from the system map</span></div>
        <div class="zone-card"><strong>Electrical ID</strong><span>All electrical sources serving indoor unit, outdoor unit, auxiliary heat, and accessories identified</span></div>
        <div class="zone-card"><strong>Combustion ID</strong><span>Fuel-gas valves, flues, vents, draft components, and combustion-air openings identified</span></div>
        <div class="zone-card"><strong>Shutdown</strong><span>Equipment shut down using the manufacturer-specified sequence and cooldown cycle</span></div>
        <div class="zone-card"><strong>Isolation</strong><span>Disconnects and breakers opened and secured with lockout, tag, or controlled-disconnect procedure</span></div>
        <div class="zone-card"><strong>Verification</strong><span>Absence of voltage verified at authorized test points using the approved test procedure</span></div>
        <div class="zone-card"><strong>Work-area protection</strong><span>Hazards inspected, surfaces protected, and tools, PPE, and containment staged</span></div>
        <div class="zone-card"><strong>Documentation</strong><span>HVAC Readiness Checklist completed with disconnects, hazards, test results, and restoration sequence</span></div>
      </div>

      <h3 class="wo-sub">Alternate Energy Sources, Line-Side Conductors, and Interlocks</h3>
      <p>Identify every alternate energy source serving the equipment before beginning shutdown, including additional disconnects, indoor and outdoor units, emergency heat, auxiliary heat, condensate pumps, humidifiers, electronic air cleaners, and interconnected controls. Do not remove a panel that exposes energized line-side conductors, and do not bypass a door switch, safety switch, pressure switch, float switch, rollout switch, limit control, or interlock at any point in this project.</p>

      <aside class="cue cue-measurement">
        <h4>Measurement Cue — Verify Absence of Voltage at Authorized Test Points Only</h4>
        <p>Use the approved electrical test procedure at the authorized test points identified by the equipment manufacturer or the readiness checklist. Confirm the tester itself on a known live source before and after testing the equipment. Do not treat a point as de-energized based on a breaker or disconnect position alone.</p>
      </aside>

      <aside class="cue cue-critical">
        <h4>Critical Safety Cue — Do Not Expose Line-Side Conductors or Bypass Safety Interlocks</h4>
        <p>Do not remove a panel that exposes energized line-side conductors. Do not bypass a door switch, safety switch, pressure switch, float switch, rollout switch, limit control, or interlock. Stop work immediately for gas odor, active combustion concerns, exposed energized parts, damaged flue components, suspected refrigerant release, or equipment instability, and escalate to a qualified professional.</p>
      </aside>

      <aside class="cue cue-field">
        <h4>Field Safety Cue — Occupant Notification and Work-Area Isolation</h4>
        <p>Notify occupants and obtain authorization before shutdown. Isolate the work area from occupants and pets, protect finished surfaces before staging tools and containment, and confirm blower wheels, fans, pumps, dampers, and motors cannot start unexpectedly before beginning any subsequent work.</p>
      </aside>

      <aside class="cue cue-manufacturer">
        <h4>Manufacturer Instruction Cue — Shutdown and Cooldown Sequence</h4>
        <p>Set the thermostat or control to the manufacturer-specified off condition and allow the equipment to complete its required shutdown or cooldown cycle before opening disconnects. A furnace or heat pump interrupted mid-cycle can leave hot surfaces, running fans, or open valves that a rushed shutdown will miss.</p>
      </aside>
    </article>

    <article class="work-order" id="shut-down-and-prepare-hvac-work-area">
      <header class="work-order__header">
        <p class="work-order__competency-code">HV-007 – HV-012</p>
        <p class="work-order__type">Shutdown / Energy-Isolation / Work-Area-Readiness Qualification</p>
        <h2 class="work-order__title">Shut Down and Prepare an HVAC Work Area</h2>
      </header>

      <div class="work-order__meta">
        <p><strong>Difficulty:</strong> Beginner</p>
        <p><strong>Estimated Time:</strong> 1–3 hours</p>
        <p><strong>Estimated Cost:</strong> $0–$40</p>
        <p><strong>Finished Work:</strong> One completed HVAC Readiness Checklist documenting a shut-down, de-energized, hazard-inspected, and staged work area</p>
      </div>

      <div class="work-order-body">
        <h3 class="wo-sub">A. Finished-Project Specification</h3>
        <p><strong>Quantity:</strong> one defined work scope, identified electrical and combustion hazards, completed manufacturer shutdown sequence, opened and secured disconnects and breakers, verified absence of voltage at authorized test points, inspected and protected work area, staged tools and PPE, and completed HVAC Readiness Checklist.</p>

        <h3 class="wo-sub">B. HVAC Shutdown and Readiness Schedule</h3>
        <table aria-label="HVAC shutdown and readiness schedule">
          <thead>
            <tr><th>Item</th><th>Target Condition</th><th>Verification Method</th></tr>
          </thead>
          <tbody>
            <tr><td class="item-cell">Work scope</td><td>Defined and matched to the Project 01 system map entry</td><td>Written record on checklist</td></tr>
            <tr><td class="item-cell">Electrical sources</td><td>Every source serving indoor unit, outdoor unit, auxiliary heat, transformer, condensate pump, humidifier, air cleaner, and accessories identified</td><td>Visual confirmation and written record</td></tr>
            <tr><td class="item-cell">Combustion hazards</td><td>Fuel-gas valves, oil supply, combustion-air openings, flues, vents, and draft components identified</td><td>Visual confirmation and written record</td></tr>
            <tr><td class="item-cell">Shutdown sequence</td><td>Equipment set to manufacturer-specified off condition and cooldown cycle completed</td><td>Manufacturer procedure and observation</td></tr>
            <tr><td class="item-cell">Disconnects and breakers</td><td>Approved disconnects and branch breakers opened and secured with lockout, tag, or controlled-disconnect procedure</td><td>Visual confirmation and photograph</td></tr>
            <tr><td class="item-cell">Absence of voltage</td><td>Verified at authorized test points using the approved electrical test procedure</td><td>Tester confirmation before and after test</td></tr>
            <tr><td class="item-cell">Work-area hazards</td><td>Inspected for gas odor, combustion spillage indicators, hot surfaces, sharp metal, stored energy, rotating parts, water, condensate, mold, pests, and poor access</td><td>Visual inspection and written record</td></tr>
            <tr><td class="item-cell">Staging</td><td>Lighting, floor protection, containment, vacuum, hand tools, PPE, access equipment, and emergency supplies staged</td><td>Visual confirmation</td></tr>
          </tbody>
        </table>

        <h3 class="wo-sub">C. Material Takeoff</h3>
        <ul class="checklist">
          <li><strong>Documentation materials:</strong> one HVAC Readiness Checklist, clipboard.</li>
          <li><strong>Isolation materials:</strong> lockout/tagout devices, warning signage or tags sized to the identified disconnects and breakers.</li>
          <li><strong>Protection materials:</strong> floor and surface protection, containment materials sized to the work area.</li>
          <li><strong>Photographic record:</strong> photographs of every disconnect, breaker label, fuel shutoff, hazard, and staged work area.</li>
        </ul>

        <h3 class="wo-sub">D. Acceptance Standards</h3>
        <table aria-label="Acceptance standards for HVAC shutdown and readiness">
          <thead>
            <tr><th>Check</th><th>Standard</th></tr>
          </thead>
          <tbody>
            <tr><td class="item-cell">Electrical isolation</td><td>Every electrical source serving the equipment and its accessories opened, secured, and verified de-energized at authorized test points</td></tr>
            <tr><td class="item-cell">Combustion hazard identification</td><td>Every fuel-gas valve, flue, vent, draft component, and combustion-air opening near the work area identified and recorded</td></tr>
            <tr><td class="item-cell">Shutdown sequence</td><td>Equipment shut down using the exact manufacturer-specified sequence with required cooldown completed</td></tr>
            <tr><td class="item-cell">Stop-work conditions</td><td>Any gas odor, active combustion concern, exposed energized part, damaged flue component, suspected refrigerant release, or equipment instability recorded and escalated, not corrected</td></tr>
            <tr><td class="item-cell">Work-area protection</td><td>Finished surfaces protected, occupants isolated, and blower wheels, fans, pumps, dampers, and motors confirmed unable to start unexpectedly</td></tr>
            <tr><td class="item-cell">Documentation</td><td>HVAC Readiness Checklist complete with disconnects, hazards, test results, staging, and restoration sequence</td></tr>
            <tr><td class="item-cell">Procedure</td><td>Scope definition, electrical and combustion identification, shutdown, isolation, verification, and staging completed independently and in sequence</td></tr>
          </tbody>
        </table>

        <h3 class="wo-sub">E. Scope Definition and Prior-Record Review</h3>
        <ol class="step-block">
          <li><strong>Define the exact equipment, duct section, control, vent, drain, or accessory included in the work.</strong> Reference the exact entry on the Project 01 system map.</li>
          <li><strong>Review equipment instructions, electrical diagrams, disconnect locations, fuel source, controls, and service records.</strong> Record what is confirmed and what remains unresolved from Project 01.</li>
        </ol>

        <h3 class="wo-sub">F. Electrical and Combustion Hazard Identification</h3>
        <ol class="step-block">
          <li><strong>Identify all electrical sources serving the indoor unit, outdoor unit, auxiliary heat, thermostat transformer, condensate pump, humidifier, air cleaner, and accessories.</strong> Record the location and label of each source.</li>
          <li><strong>Identify fuel-gas valves, oil supply, combustion-air openings, flues, vents, draft components, and fuel-burning appliances near the work area.</strong> Record the location of each without touching or adjusting it.</li>
        </ol>

        <h3 class="wo-sub">G. Occupant Notification and Equipment Shutdown</h3>
        <ol class="step-block">
          <li><strong>Notify occupants and obtain authorization before shutdown.</strong> Record the name of the person providing authorization and the time.</li>
          <li><strong>Set the thermostat or control to the manufacturer-specified off condition.</strong> Confirm the exact off setting from the equipment instructions before changing the control.</li>
          <li><strong>Allow equipment to complete required shutdown or cooldown cycles.</strong> Do not interrupt a running cooldown cycle by opening disconnects early.</li>
        </ol>

        <h3 class="wo-sub">H. Electrical Isolation and Verification</h3>
        <ol class="step-block">
          <li><strong>Open the approved service disconnects and branch breakers.</strong> Confirm each disconnect and breaker matches the sources identified in Step F1.</li>
          <li><strong>Apply lockout, tag, or controlled-disconnect procedures.</strong> Secure each opened disconnect and breaker before proceeding.</li>
          <li><strong>Verify absence of voltage at the authorized test points using the approved electrical test procedure.</strong> Confirm the tester on a known live source immediately before and after the test.</li>
          <li><strong>Do not remove a panel that exposes energized line-side conductors.</strong> Stop and reassess the procedure if the only accessible test point requires exposing line-side conductors.</li>
          <li><strong>Close the local fuel shutoff only when required by the equipment shutdown procedure and within the authorized scope.</strong> Confirm this step applies to the assigned project before performing it.</li>
        </ol>

        <h3 class="wo-sub">I. Work-Area Hazard Inspection and Staging</h3>
        <ol class="step-block">
          <li><strong>Inspect the work area for gas odor, combustion spillage indicators, hot surfaces, sharp metal, stored energy, rotating parts, water, condensate, mold, pests, and poor access.</strong> Record every hazard found and its location.</li>
          <li><strong>Stop work for gas odor, active combustion concerns, exposed energized parts, damaged flue components, suspected refrigerant release, or equipment instability.</strong> Escalate to a qualified professional and record the condition rather than proceeding.</li>
          <li><strong>Stage lighting, floor protection, containment, vacuum, hand tools, PPE, access equipment, and emergency supplies.</strong> Confirm every item required by the assigned chapter project is staged before beginning that project.</li>
          <li><strong>Protect finished surfaces and isolate the work area from occupants.</strong> Confirm the isolation is effective before continuing.</li>
          <li><strong>Verify that blower wheels, fans, pumps, dampers, and motors cannot start unexpectedly.</strong> Confirm this by observation, not by assumption based on the disconnect position alone.</li>
        </ol>

        <h3 class="wo-sub">J. Documentation and Restoration Planning</h3>
        <ol class="step-block">
          <li><strong>Record disconnects, breakers, controls, fuel condition, alternate sources, test method, and restoration sequence.</strong> Complete every field required to restore the system safely once work concludes.</li>
          <li><strong>Complete the HVAC readiness checklist.</strong> Confirm every field is filled in before authorizing the assigned chapter project to begin.</li>
          <li><strong>Keep the system controlled until inspection and restoration are complete.</strong> Do not restore power or fuel until the assigned project's closeout procedure calls for it.</li>
        </ol>
      </div>
    </article>

    <article class="content-block">
      <h2 class="section-title">Common Readiness Inspection</h2>
      <p>Inspect every completed shutdown using the same checks regardless of which residence or training system the project involves.</p>
      <ul class="checklist readiness-list">
        <li><strong>Electrical check:</strong> confirm every identified electrical source is opened, secured, and verified de-energized at authorized test points.</li>
        <li><strong>Combustion check:</strong> confirm every fuel-gas valve, flue, vent, draft component, and combustion-air opening near the work area is identified and recorded.</li>
        <li><strong>Shutdown check:</strong> confirm the equipment was shut down using the manufacturer-specified sequence and completed its required cooldown.</li>
        <li><strong>Stop-work check:</strong> confirm any gas odor, active combustion concern, exposed energized part, damaged flue component, suspected refrigerant release, or equipment instability was recorded and escalated rather than worked around.</li>
        <li><strong>Work-area check:</strong> confirm hazards were inspected, surfaces protected, occupants isolated, and moving components confirmed unable to start unexpectedly.</li>
        <li><strong>Staging check:</strong> confirm lighting, floor protection, containment, tools, PPE, access equipment, and emergency supplies are staged for the assigned project.</li>
        <li><strong>Documentation check:</strong> confirm the HVAC Readiness Checklist is fully completed, including the restoration sequence.</li>
      </ul>
      <p>Complete the HVAC Readiness Checklist in the Inspection Checklist section below before beginning the assigned chapter project.</p>
    </article>

    <article class="content-block">
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: an outdoor unit disconnect being opened and secured with a lockout device.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a non-contact voltage tester confirming absence of voltage at an authorized test point.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a branch breaker panel with the correct breaker identified, opened, and tagged.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a protected and staged work area with floor protection, containment, and tools laid out.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a completed HVAC Readiness Checklist showing disconnects, hazards, and restoration sequence.</figcaption>
      </figure>
    </article>

    <article class="content-block">
      <h2 class="section-title">Failure Points and Troubleshooting</h2>

      <aside class="toolbox toolbox-observation">
        <h4>The Voltage Tester Shows a Reading After the Disconnect Is Opened</h4>
        <p><strong>Probable cause:</strong> the wrong disconnect or breaker was opened, an alternate energy source remains connected, or the tester malfunctioned.<br>
        <strong>Confirmation:</strong> confirm the tester on a known live source, recheck the disconnect against the Project 01 system map, and check for alternate sources identified in Step F1.<br>
        <strong>Correction:</strong> identify and open the correct disconnect or the remaining alternate source; do not proceed with work until the test point reads no voltage.<br>
        <strong>Reinspection:</strong> repeat the absence-of-voltage test at all authorized test points after correction.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>The Equipment Does Not Complete Its Shutdown or Cooldown Cycle</h4>
        <p><strong>Probable cause:</strong> the thermostat or control was not set to the manufacturer-specified off condition, or a fault condition is interrupting the normal sequence.<br>
        <strong>Confirmation:</strong> recheck the control setting against the manufacturer instructions and observe the equipment for fault indications.<br>
        <strong>Correction:</strong> correct the control setting and allow the cycle to complete; if a fault condition is suspected, treat it as a stop-work condition and escalate rather than forcing a shutdown.<br>
        <strong>Reinspection:</strong> confirm the equipment reaches its manufacturer-specified off condition before opening disconnects.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>A Hazardous Condition Is Discovered During the Work-Area Inspection</h4>
        <p><strong>Probable cause:</strong> gas odor, combustion spillage indicators, damaged flue components, suspected refrigerant release, exposed energized parts, or equipment instability.<br>
        <strong>Confirmation:</strong> do not approach, disturb, or further investigate the condition; confirm only what is visible from a safe distance.<br>
        <strong>Correction:</strong> stop work immediately, record the condition and its location, and escalate to a qualified professional; do not continue the readiness procedure in the affected area.<br>
        <strong>Reinspection:</strong> resume the readiness procedure only after the condition has been corrected or a qualified professional has authorized continued work.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>An Alternate Energy Source Was Missed During Identification</h4>
        <p><strong>Probable cause:</strong> auxiliary heat, a condensate pump, a humidifier, an electronic air cleaner, or an interconnected control was not identified before shutdown began.<br>
        <strong>Confirmation:</strong> review the equipment instructions and electrical diagram again against every accessory present at the equipment.<br>
        <strong>Correction:</strong> identify and control the missed source using the same disconnect, lockout, and verification procedure used for the primary source.<br>
        <strong>Reinspection:</strong> repeat the work-area hazard inspection and confirm all moving components remain unable to start unexpectedly.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>The Work Scope Was Not Clearly Defined Before Shutdown Began</h4>
        <p><strong>Probable cause:</strong> the equipment, duct section, control, vent, drain, or accessory included in the work was not written down or matched to the Project 01 system map before shutdown began.<br>
        <strong>Confirmation:</strong> compare the equipment actually shut down against the intended scope of the assigned chapter project.<br>
        <strong>Correction:</strong> re-define the work scope in writing and repeat any shutdown or verification step completed without a confirmed boundary.<br>
        <strong>Reinspection:</strong> repeat the electrical and combustion identification and verification steps for the confirmed work scope.</p>
      </aside>
    </article>

    <article class="content-block">
      <h2 class="section-title">Cleanup</h2>
      <p>This project ends with the work area controlled, staged, and left ready for the assigned chapter project, not restored to service until that project's closeout procedure calls for it.</p>
      <ul class="checklist">
        <li>Confirm all photographs are labeled and stored with the checklist</li>
        <li>Confirm lockout/tagout devices and warning signage remain in place on every opened disconnect and breaker</li>
        <li>Confirm staged tools, PPE, containment, and floor protection remain undisturbed and ready for the assigned project</li>
        <li>Store the voltage tester in a protected, verified working condition for the next use</li>
        <li>Store the HVAC Readiness Checklist for reference by the assigned chapter project and for the restoration sequence</li>
      </ul>
    </article>

    <article class="content-block shop-terms">
      <h2 class="section-title">Field Terms</h2>
      <dl class="shop-terms-list">
        <dt>Work Scope</dt><dd>The exact equipment, duct section, control, vent, drain, or accessory identified for this project from the Project 01 system map.</dd>
        <dt>Authorized Test Point</dt><dd>A location identified by the equipment manufacturer or approved procedure where absence of voltage may be verified without exposing line-side conductors.</dd>
        <dt>Alternate Energy Source</dt><dd>Any additional disconnect, indoor or outdoor unit, emergency heat, auxiliary heat, condensate pump, humidifier, electronic air cleaner, or interconnected control that must be identified and controlled along with the primary source.</dd>
        <dt>Stop-Work Condition</dt><dd>Gas odor, active combustion concern, exposed energized part, damaged flue component, suspected refrigerant release, or equipment instability that halts work until a qualified professional addresses it.</dd>
        <dt>Restoration Sequence</dt><dd>The recorded order in which disconnects, breakers, and controls will be restored once work is complete.</dd>
        <dt>Lockout/Tagout</dt><dd>The application of a physical device or tag to an opened disconnect or breaker to prevent unexpected reenergization.</dd>
        <dt>Cooldown Cycle</dt><dd>The manufacturer-required period during which equipment completes fan or pump operation after a control is set to off, before disconnects are opened.</dd>
        <dt>Readiness Checklist</dt><dd>The written record of disconnects, hazards, test results, staging, and restoration sequence produced by this project.</dd>
      </dl>
    </article>

    <article class="content-block knowledge-check">
      <h2 class="section-title">Skill Check</h2>
      <ol>
        <li>Why must the work scope be defined and matched to the Project 01 system map before shutdown begins?</li>
        <li>What must the learner do to confirm a voltage tester is functioning correctly before and after testing for absence of voltage?</li>
        <li>Why must the equipment complete its manufacturer-specified cooldown cycle before disconnects are opened?</li>
        <li>What alternate energy sources must be identified in addition to the primary indoor and outdoor unit disconnects?</li>
        <li>Why is removing a panel that exposes energized line-side conductors not authorized by this project?</li>
        <li>What conditions require the learner to stop work and escalate to a qualified professional rather than continue the readiness procedure?</li>
        <li>Why must occupants be notified and authorization obtained before shutdown begins?</li>
        <li>What information must be recorded on the HVAC Readiness Checklist before the assigned chapter project may begin?</li>
        <li>Why must lockout, tag, or controlled-disconnect procedures be applied to every opened disconnect and breaker?</li>
        <li>Why does this project not authorize closing a local fuel shutoff outside the equipment's shutdown procedure and the authorized scope?</li>
      </ol>
    </article>

    <article class="content-block">
      <h2 class="section-title">Competency Rubric</h2>
      <table aria-label="Competency rubric for Chapter 2">
        <thead>
          <tr><th>Competency</th><th>Independent Pass Standard</th><th>Not Demonstrated</th><th>With Assistance</th><th>Independently</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">HV-007</td><td>Locates HVAC disconnects, including indoor unit, outdoor unit, auxiliary heat, and accessory disconnects</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">HV-008</td><td>Shuts down equipment safely using the manufacturer-specified sequence</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">HV-009</td><td>Identifies electrical hazards, including energized conductors, multiple sources, and interconnected controls</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">HV-010</td><td>Identifies combustion hazards, including fuel-gas valves, flues, vents, and combustion-air openings</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">HV-011</td><td>Protects the work area, including staging, containment, and occupant isolation</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">HV-012</td><td>Completes the HVAC readiness inspection and documentation</td><td></td><td></td><td></td></tr>
        </tbody>
      </table>
      <p>Mark one column per competency. Only <strong>Demonstrated Independently</strong> awards the competency; <strong>Demonstrated with Assistance</strong> authorizes additional supervised practice but does not complete the requirement.</p>
    </article>

    <article class="content-block">
      <h2 class="section-title">Inspection Checklist — HVAC Readiness Checklist</h2>
      <table aria-label="HVAC readiness checklist">
        <thead>
          <tr><th>Item</th><th>Target Condition</th><th>Result</th><th>Pass/Fail</th><th>Correction (if any)</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">Work scope</td><td>Defined in writing and matched to the Project 01 system map before shutdown began</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Electrical sources</td><td>Identified, opened, secured, and verified de-energized at authorized test points</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Combustion hazards</td><td>Identified and recorded without disturbing fuel-gas or venting components</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Shutdown sequence</td><td>Completed using the manufacturer-specified off condition and cooldown cycle</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Work-area hazards</td><td>Inspected, recorded, and any stop-work condition escalated rather than worked around</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Staging</td><td>Lighting, floor protection, containment, tools, PPE, access equipment, and emergency supplies staged</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Restoration sequence</td><td>Recorded and ready to guide restoration once the assigned project concludes</td><td></td><td></td><td></td></tr>
        </tbody>
      </table>
      <p><strong>Stop-work conditions and escalation notes:</strong> ____________________________________________</p>
      <p><strong>Work area declared ready:</strong> ______ (Pass/Fail) &nbsp;&nbsp;&nbsp; <strong>Date:</strong> ____________ &nbsp;&nbsp;&nbsp; <strong>Builder name:</strong> ____________</p>
    </article>

    <article class="content-block">
      <h2 class="section-title">Performance Check</h2>
      <p>With disconnects located, electrical and combustion hazards identified, equipment shut down using the manufacturer-specified sequence, absence of voltage verified at authorized test points, the work area inspected and protected, and staging completed, review the finished readiness checklist against the Acceptance Standards table and confirm every electrical source is opened, secured, and verified de-energized, every combustion hazard near the work area is identified and recorded, the shutdown sequence matches the manufacturer procedure, any stop-work condition is recorded and escalated rather than worked around, the work area is protected and staged for the assigned project, and the restoration sequence is recorded. Complete the HVAC Readiness Checklist and correct any failed item before beginning the assigned chapter project. If an item fails, identify whether the error occurred in scope definition, electrical or combustion identification, shutdown sequence, verification, work-area protection, or documentation before correcting it and re-running the affected check.</p>
    </article>

    <article class="content-block what-you-accomplished">
      <h2 class="section-title">Project Closeout</h2>
      <p>You have completed the second project in the residential HVAC sequence: shutting down and preparing an HVAC work area. This project required you to locate disconnects, identify electrical and combustion hazards, shut down equipment using the manufacturer-specified sequence, verify absence of voltage at authorized test points, protect and stage the work area, and complete a documented readiness inspection (<strong>HV-007</strong> through <strong>HV-012</strong>).</p>
      <p>You now have a controlled, verified, and documented work area you will reference for every later project that requires equipment to be shut down before work begins. That readiness procedure carries directly into the next project: inspecting and servicing the filter rack identified in this same system's readiness record.</p>
      <p><strong>Retain your HVAC Readiness Checklist. You will repeat this exact shutdown and verification procedure, applied to the equipment and disconnects identified for each assigned system, before every later project in this book that requires equipment to be de-energized, beginning with the filter service project in Chapter 3.</strong></p>
    </article>

    <footer class="chapter-nav" aria-label="Project navigation">
      <a class="nav-button prev" href="chapter-01-identify-and-document-hvac-system.html">
        <strong>Previous</strong>
        <span>Project 01: Identify and Document<br />a Residential HVAC System</span>
      </a>
      <div class="progress">
        <div class="progress-title">Project 2 / 20</div>
        <div class="dots" aria-hidden="true">
          <span class="dot"></span><span class="dot active"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
        </div>
      </div>
      <a class="nav-button next" href="chapter-03-replace-hvac-filters-and-service-filter-rack.html">
        <strong>Next</strong>
        <span>Project 03: Replace HVAC Filters and<br />Service the Filter Rack</span>
      </a>
    </footer>
  </main>
</body>
</html>
