<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>Project 05 — Inspect Ductwork and Diagnose Airflow Problems</title>
  <style>
    :root {
      --navy-950: #061c33;
      --navy-900: #09243f;
      --navy-850: #0b2d52;
      --navy-800: #123b66;
      --blue-700: #075fa8;
      --blue-600: #0b74c9;
      --blue-500: #1782d7;
      --ink: #122033;
      --muted: #52606f;
      --paper: #fbfaf5;
      --paper-2: #f4f0e8;
      --line: #d8d2c7;
      --shadow: 0 14px 30px rgba(6, 28, 51, .12);
      --red: #b5282f;
      --orange: #c96525;
      --green: #5c7f35;
      --purple: #65529b;
      --teal: #1a7c83;
      --gold: #9f7328;
      --steel: #2f79a9;
      --gray: #5a6472;
      --yellow: #a3821f;
    }

    * { box-sizing: border-box; }

    body {
      margin: 0;
      color: var(--ink);
      font-family: "Inter", "Segoe UI", Arial, sans-serif;
      background:
        radial-gradient(circle at 18% 10%, rgba(9, 36, 63, .04), transparent 27%),
        radial-gradient(circle at 88% 42%, rgba(10, 116, 201, .04), transparent 30%),
        linear-gradient(0deg, rgba(255,255,255,.45), rgba(255,255,255,.45)),
        repeating-linear-gradient(90deg, rgba(6,28,51,.018) 0 1px, transparent 1px 4px),
        var(--paper);
      line-height: 1.52;
    }

    .book-header {
      background: linear-gradient(90deg, var(--navy-950), var(--navy-850));
      color: #fff;
      min-height: 58px;
      display: flex;
      align-items: center;
      padding: 0 42px;
      border-bottom: 8px solid var(--blue-600);
      box-shadow: 0 3px 16px rgba(0,0,0,.22);
      letter-spacing: .045em;
      text-transform: uppercase;
      font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif;
      font-weight: 800;
    }

    .book-header .series { color: #b8c6d5; font-size: 15px; margin-right: 22px; white-space: nowrap; }
    .book-header .divider { opacity: .55; margin-right: 22px; font-weight: 400; }
    .book-header .book-title { font-size: 15px; color: #f5f8fb; white-space: nowrap; overflow: hidden; text-overflow: ellipsis; }

    .page { max-width: 1400px; margin: 0 auto; padding: 34px 38px 0; }

    .breadcrumb { display: flex; gap: 12px; align-items: center; margin-bottom: 20px; color: var(--blue-700); font-size: 14px; font-weight: 800; }
    .breadcrumb span:not(:last-child)::after { content: "›"; margin-left: 12px; color: #66788a; font-weight: 900; }

    .hero-grid { display: grid; grid-template-columns: minmax(0, 1fr) 320px; gap: 44px; align-items: start; }
    .hero-left { display: grid; grid-template-columns: 185px minmax(0, 1fr); gap: 28px; align-items: start; }

    .chapter-stamp {
      width: 185px; height: 185px; border-radius: 12px; color: #fff; background: var(--navy-850);
      box-shadow: 0 10px 22px rgba(6, 28, 51, .18); position: relative; overflow: hidden;
      display: flex; flex-direction: column; align-items: center; justify-content: center;
      text-transform: uppercase; transform: translateY(1px);
    }
    .chapter-stamp .label { font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; letter-spacing: .16em; font-weight: 900; font-size: 24px; margin-bottom: 8px; color: rgba(255, 255, 255, .92); }
    .chapter-stamp .number { font-family: Impact, Haettenschweiler, "Arial Narrow Bold", sans-serif; font-size: 112px; line-height: .82; letter-spacing: -.06em; color: #fff; }

    .chapter-header__title { margin: 10px 0 16px; font-family: Georgia, "Times New Roman", serif; color: var(--navy-850); font-size: clamp(40px, 5.6vw, 54px); line-height: 1.05; letter-spacing: -.035em; text-transform: uppercase; text-shadow: 0 1px 0 rgba(255,255,255,.9); }
    .chapter-header__number { margin: 0; color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .12em; text-transform: uppercase; font-size: 15px; }

    .rule { width: 100%; height: 4px; background: var(--blue-600); margin: 20px 0 24px; }
    .chapter-header__summary { max-width: 560px; margin: 0; font-size: 17px; color: #152438; }

    .glance { background: rgba(255,255,255,.52); border: 1px solid var(--line); border-radius: 6px; box-shadow: var(--shadow); overflow: hidden; }
    .glance .tab { background: linear-gradient(90deg, var(--navy-850), var(--blue-600)); color: #fff; display: inline-block; padding: 9px 18px 8px; font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .06em; text-transform: uppercase; border-bottom-right-radius: 5px; }
    .glance-body { padding: 12px 22px 17px; }
    .glance-row { display: grid; grid-template-columns: 42px 1fr; gap: 12px; align-items: center; padding: 11px 0; border-bottom: 1px dashed #c9c2b8; }
    .glance-row:last-child { border-bottom: none; }
    .glance-icon { width: 34px; height: 34px; border-radius: 50%; display: grid; place-items: center; color: var(--blue-700); border: 2px solid rgba(11, 95, 168, .2); font-size: 20px; background: rgba(11,116,201,.05); }
    .glance-label { font-weight: 900; color: #1a2e44; font-size: 13px; line-height: 1.15; }
    .glance-value { font-size: 15px; color: #18273a; }

    .cue-legend { margin: 34px 0 34px; border: 1px solid var(--line); background: rgba(255,255,255,.35); box-shadow: 0 2px 9px rgba(6,28,51,.07); display: grid; grid-template-columns: 170px repeat(6, minmax(112px, 1fr)); gap: 8px; padding: 20px; }
    .cue-legend-intro h2, .section-title, .table-card h2, .note-title { margin: 0 0 10px; color: var(--blue-700); font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-weight: 900; letter-spacing: .025em; text-transform: uppercase; line-height: 1.1; }
    .cue-legend-intro h2 { font-size: 18px; }
    .cue-legend-intro p { margin: 0; font-size: 12px; color: #17273b; }

    .cue-legend-card { min-height: 150px; border: 1px solid #d4c3ac; background: rgba(255,255,255,.5); padding: 13px 11px 10px; border-radius: 3px; display: flex; flex-direction: column; justify-content: flex-start; }
    .cue-legend-card .icon { font-size: 28px; margin-bottom: 9px; font-weight: 900; }
    .cue-legend-card h3 { margin: 0 0 9px; font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-size: 14px; letter-spacing: .03em; line-height: 1.05; text-transform: uppercase; }
    .cue-legend-card p { margin: 0; font-size: 12px; color: #172437; line-height: 1.4; }

    .cue { margin: 18px 0; border-radius: 4px; padding: 14px 16px; border: 1px solid; }
    .cue h4 { margin: 0 0 6px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .04em; font-size: 14px; }
    .cue p { margin: 0; font-size: 15px; }

    .cue-safety, .cue-legend-card.cue-safety { color: var(--orange); border-color: #e2a677; background: rgba(201,101,37,.06); }
    .cue-critical, .cue-legend-card.cue-critical { color: var(--red); border-color: #c34b55; background: rgba(181,40,47,.06); }
    .cue-field, .cue-legend-card.cue-field { color: #1f91ad; border-color: #84bccc; background: rgba(31,145,173,.06); }
    .cue-code, .cue-legend-card.cue-code { color: var(--green); border-color: #a1b383; background: rgba(92,127,53,.06); }
    .cue-manufacturer, .cue-legend-card.cue-manufacturer { color: var(--purple); border-color: #a99cd2; background: rgba(101,82,155,.06); }
    .cue-measurement, .cue-legend-card.cue-measurement { color: var(--gold); border-color: #d2ae72; background: rgba(159,115,40,.06); }

    .toolbox { margin: 18px 0; border-radius: 4px; padding: 14px 16px; border-left: 6px solid; background: rgba(255,255,255,.55); box-shadow: 0 2px 8px rgba(6,28,51,.06); }
    .toolbox h4 { margin: 0 0 6px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .04em; font-size: 13px; }
    .toolbox p { margin: 0; font-size: 15px; color: #1b2d42; }
    .toolbox-note { border-color: var(--gray); } .toolbox-note h4 { color: var(--gray); }
    .toolbox-tip { border-color: var(--blue-600); } .toolbox-tip h4 { color: var(--blue-700); }
    .toolbox-mistake { border-color: var(--orange); } .toolbox-mistake h4 { color: var(--orange); }
    .toolbox-observation { border-color: var(--green); } .toolbox-observation h4 { color: var(--green); }
    .toolbox-inspection { border-color: var(--yellow); } .toolbox-inspection h4 { color: var(--yellow); }
    .toolbox-code { border-color: var(--red); } .toolbox-code h4 { color: var(--red); }

    .main-grid { display: grid; grid-template-columns: minmax(0, 1.15fr) minmax(330px, .85fr); gap: 38px; align-items: start; margin-bottom: 34px; }
    .left-column { padding: 0 2px 0 16px; }
    .right-column { border-left: 1px dotted #b8b0a4; padding-left: 36px; }

    .content-block { margin-bottom: 28px; border-bottom: 1px dotted #c7c0b5; padding-bottom: 22px; }
    .content-block:last-child { border-bottom: none; }

    .section-title { font-size: 22px; border-bottom: 3px solid var(--blue-600); padding-bottom: 6px; margin-bottom: 14px; }
    .content-block p { margin: 0 0 16px; font-size: 17px; color: #1b2d42; }

    .checklist { list-style: none; padding: 0; margin: 0; }
    .checklist li { position: relative; padding: 7px 0 7px 34px; border-bottom: 1px dotted #c7c0b5; font-size: 16px; }
    .checklist li::before { content: "✓"; position: absolute; left: 0; top: 8px; width: 21px; height: 21px; border-radius: 50%; background: var(--blue-700); color: white; font-size: 14px; line-height: 21px; text-align: center; font-weight: 900; }

    .table-card h2 { font-size: 21px; }
    .title-rule { border-bottom: 3px solid var(--blue-600); padding-bottom: 7px; margin-bottom: 20px; }

    table { width: 100%; border-collapse: collapse; background: rgba(255,255,255,.54); box-shadow: 0 2px 10px rgba(6,28,51,.08); border: 1px solid #c9c2b7; overflow: hidden; margin-bottom: 8px; }
    th { background: linear-gradient(90deg, var(--navy-850), var(--blue-700)); color: white; padding: 10px 13px; text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; font-size: 13px; letter-spacing: .045em; text-align: left; }
    td { border: 1px solid #d6d0c5; padding: 11px 14px; vertical-align: middle; font-size: 15px; background: rgba(255,255,255,.38); }
    td.icon-cell { width: 52px; text-align: center; font-size: 24px; color: var(--blue-700); }
    td.item-cell { width: 30%; font-weight: 800; color: #1b2d42; }

    .note-box { margin-top: 24px; border: 1px solid #a9c5dd; background: linear-gradient(180deg, rgba(238,247,255,.85), rgba(255,255,255,.45)); border-radius: 6px; padding: 18px 20px; box-shadow: 0 2px 8px rgba(6,28,51,.06); }
    .note-title { font-size: 16px; color: var(--blue-700); margin-bottom: 8px; }
    .note-box p { margin: 0; font-size: 16px; color: #1b2d42; }

    .work-order { margin: 34px 0 40px; border: 1px solid #c9c1b1; background: rgba(255,255,255,.5); box-shadow: var(--shadow); border-radius: 4px; overflow: hidden; }
    .work-order__header { background: linear-gradient(90deg, var(--navy-900), var(--blue-700)); color: #fff; padding: 18px 24px 16px; }
    .work-order__competency-code { display: inline-block; margin: 0 0 8px; background: rgba(255,255,255,.15); border: 1px solid rgba(255,255,255,.4); padding: 3px 10px; border-radius: 3px; font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .08em; font-size: 13px; }
    .work-order__type { margin: 0 0 4px; text-transform: uppercase; letter-spacing: .08em; font-size: 12px; color: #bcd7ef; font-weight: 800; }
    .work-order__title { margin: 0; font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-weight: 900; text-transform: uppercase; font-size: 24px; letter-spacing: .01em; }
    .work-order__meta { display: grid; grid-template-columns: repeat(4, 1fr); gap: 10px; padding: 14px 24px; background: rgba(11,116,201,.06); border-bottom: 1px solid #d3ccbc; font-size: 14px; }
    .work-order__meta p { margin: 0; }
    .work-order__competencies { padding: 16px 24px; }
    .work-order__competencies h3 { margin: 0 0 8px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; color: var(--blue-700); font-size: 14px; letter-spacing: .04em; }
    .work-order__competencies ul { margin: 0; padding-left: 20px; }
    .work-order__competencies li { font-size: 15px; margin-bottom: 4px; }

    .work-order-body { padding: 4px 24px 24px; }
    .work-order-body h3.wo-sub { color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .03em; font-size: 16px; border-bottom: 2px solid #d3ccbc; padding-bottom: 5px; margin: 22px 0 10px; }
    .work-order-body p { font-size: 15.5px; margin: 0 0 12px; }
    .work-order-body ul, .work-order-body ol { margin: 0 0 12px; padding-left: 22px; font-size: 15.5px; }
    .work-order-body li { margin-bottom: 6px; }

    .step-block { counter-reset: step; }
    .step-block li { list-style: none; position: relative; padding: 8px 0 8px 40px; border-bottom: 1px dotted #c7c0b5; counter-increment: step; }
    .step-block li::before { content: counter(step); position: absolute; left: 0; top: 8px; width: 26px; height: 26px; border-radius: 50%; background: var(--navy-850); color: #fff; font-weight: 900; font-size: 13px; text-align: center; line-height: 26px; }

    .photo-placeholder { margin: 14px 0; border: 1px dashed #b7ac97; background: rgba(255,255,255,.4); padding: 14px; border-radius: 4px; text-align: center; }
    .photo-placeholder img { max-width: 100%; }
    .photo-placeholder figcaption { font-size: 13px; color: var(--muted); margin-top: 6px; font-style: italic; }

    .related-skills, .next-project { margin-top: 16px; font-size: 14.5px; color: #223347; border-top: 1px dashed #c7c0b5; padding-top: 12px; }
    .related-skills strong, .next-project strong { color: var(--blue-700); }

    .priority-grid { display: grid; grid-template-columns: repeat(3, 1fr); gap: 10px; margin-top: 14px; }
    .priority-card { min-height: 92px; border: 1px solid #c8c0b4; background: rgba(255,255,255,.42); padding: 12px; border-top: 5px solid var(--blue-600); }
    .priority-card strong { display: block; color: var(--navy-850); text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing: .035em; margin-bottom: 5px; }
    .priority-card span { font-size: 13px; color: #334456; }

    .shop-terms-list { columns: 2; column-gap: 40px; }
    .shop-terms-list dt { font-weight: 900; color: var(--navy-850); margin-top: 10px; }
    .shop-terms-list dd { margin: 2px 0 6px; font-size: 15px; }

    .knowledge-check ol { padding-left: 22px; }
    .knowledge-check li { margin-bottom: 10px; font-size: 16px; }

    .chapter-nav { width: 100vw; margin-left: calc(50% - 50vw); background: linear-gradient(90deg, var(--navy-950), #071f38 45%, var(--navy-850)); color: white; min-height: 86px; display: grid; grid-template-columns: 240px minmax(260px, 1fr) 300px; align-items: center; padding: 12px 42px; box-shadow: 0 -6px 20px rgba(0,0,0,.2); }

    .nav-button { display: flex; flex-direction: column; gap: 2px; color: white; text-decoration: none; font-size: 13px; }
    .nav-button strong { font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; font-size: 18px; letter-spacing: .045em; }
    .nav-button.prev strong::before { content: "← "; font-size: 28px; vertical-align: -2px; }
    .nav-button.next strong::after { content: " →"; font-size: 28px; vertical-align: -2px; }
    .nav-button.next { text-align: right; }
    .nav-button.disabled { opacity: .45; pointer-events: none; }

    .progress { text-align: center; }
    .progress-title { color: #60a6e5; font-weight: 900; text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing: .08em; font-size: 18px; margin-bottom: 10px; }
    .dots { display: flex; justify-content: center; align-items: center; gap: 8px; }
    .dot { width: 11px; height: 11px; border-radius: 50%; background: rgba(255,255,255,.18); position: relative; }
    .dot::after { content: ""; position: absolute; left: 10px; top: 5px; width: 10px; height: 2px; background: rgba(255,255,255,.16); }
    .dot:last-child::after { display: none; }
    .dot.active { background: var(--blue-600); box-shadow: 0 0 0 3px rgba(11,116,201,.14); }

    @media (max-width: 1020px) {
      .hero-grid, .main-grid { grid-template-columns: 1fr; }
      .right-column { border-left: none; padding-left: 0; }
      .cue-legend { grid-template-columns: repeat(2, minmax(0, 1fr)); }
      .cue-legend-intro { grid-column: 1 / -1; }
      .chapter-nav { grid-template-columns: 1fr; gap: 12px; text-align: center; }
      .nav-button, .nav-button.next { text-align: center; }
      .work-order__meta { grid-template-columns: repeat(2, 1fr); }
      .shop-terms-list { columns: 1; }
    }

    @media (max-width: 700px) {
      .book-header { padding: 14px 18px; flex-wrap: wrap; gap: 6px; }
      .book-header .divider { display: none; }
      .page { padding: 24px 18px 0; }
      .hero-left { grid-template-columns: 1fr; }
      .chapter-stamp { width: 155px; height: 155px; }
      .chapter-stamp .label { font-size: 23px; }
      .chapter-stamp .number { font-size: 96px; }
      .cue-legend { grid-template-columns: 1fr; padding: 14px; }
      .priority-grid { grid-template-columns: 1fr; }
      .chapter-nav { padding: 18px; }
      td.item-cell { width: auto; }
      .work-order__meta { grid-template-columns: 1fr; }
    }

    .project-panel { margin: 18px 0; border: 1px solid #d3ccb9; background: rgba(255,255,255,.45); padding: 18px 20px; box-shadow: 0 2px 8px rgba(6,28,51,.07); border-radius: 4px; }
    .project-panel h3 { margin: 0 0 8px; color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .035em; font-size: 16px; border-bottom: 2px solid #d3ccbc; padding-bottom: 5px; }
    .project-panel p { margin: 0 0 12px; font-size: 15.5px; color: #1b2d42; }
    .zone-grid { display: grid; grid-template-columns: repeat(4, minmax(130px, 1fr)); gap: 10px; margin: 16px 0; }
    .zone-card { border: 1px solid #c8c0b4; background: rgba(255,255,255,.42); padding: 12px; border-top: 5px solid var(--blue-600); min-height: 108px; }
    .zone-card strong { display:block; color: var(--navy-850); text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing:.035em; margin-bottom: 5px; }
    .zone-card span { font-size: 13px; color: #334456; }
    .readiness-list li { margin-bottom: 7px; }
    .placeholder-label { font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .08em; color: var(--blue-700); font-weight: 900; font-size: 14px; }
    @media (max-width: 1020px) { .zone-grid { grid-template-columns: repeat(2, minmax(0, 1fr)); } }
    @media (max-width: 700px) { .zone-grid { grid-template-columns: 1fr; } }

  </style>
<body>
  <header class="book-header">
    <div class="series">Residential Construction and Building Trades Library</div>
    <div class="divider">|</div>
    <div class="book-title">Book 09 — Residential HVAC: Heating, Cooling, Ventilation, Duct Systems, and Indoor Air Quality</div>
  </header>

  <main class="page">
    <nav class="breadcrumb" aria-label="Breadcrumb">
      <span>Residential HVAC</span>
      <span>Projects</span>
      <span>Project 05</span>
    </nav>

    <section class="hero-grid" aria-labelledby="project-title">
      <div class="hero-left">
        <aside class="chapter-stamp" aria-label="Project number">
          <div class="label">Project</div>
          <div class="number">05</div>
        </aside>

        <header class="chapter-header">
          <p class="chapter-header__number">Project 05</p>
          <h1 class="chapter-header__title" id="project-title">Inspect Ductwork and Diagnose Airflow Problems</h1>
          <div class="rule"></div>
          <p class="chapter-header__summary">Inspect the accessible duct system serving selected rooms and produce an evidence-based airflow-deficiency report, using the system map from Project 01 and the shutdown procedure from Project 02, without redesigning, resizing, or altering the HVAC system.</p>
        </header>
      </div>

      <aside class="glance" aria-labelledby="brief-title">
        <div class="tab" id="brief-title">Project Brief</div>
        <div class="glance-body">
          <div class="glance-row">
            <div class="glance-icon">▥</div>
            <div><div class="glance-label">Difficulty</div><div class="glance-value">Beginner to Intermediate</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">◷</div>
            <div><div class="glance-label">Time</div><div class="glance-value">3–5 hours</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">$</div>
            <div><div class="glance-label">Cost</div><div class="glance-value">$0–$40 for a flashlight, camera, and printed deficiency-report worksheet</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">🔧</div>
            <div><div class="glance-label">Tools</div><div class="glance-value">Flashlight or headlamp, camera or phone camera, tape measure, clipboard, approved airflow-comparison instrument where specified, mirror or inspection camera for concealed joints (optional)</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">□</div>
            <div><div class="glance-label">Materials</div><div class="glance-value">Completed HVAC System Map and Existing-Condition Worksheet from Project 01, HVAC Readiness Checklist from Project 02, Duct and Airflow Deficiency Report worksheet, labels or tags for marking deficiencies</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">▰</div>
            <div><div class="glance-label">Competencies</div><div class="glance-value">HV-025 – HV-030</div></div>
          </div>
        </div>
      </aside>
    </section>

    <section class="cue-legend" aria-labelledby="cue-legend-title">
      <div class="cue-legend-intro">
        <h2 id="cue-legend-title">Field Cue System</h2>
        <p>These cues appear at the point of work. They identify safety, code, manufacturer, and measurement issues before they become an electrical, combustion, or air-quality hazard.</p>
      </div>

      <article class="cue-legend-card cue-safety">
        <div class="icon">△</div>
        <h3>Safety Cue</h3>
        <p>Task-specific safety guidance for ordinary work hazards.</p>
      </article>

      <article class="cue-legend-card cue-critical">
        <div class="icon">✋</div>
        <h3>Critical Safety Cue</h3>
        <p>Serious injury, shock, combustion, or exposure hazard is possible.</p>
      </article>

      <article class="cue-legend-card cue-field">
        <div class="icon">⛑</div>
        <h3>Field Safety Cue</h3>
        <p>Practical work-area safety: lighting, footing, access, and housekeeping.</p>
      </article>

      <article class="cue-legend-card cue-code">
        <div class="icon">▤</div>
        <h3>Code Alert</h3>
        <p>Local requirements vary. Verify permit, inspection, and jurisdictional rules.</p>
      </article>

      <article class="cue-legend-card cue-manufacturer">
        <div class="icon">▧</div>
        <h3>Manufacturer Cue</h3>
        <p>Follow product-specific instructions for equipment, controls, and labels.</p>
      </article>

      <article class="cue-legend-card cue-measurement">
        <div class="icon">▱</div>
        <h3>Measurement Cue</h3>
        <p>Reference-point, verification, and documentation guidance.</p>
      </article>
    </section>

    <section class="main-grid">
      <div class="left-column">
        <article class="content-block">
          <h2 class="section-title">Job Overview</h2>
          <p>This project qualifies you to inspect the accessible duct system serving selected rooms and produce a written, evidence-based airflow-deficiency report. The finished work product is one completed Duct and Airflow Deficiency Report: a documented inspection of accessible supply and return duct runs identifying disconnections, crushing, leakage, undersized-return symptoms, and other restrictions, together with recommended corrections and a clear separation between work this book authorizes and work requiring professional design or licensed service.</p>
          <p>You will trace the supply path from equipment plenum to each selected register and the return path from selected return grilles to the equipment; identify disconnected joints, crushed flex duct, sagging, and damaged boots; inspect return paths for undersized-return symptoms; compare room airflow using approved observation or instrumentation; and prepare a deficiency report using location, symptom, confirmation evidence, recommended correction, and priority.</p>
          <p>This project depends on the system map completed in Project 01 and uses the shutdown procedure established in Project 02 before any physical inspection begins. The deficiency report produced here directly controls the work performed in Projects 6 through 11: duct sealing, insulation, register-boot work, return-path construction, flexible-duct installation, and airflow balancing. This project does not authorize resizing ducts, redesigning the system, or performing any correction beyond the noninvasive observations described here.</p>
        </article>

        <article class="content-block">
          <h2 class="section-title">Skills You Will Demonstrate</h2>
          <ul class="checklist">
            <li><strong>HV-025</strong> — Trace duct runs from equipment plenum to selected registers and from selected return grilles to equipment.</li>
            <li><strong>HV-026</strong> — Identify crushed ducts, including collapsed flex liners, sharp bends, and structurally damaged sections.</li>
            <li><strong>HV-027</strong> — Identify disconnected ducts, including open seams, separated joints, and detached boots.</li>
            <li><strong>HV-028</strong> — Identify undersized-return symptoms, including closed-door pressure effects, restricted transfer paths, and filter-related restriction.</li>
            <li><strong>HV-029</strong> — Locate airflow restrictions using approved comparison or measurement methods without altering the system.</li>
            <li><strong>HV-030</strong> — Document duct deficiencies in a structured, evidence-based report with recommended correction and priority.</li>
          </ul>
        </article>

        <article class="content-block">
          <h2 class="section-title">Where This Skill Fits</h2>
          <p>This project sits between the basic-service work of Projects 3 and 4 and the duct-system correction work of Projects 6 through 11. The system map from Project 01 identifies what exists; the readiness procedure from Project 02 shuts equipment down safely; this project determines what is wrong with the accessible duct system and where; and Projects 6 through 11 correct only the deficiencies this report identifies as within their scope.</p>
          <p>The evidence-based reporting habit established here — location, symptom, confirmation evidence, recommended correction, and priority — is the same structure used again in the comfort-diagnostic work of Project 19.</p>
        </article>

        <article class="content-block">
          <h2 class="section-title">Scope and Intended Use</h2>
          <p>This project covers:</p>
          <ul class="checklist">
            <li>reviewing the system map, complaint history, room uses, filter condition, equipment status, and available duct drawings</li>
            <li>confirming safe access to attics, crawlspaces, basements, closets, and chases</li>
            <li>shutting down equipment before physical duct inspection</li>
            <li>tracing accessible supply and return paths and recording duct material, approximate size, insulation, supports, fittings, dampers, and transitions</li>
            <li>identifying disconnected joints, open seams, crushed flex duct, torn jackets, severe sags, collapsed liners, sharp bends, blocked registers, and damaged boots</li>
            <li>inspecting return grilles and return paths for closed doors, blocked transfer paths, undersized openings, filter restriction, or unintended leakage from dirty spaces</li>
            <li>inspecting accessible dampers for position and operability without changing them yet</li>
            <li>checking for condensation, wet insulation, rust, staining, or biological growth</li>
            <li>comparing room airflow qualitatively or with the approved instrument and test setup</li>
            <li>preparing a deficiency report with location, symptom, confirmation evidence, recommended correction, and priority</li>
          </ul>
          <p>This project does <strong>not</strong> authorize the learner to:</p>
          <ul class="checklist">
            <li>add ducts, enlarge returns, or change equipment capacity or design</li>
            <li>correct any deficiency identified during this inspection; correction occurs only in the chapter that the report assigns it to</li>
            <li>change damper positions as part of this project; damper adjustment occurs under Project 11</li>
            <li>enter contaminated cavities, mold-affected areas, or spaces with suspected asbestos-containing material</li>
            <li>diagnose refrigerant charge, combustion performance, heat-exchanger condition, or equipment sizing</li>
            <li>continue physical inspection of any area where suspected asbestos-containing duct wrap, transite, vermiculite, lead dust, animal waste, sewage contamination, heavy mold growth, or fire damage is observed</li>
          </ul>
          <p>Any deficiency identified in this chapter that requires design calculations, equipment service, duct replacement, or licensed evaluation must be recorded and escalated; it is not corrected as part of this project.</p>
        </article>

        <aside class="toolbox toolbox-note">
          <h4>Trade Note</h4>
          <p>This project is a diagnostic project, not a repair project. Every finding is recorded with its confirming evidence before any correction is proposed, and every recommended correction is checked against the scope limits of Projects 6 through 11 before it is assigned. A deficiency report that recommends work outside this book's scope — resizing a duct, adding a return without an approved design, or replacing equipment — must say so plainly rather than quietly expanding the project.</p>
        </aside>
      </div>

      <aside class="right-column">
        <div class="table-card">
          <h2 class="title-rule">Common Tools and Equipment</h2>
          <table aria-label="Common tools and equipment for this project">
            <thead>
              <tr><th colspan="2">Item</th><th>Purpose</th></tr>
            </thead>
            <tbody>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Flashlight or headlamp</td><td>Inspecting duct runs, joints, and insulation in poorly lit attics, closets, basements, and crawlspaces</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Camera or phone camera</td><td>Photographing deficiencies, damaged sections, and confirming evidence for the report</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Tape measure</td><td>Recording approximate duct sizes and deficiency locations</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Clipboard</td><td>Supporting the deficiency-report worksheet while moving through the work area</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Approved airflow-comparison instrument (if specified)</td><td>Comparing room airflow under a defined operating condition</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Mirror or inspection camera (optional)</td><td>Viewing concealed joints and connections without disturbing them</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Duct and Airflow Deficiency Report worksheet</td><td>Recording location, symptom, confirmation evidence, recommended correction, and priority for each finding</td></tr>
            </tbody>
          </table>

          <h2 class="title-rule" style="margin-top:20px;">PPE and Materials</h2>
          <table aria-label="PPE and materials for this project">
            <thead>
              <tr><th colspan="2">Item</th><th>Purpose</th></tr>
            </thead>
            <tbody>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Eye protection</td><td>Worn when inspecting attics, crawlspaces, and mechanical closets</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Dust mask or respirator appropriate to the space</td><td>Worn when inspecting dusty or insulation-affected attics and crawlspaces</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Closed-toe footwear</td><td>Worn at all times during this project</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Labels or tags</td><td>Marking deficiency locations for reference during later correction chapters</td></tr>
            </tbody>
          </table>
          <p style="font-size:14px; color:#334456; margin-top:8px;"><strong>Required PPE for this project:</strong> eye protection and an appropriate dust mask or respirator when entering attics, crawlspaces, or dusty mechanical areas; closed-toe footwear at all times.</p>
        </div>

        <aside class="note-box">
          <h3 class="note-title">Setup Standard</h3>
          <p>Shut down equipment using the Project 02 procedure before beginning physical duct inspection. Restore equipment and perform only noninvasive observations with all safety panels installed when checking airflow. Do not adjust dampers, cut into ducts, or perform any correction as part of this project.</p>
        </aside>

        <aside class="toolbox toolbox-tip">
          <h4>Shop Tip</h4>
          <p>Photograph every deficiency from a location and angle that will still make sense to you when you return to correct it in a later chapter. A crushed section noted only as "attic, near the middle" is much harder to find again than one photographed against a labeled joist or duct-run reference point.</p>
        </aside>
      </aside>
    </section>

    <article class="content-block">
      <h2 class="section-title">Reference Conventions</h2>
      <p>Establish these references before beginning the duct inspection, and do not change the defined scope mid-project.</p>

      <table aria-label="Reference conventions for this project">
        <thead>
          <tr><th>Term</th><th>Definition</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">Selected rooms</td><td>The exact rooms and their supply and return paths that this project's inspection and deficiency report apply to</td></tr>
          <tr><td class="item-cell">Accessible duct</td><td>Any duct section, joint, boot, or fitting that can be inspected without opening a finished surface, entering a restricted space, or disturbing hazardous material</td></tr>
          <tr><td class="item-cell">Disconnected joint</td><td>Any duct connection separated far enough to allow visible air leakage or physical gap at the joint</td></tr>
          <tr><td class="item-cell">Crushed duct</td><td>Any duct section, most often flexible duct, whose cross-section is significantly reduced by collapse, sharp bending, or external pressure</td></tr>
          <tr><td class="item-cell">Undersized-return symptom</td><td>An observable condition — such as door-closure pressure effects, a restricted transfer path, or heavy filter loading — consistent with insufficient return-air capacity, without a design calculation confirming undersizing</td></tr>
          <tr><td class="item-cell">Confirmation evidence</td><td>The specific observation, measurement, or comparison that supports a recorded deficiency, as distinct from an assumption</td></tr>
          <tr><td class="item-cell">Priority</td><td>The recorded urgency of a deficiency based on its effect on safety, comfort, or equipment condition, used to sequence correction in later chapters</td></tr>
        </tbody>
      </table>

      <div class="project-panel">
        <h3>Inspection Scope Record</h3>
        <p>Before beginning the walk-through, record the defined scope directly on the Duct and Airflow Deficiency Report worksheet:</p>
        <p>Selected rooms / zone: ______ &nbsp;&nbsp;&nbsp; Complaint or reason for inspection: ______ &nbsp;&nbsp;&nbsp; System map reference (Project 01): ______</p>
        <p>Filter condition at time of inspection: ______ &nbsp;&nbsp;&nbsp; Date started: ____________ &nbsp;&nbsp;&nbsp; Builder name: ____________</p>
      </div>
    </article>

    <article class="content-block">
      <h2 class="section-title">Prerequisites</h2>
      <ul class="checklist">
        <li>A completed HVAC System Map and Existing-Condition Record from Project 01 for the system or zone being inspected</li>
        <li>A completed HVAC Readiness Checklist from Project 02, or the ability to complete the Project 02 shutdown procedure before physical inspection begins</li>
        <li>Current filter condition confirmed, since a loaded filter can mimic or mask duct-related airflow symptoms</li>
        <li>Safe, permitted access to the attic, crawlspace, basement, closet, or mechanical room containing the duct runs to be inspected</li>
        <li>A stop-work decision authority — the learner, supervisor, or licensed HVAC professional who will be notified if a condition requiring licensed inspection is found</li>
      </ul>
    </article>

    <article class="content-block">
      <h2 class="section-title">Common Field Fundamentals</h2>
      <p>Duct inspection is a diagnostic skill built on the identification work of Project 01. A duct traced incorrectly, or a symptom recorded without confirming evidence, produces a deficiency report that sends later chapters to the wrong location or the wrong correction. This project trains the habit of tracing every path completely, recording exactly what confirms each finding, and separating what the book authorizes you to correct from what requires professional design or service.</p>

      <div class="zone-grid" aria-label="Duct inspection and diagnosis overview">
        <div class="zone-card"><strong>Supply trace</strong><span>Supply path traced from equipment plenum to each selected register</span></div>
        <div class="zone-card"><strong>Return trace</strong><span>Return path traced from each selected grille to the equipment</span></div>
        <div class="zone-card"><strong>Damage ID</strong><span>Disconnections, crushing, sagging, and boot damage identified and recorded</span></div>
        <div class="zone-card"><strong>Return symptoms</strong><span>Undersized-return symptoms identified from closed-door and transfer-path observations</span></div>
        <div class="zone-card"><strong>Airflow comparison</strong><span>Room airflow compared using the approved observation or instrument method</span></div>
        <div class="zone-card"><strong>Moisture and growth</strong><span>Condensation, wet insulation, rust, staining, and biological growth checked and recorded</span></div>
        <div class="zone-card"><strong>Scope separation</strong><span>Findings sorted into book-scope corrections and professional-referral items</span></div>
        <div class="zone-card"><strong>Documentation</strong><span>Deficiency report completed with location, symptom, evidence, correction, and priority</span></div>
      </div>

      <h3 class="wo-sub">Diagnosis Without Redesign</h3>
      <p>This project diagnoses accessible duct and airflow conditions only. It does not authorize adding ducts, enlarging returns, resizing branches, or changing equipment capacity. A finding that appears to require any of these actions must be recorded as requiring design calculations or licensed evaluation, not corrected or assumed resolved by a larger duct or return opening chosen in the field.</p>

      <aside class="cue cue-measurement">
        <h4>Measurement Cue — Confirm Every Finding Before Recording It</h4>
        <p>Record a deficiency only after you have traced the duct to the point of the observed condition and identified the specific evidence — a visible gap, a measured collapse, a door-closure pressure effect, or a comparable observation. Do not record a symptom based on a room's reputation for being "always cold" without confirming it during this inspection.</p>
      </aside>

      <aside class="cue cue-critical">
        <h4>Critical Safety Cue — Shut Down Before Physical Duct Inspection</h4>
        <p>Shut down equipment using the Project 02 procedure before beginning physical inspection of duct runs, boots, and connections. Restore equipment and perform only noninvasive observations with all safety panels installed when comparing room airflow. Do not touch energized components, and do not remove a restricted electrical, combustion, or refrigerant-component cover at any point in this project.</p>
      </aside>

      <aside class="cue cue-field">
        <h4>Field Safety Cue — Access Hazards and Stop-Work Conditions</h4>
        <p>Inspect attic, crawlspace, and mechanical-closet access for structural support, adequate lighting, insulation hazards, pests, and confined-space conditions before entering. Stop work and do not continue inspecting an area where suspected asbestos-containing duct wrap, transite, vermiculite, lead dust, animal waste, sewage contamination, heavy mold growth, or fire damage is observed.</p>
      </aside>

      <aside class="cue cue-code">
        <h4>Code Alert — Return-Air Source Restrictions</h4>
        <p>Do not treat a garage, mechanical room, contaminated space, or other restricted location as an acceptable return-air source when recording undersized-return symptoms or proposing a correction. Any return-air change identified as necessary is recorded for the approved-design procedure in Project 09, not decided or implemented here.</p>
      </aside>
    </article>

    <article class="work-order" id="inspect-ductwork-and-diagnose-airflow-problems">
      <header class="work-order__header">
        <p class="work-order__competency-code">HV-025 – HV-030</p>
        <p class="work-order__type">Diagnostic / Inspection / Deficiency-Reporting Qualification</p>
        <h2 class="work-order__title">Inspect Ductwork and Diagnose Airflow Problems</h2>
      </header>

      <div class="work-order__meta">
        <p><strong>Difficulty:</strong> Beginner to Intermediate</p>
        <p><strong>Estimated Time:</strong> 3–5 hours</p>
        <p><strong>Estimated Cost:</strong> $0–$40</p>
        <p><strong>Finished Work:</strong> One completed Duct and Airflow Deficiency Report, documented without redesigning or resizing the system</p>
      </div>

      <div class="work-order-body">
        <h3 class="wo-sub">A. Finished-Project Specification</h3>
        <p><strong>Quantity:</strong> one defined set of selected rooms, traced supply and return paths, identified duct deficiencies with confirming evidence, identified return-path concerns, completed airflow comparison, and completed Duct and Airflow Deficiency Report separating book-scope corrections from professional-referral items.</p>

        <h3 class="wo-sub">B. Duct Inspection and Diagnosis Schedule</h3>
        <table aria-label="Duct inspection and diagnosis schedule">
          <thead>
            <tr><th>Item</th><th>Target Condition</th><th>Verification Method</th></tr>
          </thead>
          <tbody>
            <tr><td class="item-cell">Selected rooms and scope</td><td>Defined and does not change mid-project</td><td>Written record on worksheet</td></tr>
            <tr><td class="item-cell">Supply-path trace</td><td>Every selected supply path traced from equipment plenum to register</td><td>Visual trace and written record</td></tr>
            <tr><td class="item-cell">Return-path trace</td><td>Every selected return path traced from grille to equipment</td><td>Visual trace and written record</td></tr>
            <tr><td class="item-cell">Duct condition</td><td>Disconnections, crushing, sagging, and boot damage identified with location and evidence</td><td>Visual confirmation and photograph</td></tr>
            <tr><td class="item-cell">Return-path condition</td><td>Undersized-return symptoms identified with confirming evidence</td><td>Observation under defined door and operating conditions</td></tr>
            <tr><td class="item-cell">Room airflow comparison</td><td>Compared using the approved observation or instrument method</td><td>Recorded comparison under stable operating condition</td></tr>
            <tr><td class="item-cell">Deficiency report</td><td>Every finding recorded with location, symptom, evidence, recommended correction, and priority</td><td>Completed written report</td></tr>
          </tbody>
        </table>

        <h3 class="wo-sub">C. Material Takeoff</h3>
        <ul class="checklist">
          <li><strong>Documentation materials:</strong> one Duct and Airflow Deficiency Report worksheet, the Project 01 system map for reference.</li>
          <li><strong>Field materials:</strong> labels or tags for marking deficiency locations pending later correction.</li>
          <li><strong>Photographic record:</strong> photographs of every identified deficiency, damaged section, and confirming-evidence observation.</li>
        </ul>

        <h3 class="wo-sub">D. Acceptance Standards</h3>
        <table aria-label="Acceptance standards for duct inspection and diagnosis">
          <thead>
            <tr><th>Check</th><th>Standard</th></tr>
          </thead>
          <tbody>
            <tr><td class="item-cell">Duct tracing</td><td>Every selected supply and return path traced from equipment to register or grille, or to the point access ends</td></tr>
            <tr><td class="item-cell">Deficiency identification</td><td>Every disconnection, crushed section, sag, and damaged boot recorded with location and confirming evidence</td></tr>
            <tr><td class="item-cell">Return-path evaluation</td><td>Every undersized-return symptom recorded with confirming observation under a defined condition</td></tr>
            <tr><td class="item-cell">Airflow comparison</td><td>Room airflow compared using the approved observation or instrument method under a stable operating condition</td></tr>
            <tr><td class="item-cell">Scope separation</td><td>Every finding classified as within book scope for Projects 6 through 11 or as requiring professional design or service</td></tr>
            <tr><td class="item-cell">Documentation</td><td>Duct and Airflow Deficiency Report complete with location, symptom, evidence, recommended correction, and priority for every finding</td></tr>
            <tr><td class="item-cell">Procedure</td><td>Preparation, safe access confirmation, shutdown, supply tracing, return tracing, deficiency identification, airflow comparison, and reporting completed independently and in sequence</td></tr>
          </tbody>
        </table>

        <h3 class="wo-sub">E. Preparation and Prior-Record Review</h3>
        <ol class="step-block">
          <li><strong>Review the system map, complaint history, room uses, filter condition, equipment status, and available duct drawings.</strong> Confirm the system map from Project 01 matches the system or zone to be inspected.</li>
          <li><strong>Confirm safe access to attics, crawlspaces, basements, closets, and chases.</strong> Verify structural support, lighting, and confined-space conditions before entering any area.</li>
        </ol>

        <h3 class="wo-sub">F. Shutdown and Access Preparation</h3>
        <ol class="step-block">
          <li><strong>Shut down equipment before physical duct inspection.</strong> Apply the complete Project 02 shutdown and readiness procedure and confirm the equipment cannot start unexpectedly.</li>
          <li><strong>Inspect access areas for structural, electrical, pest, insulation, heat, confined-space, and contamination hazards.</strong> Stop work in any area where a stop-work condition is observed and record it before proceeding elsewhere.</li>
        </ol>

        <h3 class="wo-sub">G. Supply and Return Path Tracing</h3>
        <ol class="step-block">
          <li><strong>Trace the supply path from equipment plenum to each selected register.</strong> Follow the path continuously and note where access ends if the full path cannot be observed.</li>
          <li><strong>Trace the return path from selected return grilles to the equipment.</strong> Follow the path continuously and note where access ends if the full path cannot be observed.</li>
          <li><strong>Record duct material, approximate size, insulation, supports, fittings, dampers, and transitions.</strong> Use the tape measure for approximate sizes and record each fitting and transition by location.</li>
        </ol>

        <h3 class="wo-sub">H. Duct Damage and Deficiency Identification</h3>
        <ol class="step-block">
          <li><strong>Identify disconnected joints, open seams, crushed flex duct, torn jackets, severe sags, collapsed liners, sharp bends, blocked registers, and damaged boots.</strong> Record the exact location, the specific evidence observed, and a photograph for each.</li>
          <li><strong>Inspect return grilles and return paths for closed doors, blocked transfer paths, undersized openings, filter restriction, or unintended leakage from dirty spaces.</strong> Record the confirming observation for each undersized-return symptom.</li>
          <li><strong>Inspect accessible dampers for position and operability without changing them yet.</strong> Record the as-found position of every damper without adjusting it.</li>
          <li><strong>Check for condensation, wet insulation, rust, staining, or biological growth.</strong> Record the location and extent of any moisture-related condition found.</li>
          <li><strong>Stop work for suspected asbestos, severe mold, sewage contamination, fire damage, or unsafe access.</strong> Record the condition and its location, and escalate to a qualified professional rather than continuing inspection of that area.</li>
        </ol>

        <h3 class="wo-sub">I. Airflow Comparison and Restriction Location</h3>
        <ol class="step-block">
          <li><strong>Restore equipment and perform only noninvasive observations with all safety panels installed.</strong> Confirm no panels or covers remain open before restoring power.</li>
          <li><strong>Compare room airflow qualitatively or with the approved instrument and test setup.</strong> Use the same method and operating condition for every selected room to keep the comparison valid.</li>
          <li><strong>Record room temperature differences under defined operating conditions where required.</strong> Note the thermostat setting, run time, and outdoor condition at the time of the comparison.</li>
          <li><strong>Distinguish equipment-capacity symptoms from obvious distribution restrictions without making unsupported conclusions.</strong> Record only what the evidence supports; mark ambiguous findings as requiring further evaluation rather than assuming a cause.</li>
        </ol>

        <h3 class="wo-sub">J. Scope Classification and Deficiency Reporting</h3>
        <ol class="step-block">
          <li><strong>Identify deficiencies that can be corrected under Projects 6–11.</strong> Match each finding to the specific later-chapter scope that authorizes its correction.</li>
          <li><strong>Identify conditions requiring design calculations, equipment service, duct replacement, or licensed evaluation.</strong> Record these separately and do not assign them to a book-scope correction.</li>
          <li><strong>Prepare a deficiency report with location, symptom, confirmation evidence, recommended correction, and priority.</strong> Complete one entry for every finding recorded during the inspection.</li>
          <li><strong>Do not recommend adding ducts, enlarging returns, or changing equipment without approved design review.</strong> Confirm the report contains no such recommendation before completing it.</li>
        </ol>
      </div>
    </article>

    <article class="content-block">
      <h2 class="section-title">Common Readiness Inspection</h2>
      <p>Inspect every completed deficiency report using the same checks regardless of which residence or training system the project involves.</p>
      <ul class="checklist readiness-list">
        <li><strong>Tracing check:</strong> confirm every selected supply and return path is traced from equipment to register or grille, or to the limit of access.</li>
        <li><strong>Deficiency check:</strong> confirm every disconnection, crushed section, sag, and damaged boot is recorded with location and confirming evidence.</li>
        <li><strong>Return-path check:</strong> confirm every undersized-return symptom is recorded with a confirming observation.</li>
        <li><strong>Airflow-comparison check:</strong> confirm room airflow was compared using the same method and operating condition for every selected room.</li>
        <li><strong>Scope check:</strong> confirm every finding is classified as book-scope or professional-referral, with no unsupported recommendation to add ducts, enlarge returns, or change equipment.</li>
        <li><strong>Documentation check:</strong> confirm the Duct and Airflow Deficiency Report is fully completed.</li>
      </ul>
      <p>Complete the Duct and Airflow Deficiency Report in the Inspection Checklist section below before beginning Project 06.</p>
    </article>

    <article class="content-block">
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a crushed flexible-duct section identified during the attic trace, photographed with a tape measure showing reduced cross-section.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a disconnected supply-boot joint with a visible gap between duct and boot.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a return grille with a closed adjoining door, illustrating an undersized-return symptom under test conditions.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a completed Duct and Airflow Deficiency Report entry showing location, symptom, evidence, correction, and priority.</figcaption>
      </figure>
    </article>

    <article class="content-block">
      <h2 class="section-title">Failure Points and Troubleshooting</h2>

      <aside class="toolbox toolbox-observation">
        <h4>A Room Shows Weak Airflow but No Duct Damage Is Found Along the Traced Path</h4>
        <p><strong>Probable cause:</strong> a restriction beyond accessible inspection, a loaded filter, closed or partially closed dampers, or an equipment-capacity condition rather than a duct defect.<br>
        <strong>Confirmation:</strong> re-check filter condition, damper positions, and the complete traced path for any missed section.<br>
        <strong>Correction:</strong> record the finding as requiring further evaluation rather than assigning it to a specific duct correction; do not guess at an unconfirmed cause.<br>
        <strong>Reinspection:</strong> confirm the report reflects the unresolved status and recommends the correct next step.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>A Duct Section Cannot Be Fully Traced Due to Limited Access</h4>
        <p><strong>Probable cause:</strong> the duct passes into an inaccessible cavity, concealed chase, or restricted area beyond the point access ends.<br>
        <strong>Confirmation:</strong> check for the duct's reappearance at another accessible point, such as a register, grille, or exterior termination.<br>
        <strong>Correction:</strong> record the trace as ending at the specific point access was lost; do not assume the condition of the unseen section.<br>
        <strong>Reinspection:</strong> confirm the worksheet identifies the exact point where tracing stopped and why.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>A Closed-Door Room Shows a Pressure or Airflow Symptom</h4>
        <p><strong>Probable cause:</strong> an undersized or blocked return-air transfer path relative to the room's supply airflow.<br>
        <strong>Confirmation:</strong> observe the symptom with the door closed under the defined test condition and compare with the door open.<br>
        <strong>Correction:</strong> record the finding as an undersized-return symptom with the confirming observation; do not cut a new return opening as part of this project.<br>
        <strong>Reinspection:</strong> confirm the finding is assigned to the approved-design procedure in Project 09 rather than corrected here.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>Field Conditions Do Not Match the Project 01 System Map</h4>
        <p><strong>Probable cause:</strong> a prior modification, an undocumented repair, or an incomplete original trace.<br>
        <strong>Confirmation:</strong> re-check the field condition against the system map at the specific point of disagreement.<br>
        <strong>Correction:</strong> record the discrepancy on the deficiency report; do not alter the original system map to match the new observation without updating both records.<br>
        <strong>Reinspection:</strong> confirm every identified discrepancy appears in the report with its location and description.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>A Hazardous or Restricted Condition Is Observed During the Inspection</h4>
        <p><strong>Probable cause:</strong> suspected asbestos-containing material, heavy mold growth, sewage contamination, fire damage, or an unsafe access condition.<br>
        <strong>Confirmation:</strong> do not approach, disturb, or further investigate the condition; confirm only what is visible from a safe distance.<br>
        <strong>Correction:</strong> stop work in the affected area, record the condition and its location, and escalate to a qualified professional; do not continue inspecting that area until the condition is addressed.<br>
        <strong>Reinspection:</strong> resume inspecting the affected area only after the condition has been corrected or a qualified professional has authorized continued access.</p>
      </aside>
    </article>

    <article class="content-block">
      <h2 class="section-title">Cleanup</h2>
      <p>This project ends with the deficiency report completed and the work area left undisturbed, not altered further until the assigned correction chapter begins.</p>
      <ul class="checklist">
        <li>Confirm all photographs are labeled and stored with the deficiency report worksheet</li>
        <li>Confirm every access panel, attic hatch, or crawlspace cover opened for inspection is closed and secured</li>
        <li>Confirm labels or tags applied to deficiency locations remain in place</li>
        <li>Confirm equipment has been restored to normal operation with all panels reinstalled</li>
        <li>Store the tape measure, flashlight, camera, and any airflow-comparison instrument in a protected, undamaged condition</li>
        <li>Store the Duct and Airflow Deficiency Report for reference by Projects 6 through 11</li>
      </ul>
    </article>

    <article class="content-block shop-terms">
      <h2 class="section-title">Field Terms</h2>
      <dl class="shop-terms-list">
        <dt>Selected Rooms</dt><dd>The exact rooms and their supply and return paths that this project's inspection and deficiency report apply to.</dd>
        <dt>Accessible Duct</dt><dd>Any duct section, joint, boot, or fitting that can be inspected without opening a finished surface, entering a restricted space, or disturbing hazardous material.</dd>
        <dt>Disconnected Joint</dt><dd>Any duct connection separated far enough to allow visible air leakage or physical gap at the joint.</dd>
        <dt>Crushed Duct</dt><dd>Any duct section, most often flexible duct, whose cross-section is significantly reduced by collapse, sharp bending, or external pressure.</dd>
        <dt>Undersized-Return Symptom</dt><dd>An observable condition consistent with insufficient return-air capacity, without a design calculation confirming undersizing.</dd>
        <dt>Confirmation Evidence</dt><dd>The specific observation, measurement, or comparison that supports a recorded deficiency, as distinct from an assumption.</dd>
        <dt>Priority</dt><dd>The recorded urgency of a deficiency based on its effect on safety, comfort, or equipment condition, used to sequence correction in later chapters.</dd>
        <dt>Deficiency Report</dt><dd>The structured written record of every duct and airflow finding, including location, symptom, confirmation evidence, recommended correction, and priority.</dd>
      </dl>
    </article>

    <article class="content-block knowledge-check">
      <h2 class="section-title">Skill Check</h2>
      <ol>
        <li>Why must the supply and return paths be traced continuously from equipment to register or grille rather than spot-checked at a few points?</li>
        <li>What confirming evidence is required before a duct condition may be recorded as a deficiency?</li>
        <li>How does an undersized-return symptom differ from a confirmed undersized-return design condition, and why does this project record only the symptom?</li>
        <li>Why must equipment be shut down before physical duct inspection begins, and why is airflow comparison performed only after equipment is restored with all panels installed?</li>
        <li>What must the learner do when a duct cannot be traced to its termination because access ends?</li>
        <li>Why does this project not authorize adding ducts, enlarging returns, or changing equipment capacity?</li>
        <li>What conditions observed during the inspection require the learner to stop work in an area and escalate rather than continue?</li>
        <li>Why must every deficiency be classified as either within the scope of Projects 6 through 11 or as requiring professional design or licensed service?</li>
        <li>Why must airflow comparisons use the same method and operating condition across every selected room?</li>
        <li>Why does the completed deficiency report control the work performed in later chapters rather than allowing those chapters to redefine the problem?</li>
      </ol>
    </article>

    <article class="content-block">
      <h2 class="section-title">Competency Rubric</h2>
      <table aria-label="Competency rubric for Chapter 5">
        <thead>
          <tr><th>Competency</th><th>Independent Pass Standard</th><th>Not Demonstrated</th><th>With Assistance</th><th>Independently</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">HV-025</td><td>Traces duct runs from equipment plenum to selected registers and from selected return grilles to equipment</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">HV-026</td><td>Identifies crushed ducts, including collapsed flex liners, sharp bends, and structurally damaged sections</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">HV-027</td><td>Identifies disconnected ducts, including open seams, separated joints, and detached boots</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">HV-028</td><td>Identifies undersized-return symptoms with confirming observation under defined conditions</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">HV-029</td><td>Locates airflow restrictions using approved comparison or measurement methods without altering the system</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">HV-030</td><td>Documents duct deficiencies in a structured, evidence-based report with recommended correction and priority</td><td></td><td></td><td></td></tr>
        </tbody>
      </table>
      <p>Mark one column per competency. Only <strong>Demonstrated Independently</strong> awards the competency; <strong>Demonstrated with Assistance</strong> authorizes additional supervised practice but does not complete the requirement.</p>
    </article>

    <article class="content-block">
      <h2 class="section-title">Inspection Checklist — Duct and Airflow Deficiency Report</h2>
      <table aria-label="Duct and airflow deficiency report worksheet">
        <thead>
          <tr><th>Item</th><th>Target Condition</th><th>Result</th><th>Pass/Fail</th><th>Correction (if any)</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">Scope definition</td><td>Selected rooms and zone defined in writing before inspection began</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Supply-path trace</td><td>Traced from equipment plenum to each selected register or to the limit of access</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Return-path trace</td><td>Traced from each selected return grille to equipment or to the limit of access</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Duct deficiencies</td><td>Disconnections, crushing, sagging, and damaged boots recorded with location and evidence</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Return-path symptoms</td><td>Undersized-return symptoms recorded with confirming observation</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Airflow comparison</td><td>Completed using the same method and operating condition across selected rooms</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Scope classification</td><td>Every finding classified as book-scope or professional-referral</td><td></td><td></td><td></td></tr>
        </tbody>
      </table>
      <p><strong>Unresolved conditions and escalation notes:</strong> ____________________________________________</p>
      <p><strong>Deficiency report declared ready:</strong> ______ (Pass/Fail) &nbsp;&nbsp;&nbsp; <strong>Date:</strong> ____________ &nbsp;&nbsp;&nbsp; <strong>Builder name:</strong> ____________</p>
    </article>

    <article class="content-block">
      <h2 class="section-title">Performance Check</h2>
      <p>With the supply and return paths traced, duct deficiencies identified with confirming evidence, undersized-return symptoms recorded, airflow comparison completed, and every finding classified, review the finished report against the Acceptance Standards table and confirm every selected path is traced to its termination or to the limit of access, every deficiency has recorded location and evidence, every undersized-return symptom is supported by a confirming observation, the airflow comparison used a consistent method and operating condition, and every finding is correctly classified as book-scope or professional-referral with no unsupported recommendation to add ducts, enlarge returns, or change equipment. Complete the Duct and Airflow Deficiency Report and correct any failed item before beginning Project 06. If an item fails, identify whether the error occurred in path tracing, deficiency identification, return-path evaluation, airflow comparison, or scope classification before correcting it and re-running the affected check.</p>
    </article>

    <article class="content-block what-you-accomplished">
      <h2 class="section-title">Project Closeout</h2>
      <p>You have completed the fifth project in the residential HVAC sequence: inspecting ductwork and diagnosing airflow problems. This project required you to trace supply and return duct paths, identify crushed and disconnected ducts, identify undersized-return symptoms, locate airflow restrictions using approved methods, and document every finding in a structured, evidence-based deficiency report (<strong>HV-025</strong> through <strong>HV-030</strong>).</p>
      <p>You now have a verified deficiency report you can reference for every duct-correction project that follows. That record carries directly into the next project: sealing the accessible leakage points this inspection identified using mastic and HVAC-rated tape.</p>
      <p><strong>Retain your Duct and Airflow Deficiency Report. You will reference this exact report before beginning Project 06 and throughout Projects 6 through 11.</strong></p>
    </article>

    <footer class="chapter-nav" aria-label="Project navigation">
      <a class="nav-button prev" href="chapter-04-clean-registers-grilles-returns-and-airflow-paths.html">
        <strong>Previous</strong>
        <span>Project 04: Clean Registers, Grilles,<br />Returns, and Airflow Paths</span>
      </a>
      <div class="progress">
        <div class="progress-title">Project 5 / 20</div>
        <div class="dots" aria-hidden="true">
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot active"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
        </div>
      </div>
      <a class="nav-button next" href="chapter-06-seal-accessible-duct-leaks.html">
        <strong>Next</strong>
        <span>Project 06: Seal Accessible Duct Leaks<br />with Mastic and HVAC-Rated Tape</span>
      </a>
    </footer>
  </main>
</body>
</html>
