<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>Project 07 — Insulate Accessible Ductwork</title>
  <style>
    :root {
      --navy-950: #061c33;
      --navy-900: #09243f;
      --navy-850: #0b2d52;
      --navy-800: #123b66;
      --blue-700: #075fa8;
      --blue-600: #0b74c9;
      --blue-500: #1782d7;
      --ink: #122033;
      --muted: #52606f;
      --paper: #fbfaf5;
      --paper-2: #f4f0e8;
      --line: #d8d2c7;
      --shadow: 0 14px 30px rgba(6, 28, 51, .12);
      --red: #b5282f;
      --orange: #c96525;
      --green: #5c7f35;
      --purple: #65529b;
      --teal: #1a7c83;
      --gold: #9f7328;
      --steel: #2f79a9;
      --gray: #5a6472;
      --yellow: #a3821f;
    }

    * { box-sizing: border-box; }

    body {
      margin: 0;
      color: var(--ink);
      font-family: "Inter", "Segoe UI", Arial, sans-serif;
      background:
        radial-gradient(circle at 18% 10%, rgba(9, 36, 63, .04), transparent 27%),
        radial-gradient(circle at 88% 42%, rgba(10, 116, 201, .04), transparent 30%),
        linear-gradient(0deg, rgba(255,255,255,.45), rgba(255,255,255,.45)),
        repeating-linear-gradient(90deg, rgba(6,28,51,.018) 0 1px, transparent 1px 4px),
        var(--paper);
      line-height: 1.52;
    }

    .book-header {
      background: linear-gradient(90deg, var(--navy-950), var(--navy-850));
      color: #fff;
      min-height: 58px;
      display: flex;
      align-items: center;
      padding: 0 42px;
      border-bottom: 8px solid var(--blue-600);
      box-shadow: 0 3px 16px rgba(0,0,0,.22);
      letter-spacing: .045em;
      text-transform: uppercase;
      font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif;
      font-weight: 800;
    }

    .book-header .series { color: #b8c6d5; font-size: 15px; margin-right: 22px; white-space: nowrap; }
    .book-header .divider { opacity: .55; margin-right: 22px; font-weight: 400; }
    .book-header .book-title { font-size: 15px; color: #f5f8fb; white-space: nowrap; overflow: hidden; text-overflow: ellipsis; }

    .page { max-width: 1400px; margin: 0 auto; padding: 34px 38px 0; }

    .breadcrumb { display: flex; gap: 12px; align-items: center; margin-bottom: 20px; color: var(--blue-700); font-size: 14px; font-weight: 800; }
    .breadcrumb span:not(:last-child)::after { content: "›"; margin-left: 12px; color: #66788a; font-weight: 900; }

    .hero-grid { display: grid; grid-template-columns: minmax(0, 1fr) 320px; gap: 44px; align-items: start; }
    .hero-left { display: grid; grid-template-columns: 185px minmax(0, 1fr); gap: 28px; align-items: start; }

    .chapter-stamp {
      width: 185px; height: 185px; border-radius: 12px; color: #fff; background: var(--navy-850);
      box-shadow: 0 10px 22px rgba(6, 28, 51, .18); position: relative; overflow: hidden;
      display: flex; flex-direction: column; align-items: center; justify-content: center;
      text-transform: uppercase; transform: translateY(1px);
    }
    .chapter-stamp .label { font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; letter-spacing: .16em; font-weight: 900; font-size: 24px; margin-bottom: 8px; color: rgba(255, 255, 255, .92); }
    .chapter-stamp .number { font-family: Impact, Haettenschweiler, "Arial Narrow Bold", sans-serif; font-size: 112px; line-height: .82; letter-spacing: -.06em; color: #fff; }

    .chapter-header__title { margin: 10px 0 16px; font-family: Georgia, "Times New Roman", serif; color: var(--navy-850); font-size: clamp(40px, 5.6vw, 54px); line-height: 1.05; letter-spacing: -.035em; text-transform: uppercase; text-shadow: 0 1px 0 rgba(255,255,255,.9); }
    .chapter-header__number { margin: 0; color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .12em; text-transform: uppercase; font-size: 15px; }

    .rule { width: 100%; height: 4px; background: var(--blue-600); margin: 20px 0 24px; }
    .chapter-header__summary { max-width: 560px; margin: 0; font-size: 17px; color: #152438; }

    .glance { background: rgba(255,255,255,.52); border: 1px solid var(--line); border-radius: 6px; box-shadow: var(--shadow); overflow: hidden; }
    .glance .tab { background: linear-gradient(90deg, var(--navy-850), var(--blue-600)); color: #fff; display: inline-block; padding: 9px 18px 8px; font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .06em; text-transform: uppercase; border-bottom-right-radius: 5px; }
    .glance-body { padding: 12px 22px 17px; }
    .glance-row { display: grid; grid-template-columns: 42px 1fr; gap: 12px; align-items: center; padding: 11px 0; border-bottom: 1px dashed #c9c2b8; }
    .glance-row:last-child { border-bottom: none; }
    .glance-icon { width: 34px; height: 34px; border-radius: 50%; display: grid; place-items: center; color: var(--blue-700); border: 2px solid rgba(11, 95, 168, .2); font-size: 20px; background: rgba(11,116,201,.05); }
    .glance-label { font-weight: 900; color: #1a2e44; font-size: 13px; line-height: 1.15; }
    .glance-value { font-size: 15px; color: #18273a; }

    .cue-legend { margin: 34px 0 34px; border: 1px solid var(--line); background: rgba(255,255,255,.35); box-shadow: 0 2px 9px rgba(6,28,51,.07); display: grid; grid-template-columns: 170px repeat(6, minmax(112px, 1fr)); gap: 8px; padding: 20px; }
    .cue-legend-intro h2, .section-title, .table-card h2, .note-title { margin: 0 0 10px; color: var(--blue-700); font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-weight: 900; letter-spacing: .025em; text-transform: uppercase; line-height: 1.1; }
    .cue-legend-intro h2 { font-size: 18px; }
    .cue-legend-intro p { margin: 0; font-size: 12px; color: #17273b; }

    .cue-legend-card { min-height: 150px; border: 1px solid #d4c3ac; background: rgba(255,255,255,.5); padding: 13px 11px 10px; border-radius: 3px; display: flex; flex-direction: column; justify-content: flex-start; }
    .cue-legend-card .icon { font-size: 28px; margin-bottom: 9px; font-weight: 900; }
    .cue-legend-card h3 { margin: 0 0 9px; font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-size: 14px; letter-spacing: .03em; line-height: 1.05; text-transform: uppercase; }
    .cue-legend-card p { margin: 0; font-size: 12px; color: #172437; line-height: 1.4; }

    .cue { margin: 18px 0; border-radius: 4px; padding: 14px 16px; border: 1px solid; }
    .cue h4 { margin: 0 0 6px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .04em; font-size: 14px; }
    .cue p { margin: 0; font-size: 15px; }

    .cue-safety, .cue-legend-card.cue-safety { color: var(--orange); border-color: #e2a677; background: rgba(201,101,37,.06); }
    .cue-critical, .cue-legend-card.cue-critical { color: var(--red); border-color: #c34b55; background: rgba(181,40,47,.06); }
    .cue-field, .cue-legend-card.cue-field { color: #1f91ad; border-color: #84bccc; background: rgba(31,145,173,.06); }
    .cue-code, .cue-legend-card.cue-code { color: var(--green); border-color: #a1b383; background: rgba(92,127,53,.06); }
    .cue-manufacturer, .cue-legend-card.cue-manufacturer { color: var(--purple); border-color: #a99cd2; background: rgba(101,82,155,.06); }
    .cue-measurement, .cue-legend-card.cue-measurement { color: var(--gold); border-color: #d2ae72; background: rgba(159,115,40,.06); }

    .toolbox { margin: 18px 0; border-radius: 4px; padding: 14px 16px; border-left: 6px solid; background: rgba(255,255,255,.55); box-shadow: 0 2px 8px rgba(6,28,51,.06); }
    .toolbox h4 { margin: 0 0 6px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .04em; font-size: 13px; }
    .toolbox p { margin: 0; font-size: 15px; color: #1b2d42; }
    .toolbox-note { border-color: var(--gray); } .toolbox-note h4 { color: var(--gray); }
    .toolbox-tip { border-color: var(--blue-600); } .toolbox-tip h4 { color: var(--blue-700); }
    .toolbox-mistake { border-color: var(--orange); } .toolbox-mistake h4 { color: var(--orange); }
    .toolbox-observation { border-color: var(--green); } .toolbox-observation h4 { color: var(--green); }
    .toolbox-inspection { border-color: var(--yellow); } .toolbox-inspection h4 { color: var(--yellow); }
    .toolbox-code { border-color: var(--red); } .toolbox-code h4 { color: var(--red); }

    .main-grid { display: grid; grid-template-columns: minmax(0, 1.15fr) minmax(330px, .85fr); gap: 38px; align-items: start; margin-bottom: 34px; }
    .left-column { padding: 0 2px 0 16px; }
    .right-column { border-left: 1px dotted #b8b0a4; padding-left: 36px; }

    .content-block { margin-bottom: 28px; border-bottom: 1px dotted #c7c0b5; padding-bottom: 22px; }
    .content-block:last-child { border-bottom: none; }

    .section-title { font-size: 22px; border-bottom: 3px solid var(--blue-600); padding-bottom: 6px; margin-bottom: 14px; }
    .content-block p { margin: 0 0 16px; font-size: 17px; color: #1b2d42; }

    .checklist { list-style: none; padding: 0; margin: 0; }
    .checklist li { position: relative; padding: 7px 0 7px 34px; border-bottom: 1px dotted #c7c0b5; font-size: 16px; }
    .checklist li::before { content: "✓"; position: absolute; left: 0; top: 8px; width: 21px; height: 21px; border-radius: 50%; background: var(--blue-700); color: white; font-size: 14px; line-height: 21px; text-align: center; font-weight: 900; }

    .table-card h2 { font-size: 21px; }
    .title-rule { border-bottom: 3px solid var(--blue-600); padding-bottom: 7px; margin-bottom: 20px; }

    table { width: 100%; border-collapse: collapse; background: rgba(255,255,255,.54); box-shadow: 0 2px 10px rgba(6,28,51,.08); border: 1px solid #c9c2b7; overflow: hidden; margin-bottom: 8px; }
    th { background: linear-gradient(90deg, var(--navy-850), var(--blue-700)); color: white; padding: 10px 13px; text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; font-size: 13px; letter-spacing: .045em; text-align: left; }
    td { border: 1px solid #d6d0c5; padding: 11px 14px; vertical-align: middle; font-size: 15px; background: rgba(255,255,255,.38); }
    td.icon-cell { width: 52px; text-align: center; font-size: 24px; color: var(--blue-700); }
    td.item-cell { width: 30%; font-weight: 800; color: #1b2d42; }

    .note-box { margin-top: 24px; border: 1px solid #a9c5dd; background: linear-gradient(180deg, rgba(238,247,255,.85), rgba(255,255,255,.45)); border-radius: 6px; padding: 18px 20px; box-shadow: 0 2px 8px rgba(6,28,51,.06); }
    .note-title { font-size: 16px; color: var(--blue-700); margin-bottom: 8px; }
    .note-box p { margin: 0; font-size: 16px; color: #1b2d42; }

    .work-order { margin: 34px 0 40px; border: 1px solid #c9c1b1; background: rgba(255,255,255,.5); box-shadow: var(--shadow); border-radius: 4px; overflow: hidden; }
    .work-order__header { background: linear-gradient(90deg, var(--navy-900), var(--blue-700)); color: #fff; padding: 18px 24px 16px; }
    .work-order__competency-code { display: inline-block; margin: 0 0 8px; background: rgba(255,255,255,.15); border: 1px solid rgba(255,255,255,.4); padding: 3px 10px; border-radius: 3px; font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .08em; font-size: 13px; }
    .work-order__type { margin: 0 0 4px; text-transform: uppercase; letter-spacing: .08em; font-size: 12px; color: #bcd7ef; font-weight: 800; }
    .work-order__title { margin: 0; font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-weight: 900; text-transform: uppercase; font-size: 24px; letter-spacing: .01em; }
    .work-order__meta { display: grid; grid-template-columns: repeat(4, 1fr); gap: 10px; padding: 14px 24px; background: rgba(11,116,201,.06); border-bottom: 1px solid #d3ccbc; font-size: 14px; }
    .work-order__meta p { margin: 0; }
    .work-order__competencies { padding: 16px 24px; }
    .work-order__competencies h3 { margin: 0 0 8px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; color: var(--blue-700); font-size: 14px; letter-spacing: .04em; }
    .work-order__competencies ul { margin: 0; padding-left: 20px; }
    .work-order__competencies li { font-size: 15px; margin-bottom: 4px; }

    .work-order-body { padding: 4px 24px 24px; }
    .work-order-body h3.wo-sub { color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .03em; font-size: 16px; border-bottom: 2px solid #d3ccbc; padding-bottom: 5px; margin: 22px 0 10px; }
    .work-order-body p { font-size: 15.5px; margin: 0 0 12px; }
    .work-order-body ul, .work-order-body ol { margin: 0 0 12px; padding-left: 22px; font-size: 15.5px; }
    .work-order-body li { margin-bottom: 6px; }

    .step-block { counter-reset: step; }
    .step-block li { list-style: none; position: relative; padding: 8px 0 8px 40px; border-bottom: 1px dotted #c7c0b5; counter-increment: step; }
    .step-block li::before { content: counter(step); position: absolute; left: 0; top: 8px; width: 26px; height: 26px; border-radius: 50%; background: var(--navy-850); color: #fff; font-weight: 900; font-size: 13px; text-align: center; line-height: 26px; }

    .photo-placeholder { margin: 14px 0; border: 1px dashed #b7ac97; background: rgba(255,255,255,.4); padding: 14px; border-radius: 4px; text-align: center; }
    .photo-placeholder img { max-width: 100%; }
    .photo-placeholder figcaption { font-size: 13px; color: var(--muted); margin-top: 6px; font-style: italic; }

    .related-skills, .next-project { margin-top: 16px; font-size: 14.5px; color: #223347; border-top: 1px dashed #c7c0b5; padding-top: 12px; }
    .related-skills strong, .next-project strong { color: var(--blue-700); }

    .priority-grid { display: grid; grid-template-columns: repeat(3, 1fr); gap: 10px; margin-top: 14px; }
    .priority-card { min-height: 92px; border: 1px solid #c8c0b4; background: rgba(255,255,255,.42); padding: 12px; border-top: 5px solid var(--blue-600); }
    .priority-card strong { display: block; color: var(--navy-850); text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing: .035em; margin-bottom: 5px; }
    .priority-card span { font-size: 13px; color: #334456; }

    .shop-terms-list { columns: 2; column-gap: 40px; }
    .shop-terms-list dt { font-weight: 900; color: var(--navy-850); margin-top: 10px; }
    .shop-terms-list dd { margin: 2px 0 6px; font-size: 15px; }

    .knowledge-check ol { padding-left: 22px; }
    .knowledge-check li { margin-bottom: 10px; font-size: 16px; }

    .chapter-nav { width: 100vw; margin-left: calc(50% - 50vw); background: linear-gradient(90deg, var(--navy-950), #071f38 45%, var(--navy-850)); color: white; min-height: 86px; display: grid; grid-template-columns: 240px minmax(260px, 1fr) 300px; align-items: center; padding: 12px 42px; box-shadow: 0 -6px 20px rgba(0,0,0,.2); }

    .nav-button { display: flex; flex-direction: column; gap: 2px; color: white; text-decoration: none; font-size: 13px; }
    .nav-button strong { font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; font-size: 18px; letter-spacing: .045em; }
    .nav-button.prev strong::before { content: "← "; font-size: 28px; vertical-align: -2px; }
    .nav-button.next strong::after { content: " →"; font-size: 28px; vertical-align: -2px; }
    .nav-button.next { text-align: right; }
    .nav-button.disabled { opacity: .45; pointer-events: none; }

    .progress { text-align: center; }
    .progress-title { color: #60a6e5; font-weight: 900; text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing: .08em; font-size: 18px; margin-bottom: 10px; }
    .dots { display: flex; justify-content: center; align-items: center; gap: 8px; }
    .dot { width: 11px; height: 11px; border-radius: 50%; background: rgba(255,255,255,.18); position: relative; }
    .dot::after { content: ""; position: absolute; left: 10px; top: 5px; width: 10px; height: 2px; background: rgba(255,255,255,.16); }
    .dot:last-child::after { display: none; }
    .dot.active { background: var(--blue-600); box-shadow: 0 0 0 3px rgba(11,116,201,.14); }

    @media (max-width: 1020px) {
      .hero-grid, .main-grid { grid-template-columns: 1fr; }
      .right-column { border-left: none; padding-left: 0; }
      .cue-legend { grid-template-columns: repeat(2, minmax(0, 1fr)); }
      .cue-legend-intro { grid-column: 1 / -1; }
      .chapter-nav { grid-template-columns: 1fr; gap: 12px; text-align: center; }
      .nav-button, .nav-button.next { text-align: center; }
      .work-order__meta { grid-template-columns: repeat(2, 1fr); }
      .shop-terms-list { columns: 1; }
    }

    @media (max-width: 700px) {
      .book-header { padding: 14px 18px; flex-wrap: wrap; gap: 6px; }
      .book-header .divider { display: none; }
      .page { padding: 24px 18px 0; }
      .hero-left { grid-template-columns: 1fr; }
      .chapter-stamp { width: 155px; height: 155px; }
      .chapter-stamp .label { font-size: 23px; }
      .chapter-stamp .number { font-size: 96px; }
      .cue-legend { grid-template-columns: 1fr; padding: 14px; }
      .priority-grid { grid-template-columns: 1fr; }
      .chapter-nav { padding: 18px; }
      td.item-cell { width: auto; }
      .work-order__meta { grid-template-columns: 1fr; }
    }

    .project-panel { margin: 18px 0; border: 1px solid #d3ccb9; background: rgba(255,255,255,.45); padding: 18px 20px; box-shadow: 0 2px 8px rgba(6,28,51,.07); border-radius: 4px; }
    .project-panel h3 { margin: 0 0 8px; color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .035em; font-size: 16px; border-bottom: 2px solid #d3ccbc; padding-bottom: 5px; }
    .project-panel p { margin: 0 0 12px; font-size: 15.5px; color: #1b2d42; }
    .zone-grid { display: grid; grid-template-columns: repeat(4, minmax(130px, 1fr)); gap: 10px; margin: 16px 0; }
    .zone-card { border: 1px solid #c8c0b4; background: rgba(255,255,255,.42); padding: 12px; border-top: 5px solid var(--blue-600); min-height: 108px; }
    .zone-card strong { display:block; color: var(--navy-850); text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing:.035em; margin-bottom: 5px; }
    .zone-card span { font-size: 13px; color: #334456; }
    .readiness-list li { margin-bottom: 7px; }
    .placeholder-label { font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .08em; color: var(--blue-700); font-weight: 900; font-size: 14px; }
    @media (max-width: 1020px) { .zone-grid { grid-template-columns: repeat(2, minmax(0, 1fr)); } }
    @media (max-width: 700px) { .zone-grid { grid-template-columns: 1fr; } }

  </style>
<body>
  <header class="book-header">
    <div class="series">Residential Construction and Building Trades Library</div>
    <div class="divider">|</div>
    <div class="book-title">Book 09 — Residential HVAC: Heating, Cooling, Ventilation, Duct Systems, and Indoor Air Quality</div>
  </header>

  <main class="page">
    <nav class="breadcrumb" aria-label="Breadcrumb">
      <span>Residential HVAC</span>
      <span>Projects</span>
      <span>Project 07</span>
    </nav>

    <section class="hero-grid" aria-labelledby="project-title">
      <div class="hero-left">
        <aside class="chapter-stamp" aria-label="Project number">
          <div class="label">Project</div>
          <div class="number">07</div>
        </aside>

        <header class="chapter-header">
          <p class="chapter-header__number">Project 07</p>
          <h1 class="chapter-header__title" id="project-title">Insulate Accessible Ductwork</h1>
          <div class="rule"></div>
          <p class="chapter-header__summary">Insulate one accessible duct section, its fittings, and its register boot using the approved thermal and vapor-control system, so that sealed ductwork from Chapter 6 retains its conditioned air, resists condensation, and keeps its service access, labels, and inspection points fully preserved.</p>
        </header>
      </div>

      <aside class="glance" aria-labelledby="brief-title">
        <div class="tab" id="brief-title">Project Brief</div>
        <div class="glance-body">
          <div class="glance-row">
            <div class="glance-icon">▥</div>
            <div><div class="glance-label">Difficulty</div><div class="glance-value">Intermediate</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">◷</div>
            <div><div class="glance-label">Time</div><div class="glance-value">3–5 hours</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">$</div>
            <div><div class="glance-label">Cost</div><div class="glance-value">$40–$150 depending on duct length, fitting count, and insulation product specified by the equipment or duct-system manufacturer</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">🔧</div>
            <div><div class="glance-label">Tools</div><div class="glance-value">Insulation knife or shears, tape measure, straightedge, marker, seam roller, utility gloves</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">□</div>
            <div><div class="glance-label">Materials</div><div class="glance-value">Approved duct insulation with vapor facing, listed vapor-facing tape or adhesive, approved fasteners, bands, or pins, and patch material for facing repair</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">▰</div>
            <div><div class="glance-label">Competencies</div><div class="glance-value">HV-037 – HV-042</div></div>
          </div>
        </div>
      </aside>
    </section>

    <section class="cue-legend" aria-labelledby="cue-legend-title">
      <div class="cue-legend-intro">
        <h2 id="cue-legend-title">Field Cue System</h2>
        <p>These cues appear at the point of work. They identify safety, code, manufacturer, and measurement issues before they become a condensation, air-quality, or fire-clearance hazard.</p>
      </div>

      <article class="cue-legend-card cue-safety">
        <div class="icon">△</div>
        <h3>Safety Cue</h3>
        <p>Task-specific safety guidance for ordinary work hazards.</p>
      </article>

      <article class="cue-legend-card cue-critical">
        <div class="icon">✋</div>
        <h3>Critical Safety Cue</h3>
        <p>Serious injury, shock, combustion, or exposure hazard is possible.</p>
      </article>

      <article class="cue-legend-card cue-field">
        <div class="icon">⛑</div>
        <h3>Field Safety Cue</h3>
        <p>Practical work-area safety: lighting, footing, access, and housekeeping.</p>
      </article>

      <article class="cue-legend-card cue-code">
        <div class="icon">▤</div>
        <h3>Code Alert</h3>
        <p>Local requirements vary. Verify permit, inspection, and jurisdictional rules.</p>
      </article>

      <article class="cue-legend-card cue-manufacturer">
        <div class="icon">▧</div>
        <h3>Manufacturer Cue</h3>
        <p>Follow product-specific instructions for equipment, controls, and labels.</p>
      </article>

      <article class="cue-legend-card cue-measurement">
        <div class="icon">▱</div>
        <h3>Measurement Cue</h3>
        <p>Reference-point, verification, and documentation guidance.</p>
      </article>
    </section>

    <section class="main-grid">
      <div class="left-column">
        <article class="content-block">
          <h2 class="section-title">Job Overview</h2>
          <p>This project qualifies you to insulate one accessible duct section, its fittings, and its register boot using the exact thermal and vapor-control system identified by the approved duct plan or manufacturer instructions. The finished work product is a continuously insulated duct run with a sealed, continuous vapor facing, covered fittings and boot, and every label, damper, access panel, and required inspection point still visible and reachable.</p>
          <p>You will confirm the duct location, operating temperature, condensation risk, insulation type, required thermal resistance, facing, and closure materials; verify the duct has already been sealed under Chapter 6 and that sealant has cured; measure the duct and fitting geometry; cut, wrap, and secure insulation to the duct, fittings, boot, and transitions with the required overlap and vapor-facing continuity; and inspect the completed work for gaps, compression, exposed metal, and open seams before restoring equipment.</p>
          <p>This project depends directly on Chapter 6. It follows the identical duct section that was sealed there and does not begin until that sealing work has passed inspection and cured. It in turn supports Chapter 8's register boot work, Chapter 10's flexible-duct branch installation, and the Chapter 20 capstone, each of which specifies insulation coverage using the exact procedure taught here.</p>
        </article>

        <article class="content-block">
          <h2 class="section-title">Skills You Will Demonstrate</h2>
          <ul class="checklist">
            <li><strong>HV-037</strong> — Select duct insulation matching the approved type, thermal resistance, facing, and closure system.</li>
            <li><strong>HV-038</strong> — Wrap duct sections with the required overlap and vapor facing orientation.</li>
            <li><strong>HV-039</strong> — Seal insulation seams continuously using compatible listed tape or adhesive.</li>
            <li><strong>HV-040</strong> — Protect vapor facing from punctures, tears, and discontinuities.</li>
            <li><strong>HV-041</strong> — Insulate boots and transitions while preserving service access.</li>
            <li><strong>HV-042</strong> — Inspect completed thermal coverage for gaps, compression, and vapor-facing continuity.</li>
          </ul>
        </article>

        <article class="content-block">
          <h2 class="section-title">Where This Skill Fits</h2>
          <p>Chapter 6 seals the leakage points in a duct run. This project keeps that sealed air at the correct temperature and prevents the surface condensation that develops on an uninsulated cold-air duct in a warm attic or on a heated duct run in an unconditioned crawlspace. An improperly insulated or gapped duct wastes conditioned air, sweats onto insulation and framing, and undermines the leakage work completed one chapter earlier.</p>
          <p>The insulation habits established here — full coverage without compression, continuous vapor facing, and preserved access to labels and dampers — are the same habits required at the register boot in Chapter 8, the flexible-duct branch in Chapter 10, and the complete practice system built in the Chapter 20 capstone.</p>
        </article>

        <article class="content-block">
          <h2 class="section-title">Scope and Intended Use</h2>
          <p>This project covers:</p>
          <ul class="checklist">
            <li>reviewing duct location, operating temperature, condensation risk, insulation type, required thermal resistance, facing, closure materials, and clearances from the approved plan or manufacturer instructions</li>
            <li>confirming that duct leakage has been sealed and all sealants have cured before insulation begins</li>
            <li>measuring duct perimeter and fitting geometry and cutting insulation to provide full coverage without excessive compression</li>
            <li>wrapping the straight duct section, maintaining the manufacturer-required seam overlap, and orienting the vapor facing outward where required</li>
            <li>sealing vapor-facing seams continuously with compatible listed tape or adhesive</li>
            <li>forming and installing insulation around elbows, transitions, takeoffs, dampers, and boots while preserving service access</li>
            <li>repairing punctures and damaged facing and inspecting the completed coverage for gaps, compression, and exposed metal</li>
          </ul>
          <p>This project does <strong>not</strong> authorize the learner to:</p>
          <ul class="checklist">
            <li>insulate over an unsealed joint, an uncured sealant, or a duct section not yet accepted under Chapter 6</li>
            <li>cover labels, dampers, access panels, electrical boxes, combustion clearances, or required inspection points</li>
            <li>select an insulation product, thickness, or facing not identified by the approved duct plan or manufacturer instructions</li>
            <li>resize, reroute, or otherwise alter the duct while insulating it</li>
            <li>conceal the completed insulation work until it has passed the required inspection</li>
          </ul>
          <p>Any duct section found damaged, contaminated, or structurally unsuitable during this project must be recorded and referred back to the Chapter 5 deficiency report; it is not corrected as part of this project.</p>
        </article>

        <aside class="toolbox toolbox-note">
          <h4>Trade Note</h4>
          <p>Insulation without a continuous, sealed vapor facing does not stop condensation — it only delays it. A gap, a puncture, or an unsealed seam gives moist air a path to the cold duct surface underneath, where it condenses out of sight. Every seam sealed and every puncture patched in this project protects the framing, insulation, and duct sealed in the previous chapter.</p>
        </aside>
      </div>

      <aside class="right-column">
        <div class="table-card">
          <h2 class="title-rule">Common Tools and Equipment</h2>
          <table aria-label="Common tools and equipment for this project">
            <thead>
              <tr><th colspan="2">Item</th><th>Purpose</th></tr>
            </thead>
            <tbody>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Insulation knife or shears</td><td>Cutting duct insulation to length and around fittings without tearing the vapor facing</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Tape measure</td><td>Measuring duct perimeter, fitting geometry, and required overlap</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Straightedge</td><td>Guiding straight cuts along the insulation facing</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Marker</td><td>Marking cut lines, seam locations, and fitting outlines on the facing</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Seam roller</td><td>Burnishing vapor-facing tape for full, continuous adhesion</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Utility gloves</td><td>Protecting hands while handling insulation and cut edges</td></tr>
            </tbody>
          </table>

          <h2 class="title-rule" style="margin-top:20px;">PPE and Materials</h2>
          <table aria-label="PPE and materials for this project">
            <thead>
              <tr><th colspan="2">Item</th><th>Purpose</th></tr>
            </thead>
            <tbody>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Eye protection</td><td>Worn while cutting insulation and working overhead in attics and crawlspaces</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Dust mask or respirator appropriate to the insulation product</td><td>Worn per the insulation manufacturer's safety data sheet</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Long sleeves and gloves</td><td>Worn when handling fiberglass or mineral-fiber insulation products</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Approved duct insulation with vapor facing</td><td>Providing the specified thermal resistance and continuous vapor barrier</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Listed vapor-facing tape or adhesive</td><td>Sealing longitudinal and circumferential seams continuously</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Approved fasteners, bands, or pins</td><td>Securing insulation without crushing it</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Facing patch material</td><td>Repairing punctures and tears in the vapor facing</td></tr>
            </tbody>
          </table>
          <p style="font-size:14px; color:#334456; margin-top:8px;"><strong>Required PPE for this project:</strong> eye protection at all times; a dust mask or respirator matching the insulation product's safety data sheet; long sleeves and gloves when handling fiberglass or mineral-fiber products.</p>
        </div>

        <aside class="note-box">
          <h3 class="note-title">Setup Standard</h3>
          <p>Do not begin insulating until the duct section has been sealed under Chapter 6 and the sealant has fully cured to the manufacturer-controlled time. Do not cover a label, damper, access panel, electrical box, combustion clearance, or required inspection point with insulation at any point in this project.</p>
        </aside>

        <aside class="toolbox toolbox-tip">
          <h4>Shop Tip</h4>
          <p>Cut insulation slightly oversize and compress it only enough to close the seam, never to force it around a fitting. Compressed insulation loses thermal resistance exactly where the duct needs it most — at elbows, transitions, and boots where turbulence and surface temperature differences are greatest.</p>
        </aside>
      </aside>
    </section>

    <article class="content-block">
      <h2 class="section-title">Reference Conventions</h2>
      <p>Establish these references before cutting or wrapping any insulation, and do not change the defined duct section mid-project.</p>

      <table aria-label="Reference conventions for this project">
        <thead>
          <tr><th>Term</th><th>Definition</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">Duct section</td><td>The exact length of straight duct, plus its fittings, transitions, takeoffs, dampers, and boot, that this project insulates</td></tr>
          <tr><td class="item-cell">Required thermal resistance</td><td>The insulation R-value identified by the approved duct plan or manufacturer instructions for this duct's location and service</td></tr>
          <tr><td class="item-cell">Vapor facing</td><td>The continuous vapor-retarding surface of the insulation product, oriented outward unless the manufacturer instructions specify otherwise</td></tr>
          <tr><td class="item-cell">Longitudinal seam</td><td>The seam running the length of the duct where the insulation wraps around and meets itself</td></tr>
          <tr><td class="item-cell">Circumferential seam</td><td>The seam where one length of insulation ends and the next length begins along the duct run</td></tr>
          <tr><td class="item-cell">Required overlap</td><td>The manufacturer-specified minimum distance that insulation or facing material must overlap at a seam to remain continuous</td></tr>
          <tr><td class="item-cell">Preserved access point</td><td>A label, damper, access panel, electrical box, combustion clearance, or inspection point that must remain visible and reachable after insulation is installed</td></tr>
        </tbody>
      </table>

      <div class="project-panel">
        <h3>Duct Section Definition Record</h3>
        <p>Before cutting insulation, record the defined duct section directly on the Duct Insulation Worksheet:</p>
        <p>Duct section (location / equipment served): ______ &nbsp;&nbsp;&nbsp; Insulation type and required R-value: ______ &nbsp;&nbsp;&nbsp; Facing type: ______</p>
        <p>Chapter 6 sealing accepted (Yes/No): ______ &nbsp;&nbsp;&nbsp; Sealant cure confirmed (Yes/No): ______ &nbsp;&nbsp;&nbsp; Date started: ____________ &nbsp;&nbsp;&nbsp; Builder name: ____________</p>
      </div>
    </article>

    <article class="content-block">
      <h2 class="section-title">Prerequisites</h2>
      <ul class="checklist">
        <li>Completion of Chapter 5 (duct inspection and deficiency report) identifying this duct section as accessible and structurally suitable</li>
        <li>Completion of Chapter 6 (duct leak sealing) on this exact duct section, with sealant fully cured to the manufacturer-controlled time</li>
        <li>The approved duct plan or manufacturer instructions identifying insulation type, required thermal resistance, facing, closure materials, and clearances</li>
        <li>Safe, permitted access to the duct section's location for the full duration of the wrapping and sealing work</li>
        <li>Equipment shut down under the Chapter 2 procedure for the duration of the work</li>
      </ul>
    </article>

    <article class="content-block">
      <h2 class="section-title">Common Field Fundamentals</h2>
      <p>Insulating ductwork protects two things at once: the temperature of the air moving through the duct, and the surfaces around the duct that would otherwise collect condensation. Both depend on the same requirement — a continuous, unbroken vapor facing with no gaps, compression, or punctures.</p>

      <div class="zone-grid" aria-label="Duct insulation overview">
        <div class="zone-card"><strong>Review</strong><span>Location, temperature, condensation risk, insulation type, R-value, facing, and closures confirmed against the approved plan</span></div>
        <div class="zone-card"><strong>Verify sealing</strong><span>Chapter 6 leakage sealing accepted and sealant fully cured before insulation begins</span></div>
        <div class="zone-card"><strong>Measure and cut</strong><span>Duct perimeter and fitting geometry measured; insulation cut for full coverage without excessive compression</span></div>
        <div class="zone-card"><strong>Wrap and seal</strong><span>Straight sections wrapped with required overlap; seams sealed continuously with listed tape or adhesive</span></div>
        <div class="zone-card"><strong>Fittings and boots</strong><span>Elbows, transitions, takeoffs, dampers, and boots insulated while preserving service access</span></div>
        <div class="zone-card"><strong>Repair facing</strong><span>Punctures and tears patched with the approved method before final inspection</span></div>
        <div class="zone-card"><strong>Preserve access</strong><span>Labels, dampers, access panels, electrical boxes, and inspection points left visible and reachable</span></div>
        <div class="zone-card"><strong>Inspect</strong><span>Completed coverage checked for gaps, compression, exposed metal, and unsupported insulation</span></div>
      </div>

      <h3 class="wo-sub">Sealing Must Precede Insulation</h3>
      <p>Insulation installed over an unsealed joint or uncured sealant traps moisture against the leak point and hides it from view. Confirm the Chapter 6 sealing record for this exact duct section before cutting any insulation, and confirm the sealant has cured for the manufacturer-controlled time.</p>

      <aside class="cue cue-manufacturer">
        <h4>Manufacturer Instruction Cue — Insulation Type, R-Value, and Facing Orientation Are Not Optional</h4>
        <p>Install only the insulation type, thickness, and facing identified by the approved duct plan or manufacturer instructions. Do not substitute a different product, a lower R-value, or a different facing orientation because it is more convenient to install. Orient the vapor facing outward unless the manufacturer instructions specify a different orientation for the identified product.</p>
      </aside>

      <aside class="cue cue-measurement">
        <h4>Measurement Cue — Full Coverage Without Compression</h4>
        <p>Cut insulation to the measured duct perimeter and fitting geometry, providing full coverage without excessive compression. Maintain the manufacturer-required overlap at every longitudinal and circumferential seam. Compressed insulation loses thermal resistance at the exact points — elbows, transitions, and boots — where the loss matters most.</p>
      </aside>

      <aside class="cue cue-critical">
        <h4>Critical Safety Cue — Do Not Cover Required Access or Clearance Points</h4>
        <p>Do not cover labels, dampers, access panels, electrical boxes, combustion clearances, or required inspection points with insulation at any point in this project. A covered damper cannot be adjusted without cutting into finished insulation, and a covered combustion clearance becomes a fire hazard that is invisible until it causes damage.</p>
      </aside>

      <aside class="cue cue-field">
        <h4>Field Safety Cue — Insulation Handling in Attics and Crawlspaces</h4>
        <p>Wear the dust mask or respirator specified for the insulation product's safety data sheet, and wear long sleeves and gloves when handling fiberglass or mineral-fiber insulation. Confirm adequate lighting, footing, and structural support before working overhead in an attic or in a confined crawlspace.</p>
      </aside>
    </article>

    <article class="work-order" id="insulate-accessible-ductwork">
      <header class="work-order__header">
        <p class="work-order__competency-code">HV-037 – HV-042</p>
        <p class="work-order__type">Thermal Insulation / Vapor-Control Qualification</p>
        <h2 class="work-order__title">Insulate Accessible Ductwork</h2>
      </header>

      <div class="work-order__meta">
        <p><strong>Difficulty:</strong> Intermediate</p>
        <p><strong>Estimated Time:</strong> 3–5 hours</p>
        <p><strong>Estimated Cost:</strong> $40–$150</p>
        <p><strong>Finished Work:</strong> One continuously insulated duct section, fittings, and boot, with sealed vapor facing and preserved service access</p>
      </div>

      <div class="work-order-body">
        <h3 class="wo-sub">A. Finished-Project Specification</h3>
        <p><strong>Quantity:</strong> one defined duct section, including its straight runs, elbows, transitions, takeoffs, dampers, and register boot, insulated to the approved thermal resistance with a continuous, sealed vapor facing and every access point preserved.</p>

        <h3 class="wo-sub">B. Duct Insulation Schedule</h3>
        <table aria-label="Duct insulation schedule">
          <thead>
            <tr><th>Item</th><th>Target Condition</th><th>Verification Method</th></tr>
          </thead>
          <tbody>
            <tr><td class="item-cell">Duct section</td><td>Defined and matches the accepted Chapter 6 sealing record</td><td>Written record on worksheet</td></tr>
            <tr><td class="item-cell">Insulation type and R-value</td><td>Matches the approved duct plan or manufacturer instructions</td><td>Product label comparison</td></tr>
            <tr><td class="item-cell">Straight-run coverage</td><td>Full coverage with required overlap at every seam, no excessive compression</td><td>Visual inspection and measurement</td></tr>
            <tr><td class="item-cell">Vapor facing</td><td>Continuous, sealed, and oriented per manufacturer instructions</td><td>Visual inspection</td></tr>
            <tr><td class="item-cell">Fittings, transitions, takeoffs, dampers</td><td>Insulated while preserving service access</td><td>Visual inspection</td></tr>
            <tr><td class="item-cell">Boot insulation</td><td>Covered to the approved boundary without blocking register attachment</td><td>Visual inspection</td></tr>
            <tr><td class="item-cell">Preserved access points</td><td>Labels, dampers, access panels, electrical boxes, and clearances left visible and reachable</td><td>Visual inspection</td></tr>
          </tbody>
        </table>

        <h3 class="wo-sub">C. Material Takeoff</h3>
        <ul class="checklist">
          <li><strong>Insulation materials:</strong> approved duct insulation with vapor facing, in the type, thickness, and quantity identified by the approved duct plan, including sufficient overage for fitting and boot coverage.</li>
          <li><strong>Closure materials:</strong> listed vapor-facing tape or adhesive, approved fasteners, bands, or pins.</li>
          <li><strong>Repair materials:</strong> facing patch material sufficient to correct anticipated punctures or tears.</li>
        </ul>

        <h3 class="wo-sub">D. Acceptance Standards</h3>
        <table aria-label="Acceptance standards for duct insulation">
          <thead>
            <tr><th>Check</th><th>Standard</th></tr>
          </thead>
          <tbody>
            <tr><td class="item-cell">Sealing prerequisite</td><td>Chapter 6 sealing accepted and sealant fully cured before insulation begins</td></tr>
            <tr><td class="item-cell">Coverage</td><td>Full coverage of straight runs, fittings, transitions, takeoffs, dampers, and boot with no gaps or exposed metal</td></tr>
            <tr><td class="item-cell">Overlap</td><td>Manufacturer-required overlap maintained at every longitudinal and circumferential seam</td></tr>
            <tr><td class="item-cell">Vapor facing</td><td>Continuous and sealed with no unrepaired punctures or tears</td></tr>
            <tr><td class="item-cell">Compression</td><td>No area compressed beyond the manufacturer-permitted limit</td></tr>
            <tr><td class="item-cell">Access preservation</td><td>Every label, damper, access panel, electrical box, combustion clearance, and inspection point left visible and reachable</td></tr>
            <tr><td class="item-cell">Documentation</td><td>Duct Insulation Worksheet complete with product, thickness, facing, closures, and completed locations</td></tr>
          </tbody>
        </table>

        <h3 class="wo-sub">E. Preparation and Prerequisite Verification</h3>
        <ol class="step-block">
          <li><strong>Review duct location, operating temperature, condensation risk, insulation type, required thermal resistance, facing, closure materials, and clearances.</strong> Confirm these values against the approved duct plan or manufacturer instructions and record them on the worksheet.</li>
          <li><strong>Shut down equipment.</strong> Use the Chapter 2 procedure and verify the duct section is not moving air before beginning work.</li>
          <li><strong>Verify that duct leakage has been sealed and all sealants have cured.</strong> Confirm the Chapter 6 record for this exact duct section and the manufacturer-controlled cure time before proceeding.</li>
          <li><strong>Inspect the duct for moisture, corrosion, contamination, damaged supports, and prohibited heat-source proximity.</strong> Record any condition that must be corrected before insulation continues.</li>
        </ol>

        <h3 class="wo-sub">F. Measurement and Cutting</h3>
        <ol class="step-block">
          <li><strong>Measure duct perimeter and fitting geometry.</strong> Record the measured dimensions for the straight run and each fitting, transition, takeoff, and boot.</li>
          <li><strong>Cut insulation to provide full coverage without excessive compression.</strong> Cut each piece to the measured dimension plus the manufacturer-required overlap allowance.</li>
        </ol>

        <h3 class="wo-sub">G. Wrapping the Straight Duct Section</h3>
        <ol class="step-block">
          <li><strong>Maintain the manufacturer-required overlap at longitudinal and circumferential seams.</strong> Confirm the overlap dimension at each seam before securing the insulation.</li>
          <li><strong>Wrap the straight duct section with the vapor facing outward where required.</strong> Confirm the facing orientation matches the manufacturer instructions for the identified product.</li>
          <li><strong>Secure insulation using approved fasteners, bands, or pins without crushing it.</strong> Space fasteners, bands, or pins according to the manufacturer instructions.</li>
          <li><strong>Seal vapor-facing seams continuously with compatible listed tape or adhesive.</strong> Burnish every seam with the seam roller for full, continuous adhesion.</li>
        </ol>

        <h3 class="wo-sub">H. Fittings, Boots, and Transitions</h3>
        <ol class="step-block">
          <li><strong>Form and install insulation around elbows, transitions, takeoffs, and dampers while preserving service access.</strong> Cut and fit insulation pieces individually at each fitting rather than forcing the straight-run piece to bend around it.</li>
          <li><strong>Insulate boots to the approved boundary without blocking register attachment or fire-rated details.</strong> Confirm the register can still be installed and removed after boot insulation is complete.</li>
          <li><strong>Seal insulation to adjoining vapor-control layers where required.</strong> Confirm continuity with any adjoining building vapor-control layer identified by the approved plan.</li>
        </ol>

        <h3 class="wo-sub">I. Facing Repair and Access Preservation</h3>
        <ol class="step-block">
          <li><strong>Repair punctures, tears, and damaged facing with the approved patch method.</strong> Confirm the patch restores continuous vapor-facing coverage at the repaired location.</li>
          <li><strong>Do not cover labels, dampers, access panels, electrical boxes, combustion clearances, or required inspection points.</strong> Confirm each preserved access point remains visible and reachable before continuing.</li>
        </ol>

        <h3 class="wo-sub">J. Inspection and Restoration</h3>
        <ol class="step-block">
          <li><strong>Check for gaps, compressed areas, exposed metal, open seams, and unsupported insulation.</strong> Correct any deficiency found before restoring equipment.</li>
          <li><strong>Restore equipment and inspect for condensation or movement under operation.</strong> Observe the insulated section during an authorized operating cycle.</li>
          <li><strong>Correct failed coverage or vapor-facing continuity.</strong> Re-inspect any corrected area before closing out the project.</li>
          <li><strong>Document insulation product, thickness, facing, closures, and completed locations.</strong> Complete every field on the Duct Insulation Worksheet before authorizing the next chapter project to begin.</li>
        </ol>
      </div>
    </article>

    <article class="content-block">
      <h2 class="section-title">Common Readiness Inspection</h2>
      <p>Inspect every completed insulation run using the same checks regardless of which duct section or training system the project involves.</p>
      <ul class="checklist readiness-list">
        <li><strong>Prerequisite check:</strong> confirm Chapter 6 sealing is accepted and sealant is fully cured for this exact duct section.</li>
        <li><strong>Coverage check:</strong> confirm full insulation coverage of the straight run, fittings, transitions, takeoffs, dampers, and boot with no gaps or exposed metal.</li>
        <li><strong>Seam check:</strong> confirm the manufacturer-required overlap and continuous sealed vapor facing at every longitudinal and circumferential seam.</li>
        <li><strong>Compression check:</strong> confirm no area is compressed beyond the manufacturer-permitted limit.</li>
        <li><strong>Access check:</strong> confirm every label, damper, access panel, electrical box, combustion clearance, and inspection point remains visible and reachable.</li>
        <li><strong>Operating check:</strong> confirm no condensation or insulation movement is observed during an authorized operating cycle.</li>
        <li><strong>Documentation check:</strong> confirm the Duct Insulation Worksheet is fully completed.</li>
      </ul>
      <p>Complete the Duct Insulation Worksheet in the Inspection Checklist section below before beginning Project 08.</p>
    </article>

    <article class="content-block">
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a straight duct section being wrapped with the vapor facing oriented outward and the longitudinal seam overlap visible.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a seam roller burnishing vapor-facing tape along a completed circumferential seam.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: an elbow or transition fitting individually cut and fitted with insulation while preserving a nearby damper handle.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: an insulated register boot with the register still able to seat and be removed.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a completed duct run showing continuous, gap-free insulation with a preserved equipment label left uncovered.</figcaption>
      </figure>
    </article>

    <article class="content-block">
      <h2 class="section-title">Failure Points and Troubleshooting</h2>

      <aside class="toolbox toolbox-observation">
        <h4>Vapor Facing Shows a Gap or Open Seam After Installation</h4>
        <p><strong>Probable cause:</strong> insufficient overlap at a longitudinal or circumferential seam, or tape applied to a dusty or damp surface that did not bond.<br>
        <strong>Confirmation:</strong> inspect the seam for the manufacturer-required overlap dimension and check for tape lift or incomplete adhesion.<br>
        <strong>Correction:</strong> clean and dry the surface, add insulation or facing material to achieve the required overlap, and reseal with new listed tape or adhesive, burnishing fully.<br>
        <strong>Reinspection:</strong> confirm the seam shows continuous, burnished adhesion with no visible gap.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>Insulation Is Compressed or Crushed at a Fitting or Support Point</h4>
        <p><strong>Probable cause:</strong> the straight-run insulation piece was forced around a fitting instead of being individually cut and fitted, or a fastener, band, or pin was overtightened.<br>
        <strong>Confirmation:</strong> measure the insulation thickness at the compressed area against the specified thickness elsewhere on the run.<br>
        <strong>Correction:</strong> remove the compressed section, cut a properly fitted piece for the fitting, and reinstall fasteners, bands, or pins to the manufacturer-specified tension.<br>
        <strong>Reinspection:</strong> confirm the corrected area matches the specified thickness and is not compressed.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>A Required Access Point Is Covered by Insulation</h4>
        <p><strong>Probable cause:</strong> insulation was wrapped continuously across a damper handle, access panel, label, or electrical box without cutting an opening.<br>
        <strong>Confirmation:</strong> check the worksheet's list of preserved access points against the completed insulation run.<br>
        <strong>Correction:</strong> cut back the insulation to expose the access point and reseal the cut edge with the approved facing repair method.<br>
        <strong>Reinspection:</strong> confirm the access point is visible, reachable, and the surrounding facing is continuous.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>Condensation Appears on the Duct or Surrounding Surfaces After Restoring Equipment</h4>
        <p><strong>Probable cause:</strong> a gap, puncture, or discontinuous vapor facing is allowing moist air to reach the cold duct surface underneath.<br>
        <strong>Confirmation:</strong> inspect the insulation at and near the condensation location for a facing discontinuity.<br>
        <strong>Correction:</strong> shut down equipment, locate and repair the facing discontinuity using the approved patch or reseal method, and allow the repair to cure before restoring equipment.<br>
        <strong>Reinspection:</strong> observe the repaired location during a subsequent authorized operating cycle for continued condensation.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>Insulation Was Installed Before Chapter 6 Sealant Fully Cured</h4>
        <p><strong>Probable cause:</strong> the manufacturer-controlled cure time for the mastic or tape was not confirmed before insulation work began.<br>
        <strong>Confirmation:</strong> check the Chapter 6 record for the cure time specified and the date sealing was completed.<br>
        <strong>Correction:</strong> remove the insulation over the affected joint, verify the sealant has now cured or reseal if it failed to cure properly, and reinstall insulation only after cure is confirmed.<br>
        <strong>Reinspection:</strong> confirm the joint shows no leakage and the reinstalled insulation meets all coverage and seam standards.</p>
      </aside>
    </article>

    <article class="content-block">
      <h2 class="section-title">Cleanup</h2>
      <p>This project ends with the duct section fully insulated, all access points preserved, and the work area left clean and ready for inspection.</p>
      <ul class="checklist">
        <li>Confirm all insulation scraps, facing trimmings, and packaging are removed from the work area</li>
        <li>Confirm all cutting tools are closed, capped, or stored safely</li>
        <li>Confirm every access panel, attic hatch, or crawlspace cover opened for the work is closed and secured</li>
        <li>Confirm remaining insulation, tape, and fasteners are stored in a dry, protected condition for future use</li>
        <li>Store the Duct Insulation Worksheet for reference by later projects</li>
      </ul>
    </article>

    <article class="content-block shop-terms">
      <h2 class="section-title">Field Terms</h2>
      <dl class="shop-terms-list">
        <dt>Duct Section</dt><dd>The exact length of straight duct, plus its fittings, transitions, takeoffs, dampers, and boot, that this project insulates.</dd>
        <dt>Required Thermal Resistance</dt><dd>The insulation R-value identified by the approved duct plan or manufacturer instructions for this duct's location and service.</dd>
        <dt>Vapor Facing</dt><dd>The continuous vapor-retarding surface of the insulation product, oriented outward unless the manufacturer instructions specify otherwise.</dd>
        <dt>Longitudinal Seam</dt><dd>The seam running the length of the duct where the insulation wraps around and meets itself.</dd>
        <dt>Circumferential Seam</dt><dd>The seam where one length of insulation ends and the next length begins along the duct run.</dd>
        <dt>Required Overlap</dt><dd>The manufacturer-specified minimum distance that insulation or facing material must overlap at a seam to remain continuous.</dd>
        <dt>Preserved Access Point</dt><dd>A label, damper, access panel, electrical box, combustion clearance, or inspection point that must remain visible and reachable after insulation is installed.</dd>
        <dt>Facing Discontinuity</dt><dd>Any gap, puncture, tear, or unsealed seam that breaks the continuous vapor-retarding surface of the insulation.</dd>
      </dl>
    </article>

    <article class="content-block knowledge-check">
      <h2 class="section-title">Skill Check</h2>
      <ol>
        <li>Why must Chapter 6 sealing be accepted and fully cured before this project's insulation work begins?</li>
        <li>What happens to a duct's thermal performance when insulation is compressed at a fitting instead of individually cut and fitted?</li>
        <li>Why must the vapor facing remain continuous, and what condition results when it is not?</li>
        <li>What must the learner do when a required overlap cannot be achieved at a longitudinal or circumferential seam?</li>
        <li>Why must labels, dampers, access panels, electrical boxes, and combustion clearances never be covered by insulation?</li>
        <li>What is the correct method for insulating an elbow, transition, or takeoff compared with a straight duct run?</li>
        <li>What must be confirmed before insulating a register boot, and why?</li>
        <li>What information must be recorded on the Duct Insulation Worksheet before a later chapter project may begin?</li>
        <li>Why must a puncture or tear in the vapor facing be repaired using the approved patch method rather than left as a small, isolated gap?</li>
        <li>Why does this project not authorize selecting a different insulation product or R-value than the one identified by the approved plan?</li>
      </ol>
    </article>

    <article class="content-block">
      <h2 class="section-title">Competency Rubric</h2>
      <table aria-label="Competency rubric for Chapter 7">
        <thead>
          <tr><th>Competency</th><th>Independent Pass Standard</th><th>Not Demonstrated</th><th>With Assistance</th><th>Independently</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">HV-037</td><td>Selects duct insulation matching the approved type, thermal resistance, facing, and closure system</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">HV-038</td><td>Wraps duct sections with the required overlap and vapor facing orientation</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">HV-039</td><td>Seals insulation seams continuously using compatible listed tape or adhesive</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">HV-040</td><td>Protects vapor facing from punctures, tears, and discontinuities</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">HV-041</td><td>Insulates boots and transitions while preserving service access</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">HV-042</td><td>Inspects completed thermal coverage for gaps, compression, and vapor-facing continuity</td><td></td><td></td><td></td></tr>
        </tbody>
      </table>
      <p>Mark one column per competency. Only <strong>Demonstrated Independently</strong> awards the competency; <strong>Demonstrated with Assistance</strong> authorizes additional supervised practice but does not complete the requirement.</p>
    </article>

    <article class="content-block">
      <h2 class="section-title">Inspection Checklist — Duct Insulation Worksheet</h2>
      <table aria-label="Duct insulation worksheet">
        <thead>
          <tr><th>Item</th><th>Target Condition</th><th>Result</th><th>Pass/Fail</th><th>Correction (if any)</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">Sealing prerequisite</td><td>Chapter 6 sealing accepted and sealant fully cured before insulation began</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Insulation product</td><td>Type, thickness, and R-value match the approved duct plan or manufacturer instructions</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Straight-run coverage</td><td>Full coverage with required overlap at every seam, no excessive compression</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Vapor facing</td><td>Continuous, sealed, and correctly oriented</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Fittings and boot</td><td>Insulated with service access preserved</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Access points</td><td>Labels, dampers, panels, electrical boxes, and clearances visible and reachable</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Operating observation</td><td>No condensation or insulation movement observed under operation</td><td></td><td></td><td></td></tr>
        </tbody>
      </table>
      <p><strong>Unresolved conditions and escalation notes:</strong> ____________________________________________</p>
      <p><strong>Insulation work declared ready:</strong> ______ (Pass/Fail) &nbsp;&nbsp;&nbsp; <strong>Date:</strong> ____________ &nbsp;&nbsp;&nbsp; <strong>Builder name:</strong> ____________</p>
    </article>

    <article class="content-block">
      <h2 class="section-title">Performance Check</h2>
      <p>With the duct section, fittings, and boot insulated, seams sealed, access points preserved, and the completed work observed under an authorized operating cycle, review the finished insulation against the Acceptance Standards table and confirm the sealing prerequisite was met, the insulation product matches the approved plan, coverage is full with no excessive compression, the vapor facing is continuous and correctly oriented, fittings and the boot are insulated with access preserved, every required access point remains visible and reachable, and no condensation or movement was observed under operation. Complete the Duct Insulation Worksheet and correct any failed item before beginning Project 08. If an item fails, identify whether the error occurred in product selection, wrapping, seam sealing, fitting or boot coverage, access preservation, or documentation before correcting it and re-running the affected check.</p>
    </article>

    <article class="content-block what-you-accomplished">
      <h2 class="section-title">Project Closeout</h2>
      <p>You have completed the seventh project in the residential HVAC sequence: insulating accessible ductwork. This project required you to select the approved insulation product, wrap the straight duct section with the required overlap and facing orientation, seal all seams continuously, insulate fittings and the boot while preserving access, repair any facing discontinuity, and inspect the completed coverage (<strong>HV-037</strong> through <strong>HV-042</strong>).</p>
      <p>You now have a continuously insulated, sealed duct section that protects the leak-sealing work completed in Chapter 6 and prepares this same duct run for the register boot work in Chapter 8.</p>
      <p><strong>Retain your Duct Insulation Worksheet. You will reference this exact insulation record before beginning Project 08, which installs or replaces the supply register boot served by this duct section.</strong></p>
    </article>

    <footer class="chapter-nav" aria-label="Project navigation">
      <a class="nav-button prev" href="chapter-06-seal-accessible-duct-leaks.html">
        <strong>Previous</strong>
        <span>Project 06: Seal Accessible Duct Leaks<br />with Mastic and HVAC-Rated Tape</span>
      </a>
      <div class="progress">
        <div class="progress-title">Project 7 / 20</div>
        <div class="dots" aria-hidden="true">
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot active"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
        </div>
      </div>
      <a class="nav-button next" href="chapter-08-install-or-replace-supply-register-boot.html">
        <strong>Next</strong>
        <span>Project 08: Install or Replace a<br />Supply Register Boot</span>
      </a>
    </footer>
  </main>
</body>
</html>
