<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>Project 15 — Inspect and Clean an Outdoor Condenser Unit</title>
  <style>
    :root {
      --navy-950: #061c33;
      --navy-900: #09243f;
      --navy-850: #0b2d52;
      --navy-800: #123b66;
      --blue-700: #075fa8;
      --blue-600: #0b74c9;
      --blue-500: #1782d7;
      --ink: #122033;
      --muted: #52606f;
      --paper: #fbfaf5;
      --paper-2: #f4f0e8;
      --line: #d8d2c7;
      --shadow: 0 14px 30px rgba(6, 28, 51, .12);
      --red: #b5282f;
      --orange: #c96525;
      --green: #5c7f35;
      --purple: #65529b;
      --teal: #1a7c83;
      --gold: #9f7328;
      --steel: #2f79a9;
      --gray: #5a6472;
      --yellow: #a3821f;
    }

    * { box-sizing: border-box; }

    body {
      margin: 0;
      color: var(--ink);
      font-family: "Inter", "Segoe UI", Arial, sans-serif;
      background:
        radial-gradient(circle at 18% 10%, rgba(9, 36, 63, .04), transparent 27%),
        radial-gradient(circle at 88% 42%, rgba(10, 116, 201, .04), transparent 30%),
        linear-gradient(0deg, rgba(255,255,255,.45), rgba(255,255,255,.45)),
        repeating-linear-gradient(90deg, rgba(6,28,51,.018) 0 1px, transparent 1px 4px),
        var(--paper);
      line-height: 1.52;
    }

    .book-header {
      background: linear-gradient(90deg, var(--navy-950), var(--navy-850));
      color: #fff;
      min-height: 58px;
      display: flex;
      align-items: center;
      padding: 0 42px;
      border-bottom: 8px solid var(--blue-600);
      box-shadow: 0 3px 16px rgba(0,0,0,.22);
      letter-spacing: .045em;
      text-transform: uppercase;
      font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif;
      font-weight: 800;
    }

    .book-header .series { color: #b8c6d5; font-size: 15px; margin-right: 22px; white-space: nowrap; }
    .book-header .divider { opacity: .55; margin-right: 22px; font-weight: 400; }
    .book-header .book-title { font-size: 15px; color: #f5f8fb; white-space: nowrap; overflow: hidden; text-overflow: ellipsis; }

    .page { max-width: 1400px; margin: 0 auto; padding: 34px 38px 0; }

    .breadcrumb { display: flex; gap: 12px; align-items: center; margin-bottom: 20px; color: var(--blue-700); font-size: 14px; font-weight: 800; }
    .breadcrumb span:not(:last-child)::after { content: "›"; margin-left: 12px; color: #66788a; font-weight: 900; }

    .hero-grid { display: grid; grid-template-columns: minmax(0, 1fr) 320px; gap: 44px; align-items: start; }
    .hero-left { display: grid; grid-template-columns: 185px minmax(0, 1fr); gap: 28px; align-items: start; }

    .chapter-stamp {
      width: 185px; height: 185px; border-radius: 12px; color: #fff; background: var(--navy-850);
      box-shadow: 0 10px 22px rgba(6, 28, 51, .18); position: relative; overflow: hidden;
      display: flex; flex-direction: column; align-items: center; justify-content: center;
      text-transform: uppercase; transform: translateY(1px);
    }
    .chapter-stamp .label { font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; letter-spacing: .16em; font-weight: 900; font-size: 24px; margin-bottom: 8px; color: rgba(255, 255, 255, .92); }
    .chapter-stamp .number { font-family: Impact, Haettenschweiler, "Arial Narrow Bold", sans-serif; font-size: 112px; line-height: .82; letter-spacing: -.06em; color: #fff; }

    .chapter-header__title { margin: 10px 0 16px; font-family: Georgia, "Times New Roman", serif; color: var(--navy-850); font-size: clamp(40px, 5.6vw, 54px); line-height: 1.05; letter-spacing: -.035em; text-transform: uppercase; text-shadow: 0 1px 0 rgba(255,255,255,.9); }
    .chapter-header__number { margin: 0; color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .12em; text-transform: uppercase; font-size: 15px; }

    .rule { width: 100%; height: 4px; background: var(--blue-600); margin: 20px 0 24px; }
    .chapter-header__summary { max-width: 560px; margin: 0; font-size: 17px; color: #152438; }

    .glance { background: rgba(255,255,255,.52); border: 1px solid var(--line); border-radius: 6px; box-shadow: var(--shadow); overflow: hidden; }
    .glance .tab { background: linear-gradient(90deg, var(--navy-850), var(--blue-600)); color: #fff; display: inline-block; padding: 9px 18px 8px; font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .06em; text-transform: uppercase; border-bottom-right-radius: 5px; }
    .glance-body { padding: 12px 22px 17px; }
    .glance-row { display: grid; grid-template-columns: 42px 1fr; gap: 12px; align-items: center; padding: 11px 0; border-bottom: 1px dashed #c9c2b8; }
    .glance-row:last-child { border-bottom: none; }
    .glance-icon { width: 34px; height: 34px; border-radius: 50%; display: grid; place-items: center; color: var(--blue-700); border: 2px solid rgba(11, 95, 168, .2); font-size: 20px; background: rgba(11,116,201,.05); }
    .glance-label { font-weight: 900; color: #1a2e44; font-size: 13px; line-height: 1.15; }
    .glance-value { font-size: 15px; color: #18273a; }

    .cue-legend { margin: 34px 0 34px; border: 1px solid var(--line); background: rgba(255,255,255,.35); box-shadow: 0 2px 9px rgba(6,28,51,.07); display: grid; grid-template-columns: 170px repeat(6, minmax(112px, 1fr)); gap: 8px; padding: 20px; }
    .cue-legend-intro h2, .section-title, .table-card h2, .note-title { margin: 0 0 10px; color: var(--blue-700); font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-weight: 900; letter-spacing: .025em; text-transform: uppercase; line-height: 1.1; }
    .cue-legend-intro h2 { font-size: 18px; }
    .cue-legend-intro p { margin: 0; font-size: 12px; color: #17273b; }

    .cue-legend-card { min-height: 150px; border: 1px solid #d4c3ac; background: rgba(255,255,255,.5); padding: 13px 11px 10px; border-radius: 3px; display: flex; flex-direction: column; justify-content: flex-start; }
    .cue-legend-card .icon { font-size: 28px; margin-bottom: 9px; font-weight: 900; }
    .cue-legend-card h3 { margin: 0 0 9px; font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-size: 14px; letter-spacing: .03em; line-height: 1.05; text-transform: uppercase; }
    .cue-legend-card p { margin: 0; font-size: 12px; color: #172437; line-height: 1.4; }

    .cue { margin: 18px 0; border-radius: 4px; padding: 14px 16px; border: 1px solid; }
    .cue h4 { margin: 0 0 6px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .04em; font-size: 14px; }
    .cue p { margin: 0; font-size: 15px; }

    .cue-safety, .cue-legend-card.cue-safety { color: var(--orange); border-color: #e2a677; background: rgba(201,101,37,.06); }
    .cue-critical, .cue-legend-card.cue-critical { color: var(--red); border-color: #c34b55; background: rgba(181,40,47,.06); }
    .cue-field, .cue-legend-card.cue-field { color: #1f91ad; border-color: #84bccc; background: rgba(31,145,173,.06); }
    .cue-code, .cue-legend-card.cue-code { color: var(--green); border-color: #a1b383; background: rgba(92,127,53,.06); }
    .cue-manufacturer, .cue-legend-card.cue-manufacturer { color: var(--purple); border-color: #a99cd2; background: rgba(101,82,155,.06); }
    .cue-measurement, .cue-legend-card.cue-measurement { color: var(--gold); border-color: #d2ae72; background: rgba(159,115,40,.06); }

    .toolbox { margin: 18px 0; border-radius: 4px; padding: 14px 16px; border-left: 6px solid; background: rgba(255,255,255,.55); box-shadow: 0 2px 8px rgba(6,28,51,.06); }
    .toolbox h4 { margin: 0 0 6px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .04em; font-size: 13px; }
    .toolbox p { margin: 0; font-size: 15px; color: #1b2d42; }
    .toolbox-note { border-color: var(--gray); } .toolbox-note h4 { color: var(--gray); }
    .toolbox-tip { border-color: var(--blue-600); } .toolbox-tip h4 { color: var(--blue-700); }
    .toolbox-mistake { border-color: var(--orange); } .toolbox-mistake h4 { color: var(--orange); }
    .toolbox-observation { border-color: var(--green); } .toolbox-observation h4 { color: var(--green); }
    .toolbox-inspection { border-color: var(--yellow); } .toolbox-inspection h4 { color: var(--yellow); }
    .toolbox-code { border-color: var(--red); } .toolbox-code h4 { color: var(--red); }

    .main-grid { display: grid; grid-template-columns: minmax(0, 1.15fr) minmax(330px, .85fr); gap: 38px; align-items: start; margin-bottom: 34px; }
    .left-column { padding: 0 2px 0 16px; }
    .right-column { border-left: 1px dotted #b8b0a4; padding-left: 36px; }

    .content-block { margin-bottom: 28px; border-bottom: 1px dotted #c7c0b5; padding-bottom: 22px; }
    .content-block:last-child { border-bottom: none; }

    .section-title { font-size: 22px; border-bottom: 3px solid var(--blue-600); padding-bottom: 6px; margin-bottom: 14px; }
    .content-block p { margin: 0 0 16px; font-size: 17px; color: #1b2d42; }

    .checklist { list-style: none; padding: 0; margin: 0; }
    .checklist li { position: relative; padding: 7px 0 7px 34px; border-bottom: 1px dotted #c7c0b5; font-size: 16px; }
    .checklist li::before { content: "✓"; position: absolute; left: 0; top: 8px; width: 21px; height: 21px; border-radius: 50%; background: var(--blue-700); color: white; font-size: 14px; line-height: 21px; text-align: center; font-weight: 900; }

    .table-card h2 { font-size: 21px; }
    .title-rule { border-bottom: 3px solid var(--blue-600); padding-bottom: 7px; margin-bottom: 20px; }

    table { width: 100%; border-collapse: collapse; background: rgba(255,255,255,.54); box-shadow: 0 2px 10px rgba(6,28,51,.08); border: 1px solid #c9c2b7; overflow: hidden; margin-bottom: 8px; }
    th { background: linear-gradient(90deg, var(--navy-850), var(--blue-700)); color: white; padding: 10px 13px; text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; font-size: 13px; letter-spacing: .045em; text-align: left; }
    td { border: 1px solid #d6d0c5; padding: 11px 14px; vertical-align: middle; font-size: 15px; background: rgba(255,255,255,.38); }
    td.icon-cell { width: 52px; text-align: center; font-size: 24px; color: var(--blue-700); }
    td.item-cell { width: 30%; font-weight: 800; color: #1b2d42; }

    .note-box { margin-top: 24px; border: 1px solid #a9c5dd; background: linear-gradient(180deg, rgba(238,247,255,.85), rgba(255,255,255,.45)); border-radius: 6px; padding: 18px 20px; box-shadow: 0 2px 8px rgba(6,28,51,.06); }
    .note-title { font-size: 16px; color: var(--blue-700); margin-bottom: 8px; }
    .note-box p { margin: 0; font-size: 16px; color: #1b2d42; }

    .work-order { margin: 34px 0 40px; border: 1px solid #c9c1b1; background: rgba(255,255,255,.5); box-shadow: var(--shadow); border-radius: 4px; overflow: hidden; }
    .work-order__header { background: linear-gradient(90deg, var(--navy-900), var(--blue-700)); color: #fff; padding: 18px 24px 16px; }
    .work-order__competency-code { display: inline-block; margin: 0 0 8px; background: rgba(255,255,255,.15); border: 1px solid rgba(255,255,255,.4); padding: 3px 10px; border-radius: 3px; font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .08em; font-size: 13px; }
    .work-order__type { margin: 0 0 4px; text-transform: uppercase; letter-spacing: .08em; font-size: 12px; color: #bcd7ef; font-weight: 800; }
    .work-order__title { margin: 0; font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-weight: 900; text-transform: uppercase; font-size: 24px; letter-spacing: .01em; }
    .work-order__meta { display: grid; grid-template-columns: repeat(4, 1fr); gap: 10px; padding: 14px 24px; background: rgba(11,116,201,.06); border-bottom: 1px solid #d3ccbc; font-size: 14px; }
    .work-order__meta p { margin: 0; }
    .work-order__competencies { padding: 16px 24px; }
    .work-order__competencies h3 { margin: 0 0 8px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; color: var(--blue-700); font-size: 14px; letter-spacing: .04em; }
    .work-order__competencies ul { margin: 0; padding-left: 20px; }
    .work-order__competencies li { font-size: 15px; margin-bottom: 4px; }

    .work-order-body { padding: 4px 24px 24px; }
    .work-order-body h3.wo-sub { color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .03em; font-size: 16px; border-bottom: 2px solid #d3ccbc; padding-bottom: 5px; margin: 22px 0 10px; }
    .work-order-body p { font-size: 15.5px; margin: 0 0 12px; }
    .work-order-body ul, .work-order-body ol { margin: 0 0 12px; padding-left: 22px; font-size: 15.5px; }
    .work-order-body li { margin-bottom: 6px; }

    .step-block { counter-reset: step; }
    .step-block li { list-style: none; position: relative; padding: 8px 0 8px 40px; border-bottom: 1px dotted #c7c0b5; counter-increment: step; }
    .step-block li::before { content: counter(step); position: absolute; left: 0; top: 8px; width: 26px; height: 26px; border-radius: 50%; background: var(--navy-850); color: #fff; font-weight: 900; font-size: 13px; text-align: center; line-height: 26px; }

    .photo-placeholder { margin: 14px 0; border: 1px dashed #b7ac97; background: rgba(255,255,255,.4); padding: 14px; border-radius: 4px; text-align: center; }
    .photo-placeholder img { max-width: 100%; }
    .photo-placeholder figcaption { font-size: 13px; color: var(--muted); margin-top: 6px; font-style: italic; }

    .related-skills, .next-project { margin-top: 16px; font-size: 14.5px; color: #223347; border-top: 1px dashed #c7c0b5; padding-top: 12px; }
    .related-skills strong, .next-project strong { color: var(--blue-700); }

    .priority-grid { display: grid; grid-template-columns: repeat(3, 1fr); gap: 10px; margin-top: 14px; }
    .priority-card { min-height: 92px; border: 1px solid #c8c0b4; background: rgba(255,255,255,.42); padding: 12px; border-top: 5px solid var(--blue-600); }
    .priority-card strong { display: block; color: var(--navy-850); text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing: .035em; margin-bottom: 5px; }
    .priority-card span { font-size: 13px; color: #334456; }

    .shop-terms-list { columns: 2; column-gap: 40px; }
    .shop-terms-list dt { font-weight: 900; color: var(--navy-850); margin-top: 10px; }
    .shop-terms-list dd { margin: 2px 0 6px; font-size: 15px; }

    .knowledge-check ol { padding-left: 22px; }
    .knowledge-check li { margin-bottom: 10px; font-size: 16px; }

    .chapter-nav { width: 100vw; margin-left: calc(50% - 50vw); background: linear-gradient(90deg, var(--navy-950), #071f38 45%, var(--navy-850)); color: white; min-height: 86px; display: grid; grid-template-columns: 240px minmax(260px, 1fr) 300px; align-items: center; padding: 12px 42px; box-shadow: 0 -6px 20px rgba(0,0,0,.2); }

    .nav-button { display: flex; flex-direction: column; gap: 2px; color: white; text-decoration: none; font-size: 13px; }
    .nav-button strong { font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; font-size: 18px; letter-spacing: .045em; }
    .nav-button.prev strong::before { content: "← "; font-size: 28px; vertical-align: -2px; }
    .nav-button.next strong::after { content: " →"; font-size: 28px; vertical-align: -2px; }
    .nav-button.next { text-align: right; }
    .nav-button.disabled { opacity: .45; pointer-events: none; }

    .progress { text-align: center; }
    .progress-title { color: #60a6e5; font-weight: 900; text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing: .08em; font-size: 18px; margin-bottom: 10px; }
    .dots { display: flex; justify-content: center; align-items: center; gap: 8px; }
    .dot { width: 11px; height: 11px; border-radius: 50%; background: rgba(255,255,255,.18); position: relative; }
    .dot::after { content: ""; position: absolute; left: 10px; top: 5px; width: 10px; height: 2px; background: rgba(255,255,255,.16); }
    .dot:last-child::after { display: none; }
    .dot.active { background: var(--blue-600); box-shadow: 0 0 0 3px rgba(11,116,201,.14); }

    @media (max-width: 1020px) {
      .hero-grid, .main-grid { grid-template-columns: 1fr; }
      .right-column { border-left: none; padding-left: 0; }
      .cue-legend { grid-template-columns: repeat(2, minmax(0, 1fr)); }
      .cue-legend-intro { grid-column: 1 / -1; }
      .chapter-nav { grid-template-columns: 1fr; gap: 12px; text-align: center; }
      .nav-button, .nav-button.next { text-align: center; }
      .work-order__meta { grid-template-columns: repeat(2, 1fr); }
      .shop-terms-list { columns: 1; }
    }

    @media (max-width: 700px) {
      .book-header { padding: 14px 18px; flex-wrap: wrap; gap: 6px; }
      .book-header .divider { display: none; }
      .page { padding: 24px 18px 0; }
      .hero-left { grid-template-columns: 1fr; }
      .chapter-stamp { width: 155px; height: 155px; }
      .chapter-stamp .label { font-size: 23px; }
      .chapter-stamp .number { font-size: 96px; }
      .cue-legend { grid-template-columns: 1fr; padding: 14px; }
      .priority-grid { grid-template-columns: 1fr; }
      .chapter-nav { padding: 18px; }
      td.item-cell { width: auto; }
      .work-order__meta { grid-template-columns: 1fr; }
    }

    .project-panel { margin: 18px 0; border: 1px solid #d3ccb9; background: rgba(255,255,255,.45); padding: 18px 20px; box-shadow: 0 2px 8px rgba(6,28,51,.07); border-radius: 4px; }
    .project-panel h3 { margin: 0 0 8px; color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .035em; font-size: 16px; border-bottom: 2px solid #d3ccbc; padding-bottom: 5px; }
    .project-panel p { margin: 0 0 12px; font-size: 15.5px; color: #1b2d42; }
    .zone-grid { display: grid; grid-template-columns: repeat(4, minmax(130px, 1fr)); gap: 10px; margin: 16px 0; }
    .zone-card { border: 1px solid #c8c0b4; background: rgba(255,255,255,.42); padding: 12px; border-top: 5px solid var(--blue-600); min-height: 108px; }
    .zone-card strong { display:block; color: var(--navy-850); text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing:.035em; margin-bottom: 5px; }
    .zone-card span { font-size: 13px; color: #334456; }
    .readiness-list li { margin-bottom: 7px; }
    .placeholder-label { font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .08em; color: var(--blue-700); font-weight: 900; font-size: 14px; }
    @media (max-width: 1020px) { .zone-grid { grid-template-columns: repeat(2, minmax(0, 1fr)); } }
    @media (max-width: 700px) { .zone-grid { grid-template-columns: 1fr; } }

  </style>
<body>
  <header class="book-header">
    <div class="series">Residential Construction and Building Trades Library</div>
    <div class="divider">|</div>
    <div class="book-title">Book 09 — Residential HVAC: Heating, Cooling, Ventilation, Duct Systems, and Indoor Air Quality</div>
  </header>

  <main class="page">
    <nav class="breadcrumb" aria-label="Breadcrumb">
      <span>Residential HVAC</span>
      <span>Projects</span>
      <span>Project 15</span>
    </nav>

    <section class="hero-grid" aria-labelledby="project-title">
      <div class="hero-left">
        <aside class="chapter-stamp" aria-label="Project number">
          <div class="label">Project</div>
          <div class="number">15</div>
        </aside>

        <header class="chapter-header">
          <p class="chapter-header__number">Project 15</p>
          <h1 class="chapter-header__title" id="project-title">Inspect and Clean an Outdoor Condenser Unit</h1>
          <div class="rule"></div>
          <p class="chapter-header__summary">Perform an exterior-only shutdown inspection and cleaning of one residential outdoor condenser or heat-pump unit, restoring airflow and clearances around the coil and cabinet without opening the refrigerant circuit or any energized electrical compartment.</p>
        </header>
      </div>

      <aside class="glance" aria-labelledby="brief-title">
        <div class="tab" id="brief-title">Project Brief</div>
        <div class="glance-body">
          <div class="glance-row">
            <div class="glance-icon">▥</div>
            <div><div class="glance-label">Difficulty</div><div class="glance-value">Beginner to Intermediate</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">◷</div>
            <div><div class="glance-label">Time</div><div class="glance-value">1–2.5 hours</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">$</div>
            <div><div class="glance-label">Cost</div><div class="glance-value">$10–$40 for manufacturer-approved coil cleaner and garden-hose fittings, if not already on hand</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">🔧</div>
            <div><div class="glance-label">Tools</div><div class="glance-value">Non-contact voltage tester, lockout/tag-out supplies, insulated screwdriver, soft-bristle brush, shop vacuum with brush attachment, garden hose with low-pressure nozzle, fin comb (only if specified), work gloves, safety glasses</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">□</div>
            <div><div class="glance-label">Materials</div><div class="glance-value">Manufacturer-approved coil cleaner (only if the equipment instructions call for one), plastic sheeting for covering the electrical enclosure, Outdoor Unit Inspection and Cleaning Worksheet</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">▰</div>
            <div><div class="glance-label">Competencies</div><div class="glance-value">HV-085 – HV-090</div></div>
          </div>
        </div>
      </aside>
    </section>

    <section class="cue-legend" aria-labelledby="cue-legend-title">
      <div class="cue-legend-intro">
        <h2 id="cue-legend-title">Field Cue System</h2>
        <p>These cues appear at the point of work. They identify electrical, refrigerant, and equipment-damage hazards before cleaning or clearance work reaches them.</p>
      </div>

      <article class="cue-legend-card cue-safety">
        <div class="icon">△</div>
        <h3>Safety Cue</h3>
        <p>Task-specific safety guidance for ordinary work hazards.</p>
      </article>

      <article class="cue-legend-card cue-critical">
        <div class="icon">✋</div>
        <h3>Critical Safety Cue</h3>
        <p>Serious shock, refrigerant-release, or equipment-damage hazard is possible.</p>
      </article>

      <article class="cue-legend-card cue-field">
        <div class="icon">⛑</div>
        <h3>Field Safety Cue</h3>
        <p>Practical work-area safety: footing, water control, and exterior housekeeping.</p>
      </article>

      <article class="cue-legend-card cue-code">
        <div class="icon">▤</div>
        <h3>Code Alert</h3>
        <p>Local requirements vary. Verify disconnect, clearance, and licensing rules.</p>
      </article>

      <article class="cue-legend-card cue-manufacturer">
        <div class="icon">▧</div>
        <h3>Manufacturer Cue</h3>
        <p>Follow product-specific instructions for the unit, coil cleaner, and fin comb.</p>
      </article>

      <article class="cue-legend-card cue-measurement">
        <div class="icon">▱</div>
        <h3>Measurement Cue</h3>
        <p>Reference-point, verification, and documentation guidance.</p>
      </article>
    </section>

    <section class="main-grid">
      <div class="left-column">
        <article class="content-block">
          <h2 class="section-title">Job Overview</h2>
          <p>This project qualifies you to perform an exterior-only shutdown inspection and cleaning of one residential outdoor condenser or heat-pump unit identified in Project 01. The finished work product is one cleaned, unobstructed outdoor unit with restored clearances, an intact cabinet and coil, and a completed Outdoor Unit Inspection and Cleaning Worksheet.</p>
          <p>You will shut off the thermostat call and open the outdoor disconnect and branch breaker; verify the unit cannot start; inspect the pad, cabinet, coil, refrigerant-line exterior, and surrounding vegetation; clear the required clearance zone; clean the coil using only the manufacturer-approved method and product; reinstall all guards and panels; and restore power and observe an authorized cooling call from a safe distance.</p>
          <p>This project does not authorize opening the refrigerant circuit, working inside an energized electrical compartment, or servicing the compressor, capacitor, contactor, or fan motor. Those repairs remain outside this book's scope and require a licensed HVAC or refrigerant-certified technician.</p>
        </article>

        <article class="content-block">
          <h2 class="section-title">Skills You Will Demonstrate</h2>
          <ul class="checklist">
            <li><strong>HV-085</strong> — Shut down the outdoor unit safely.</li>
            <li><strong>HV-086</strong> — Clear vegetation and debris from the required clearance zone.</li>
            <li><strong>HV-087</strong> — Clean condenser fins using the manufacturer-approved method.</li>
            <li><strong>HV-088</strong> — Inspect the coil for damage.</li>
            <li><strong>HV-089</strong> — Verify clearance around the unit.</li>
            <li><strong>HV-090</strong> — Restore exterior airflow and observe operation.</li>
          </ul>
        </article>

        <article class="content-block">
          <h2 class="section-title">Where This Skill Fits</h2>
          <p>This project uses the equipment identification and shutdown discipline established in Projects 01 and 02, applied to the outdoor unit identified there. It follows the accessible-service boundary set by Project 13's cabinet inspection: this project inspects and cleans only from outside the refrigerant circuit and energized compartment, exactly as Project 13 inspected only the accessible furnace or air-handler cabinet.</p>
          <p>A restricted outdoor coil reduces heat transfer, raises operating pressures, and can accelerate compressor wear. Restoring airflow here supports the airflow-balancing work in Project 11 and the comfort-diagnostic work in Project 19, which both assume the outdoor unit is unobstructed.</p>
        </article>

        <article class="content-block">
          <h2 class="section-title">Scope and Intended Use</h2>
          <p>This project covers:</p>
          <ul class="checklist">
            <li>shutting off the thermostat call and opening the outdoor disconnect and branch breaker</li>
            <li>verifying the unit cannot start before any cleaning work begins</li>
            <li>inspecting the pad, mounting, cabinet, fan guard, coil, refrigerant-line exterior, insulation, disconnect exterior, drainage, and surrounding vegetation</li>
            <li>removing leaves, mulch, trash, and vegetation from the specified clearance zone</li>
            <li>removing only exterior guards or panels identified by the manufacturer for routine coil access</li>
            <li>cleaning the coil using only the manufacturer-approved method and product</li>
            <li>reinstalling all guards and panels and restoring the disconnect and breaker</li>
            <li>observing an authorized cooling call from a safe distance</li>
          </ul>
          <p>This project does <strong>not</strong> authorize the learner to:</p>
          <ul class="checklist">
            <li>remove a cover that exposes energized line-side terminals</li>
            <li>open, cut, loosen, braze, solder, charge, recover, evacuate, or otherwise alter the refrigerant circuit</li>
            <li>service the compressor, capacitor, contactor, fan motor, or control board</li>
            <li>apply high-pressure spray, bend fins, or use an unapproved coil-cleaning product</li>
            <li>continue work when damaged refrigerant tubing, oil staining, hissing, electrical scorching, unstable mounting, severe corrosion, or damaged fan components are found</li>
          </ul>
          <p>Any suspected refrigerant leak, electrical damage, unstable mounting, or fan-component damage identified in this chapter must be recorded and escalated to a licensed HVAC or refrigerant-certified technician; it is not corrected as part of this project.</p>
        </article>

        <aside class="toolbox toolbox-note">
          <h4>Trade Note</h4>
          <p>Everything in this chapter happens from outside the refrigerant circuit and the energized electrical compartment. The unit is de-energized before a single leaf is brushed off the coil, and it stays de-energized until every guard and panel is back in place. A coil that looks clean is not the goal here — a coil that is clean, undamaged, and reassembled with all safeties restored is the goal.</p>
        </aside>
      </div>

      <aside class="right-column">
        <div class="table-card">
          <h2 class="title-rule">Common Tools and Equipment</h2>
          <table aria-label="Common tools and equipment for this project">
            <thead>
              <tr><th colspan="2">Item</th><th>Purpose</th></tr>
            </thead>
            <tbody>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Non-contact voltage tester</td><td>Confirming the disconnect and breaker have removed power before cleaning begins</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Lockout/tag-out supplies</td><td>Controlling the disconnect and breaker so the unit cannot be re-energized during work</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Insulated screwdriver</td><td>Removing only the exterior guards or panels identified for routine coil access</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Soft-bristle brush</td><td>Loosening surface debris on the coil without bending fins</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Shop vacuum with brush attachment</td><td>Removing loose debris from the coil, base pan, and cabinet exterior</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Garden hose with low-pressure nozzle</td><td>Rinsing the coil in the manufacturer-specified direction</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Fin comb (only if specified by the manufacturer)</td><td>Correcting minor accessible fin damage where the manufacturer instructions permit it</td></tr>
            </tbody>
          </table>

          <h2 class="title-rule" style="margin-top:20px;">PPE and Materials</h2>
          <table aria-label="PPE and materials for this project">
            <thead>
              <tr><th colspan="2">Item</th><th>Purpose</th></tr>
            </thead>
            <tbody>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Safety glasses</td><td>Worn during brushing, vacuuming, and rinsing</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Work gloves</td><td>Worn when handling debris, guards, and coil surfaces</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Closed-toe footwear</td><td>Worn at all times during this project</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Plastic sheeting</td><td>Covering the electrical enclosure before any rinsing to keep water out</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Manufacturer-approved coil cleaner</td><td>Used only when the equipment instructions specify a cleaning product and method</td></tr>
            </tbody>
          </table>
          <p style="font-size:14px; color:#334456; margin-top:8px;"><strong>Required PPE for this project:</strong> safety glasses and work gloves during brushing, vacuuming, and rinsing; closed-toe footwear at all times.</p>
        </div>

        <aside class="note-box">
          <h3 class="note-title">Setup Standard</h3>
          <p>Open the outdoor disconnect and branch breaker and verify the unit cannot start before removing any guard or panel. Do not remove a cover that exposes energized line-side terminals. Cover the electrical enclosure before rinsing. Stop work and escalate to a licensed technician if damaged refrigerant tubing, oil staining, hissing, electrical scorching, unstable mounting, or severe corrosion is found.</p>
        </aside>

        <aside class="toolbox toolbox-tip">
          <h4>Shop Tip</h4>
          <p>Photograph the coil face before and after cleaning. A before-and-after pair on the worksheet documents the improvement and gives the next inspection a baseline for comparison.</p>
        </aside>
      </aside>
    </section>

    <article class="content-block">
      <h2 class="section-title">Reference Conventions</h2>
      <p>Establish these references before beginning shutdown, and do not change them mid-project.</p>

      <table aria-label="Reference conventions for this project">
        <thead>
          <tr><th>Term</th><th>Definition</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">Outdoor unit</td><td>The condenser or heat-pump unit identified in Project 01 and shut down using the exterior procedure in this project</td></tr>
          <tr><td class="item-cell">Clearance zone</td><td>The manufacturer-specified area around the unit that must remain free of vegetation, mulch, structures, and stored materials for airflow and service access</td></tr>
          <tr><td class="item-cell">Exterior guard or panel</td><td>Any cover identified by the manufacturer for routine, owner-level coil access, distinct from a cover that exposes energized line-side terminals</td></tr>
          <tr><td class="item-cell">Approved coil-cleaning method</td><td>The exact cleaning product, dilution, application method, and rinse direction specified by the equipment manufacturer</td></tr>
          <tr><td class="item-cell">Base pan</td><td>The drain pan at the bottom of the outdoor cabinet that collects condensate and debris</td></tr>
          <tr><td class="item-cell">Stop-work condition</td><td>Any damaged refrigerant tubing, oil staining, hissing, electrical scorching, unstable mounting, severe corrosion, or damaged fan component identified during inspection</td></tr>
        </tbody>
      </table>

      <div class="project-panel">
        <h3>Unit Definition Record</h3>
        <p>Before beginning shutdown, record the defined outdoor unit directly on the Outdoor Unit Inspection and Cleaning Worksheet:</p>
        <p>Outdoor unit location: ______ &nbsp;&nbsp;&nbsp; Manufacturer / model: ______ &nbsp;&nbsp;&nbsp; Disconnect location: ______</p>
        <p>Manufacturer-specified clearance zone: ______ &nbsp;&nbsp;&nbsp; Approved coil-cleaning method: ______ &nbsp;&nbsp;&nbsp; Date started: ____________ &nbsp;&nbsp;&nbsp; Builder name: ____________</p>
      </div>
    </article>

    <article class="content-block">
      <h2 class="section-title">Prerequisites</h2>
      <ul class="checklist">
        <li>A completed HVAC System Map from Project 01 identifying the outdoor unit, its disconnect, and its manufacturer and model</li>
        <li>A completed shutdown and readiness procedure from Project 02 for this system</li>
        <li>The manufacturer's instructions for the outdoor unit, including approved coil-cleaning method, clearance requirements, and guard-removal points</li>
        <li>Authorization from the property owner to shut off the outdoor unit and use water at the exterior location</li>
        <li>Confirmation that outdoor temperatures and standing water conditions permit safe electrical shutdown and rinsing</li>
      </ul>
    </article>

    <article class="content-block">
      <h2 class="section-title">Common Field Fundamentals</h2>
      <p>An outdoor condenser or heat-pump coil rejects or absorbs heat through direct contact with outdoor air. Leaves, grass clippings, cottonwood seed, mulch, and dirt build up on the fin face and block that airflow. A blocked coil raises head pressure, reduces capacity, and shortens compressor life. This project restores that airflow using only the manufacturer-approved cleaning method, without disturbing the refrigerant circuit or any energized component.</p>

      <div class="zone-grid" aria-label="Outdoor unit servicing overview">
        <div class="zone-card"><strong>Shutdown</strong><span>Thermostat call off, disconnect and breaker open, unit verified de-energized</span></div>
        <div class="zone-card"><strong>Exterior inspection</strong><span>Pad, cabinet, coil, refrigerant lines, and vegetation inspected for hazards and damage</span></div>
        <div class="zone-card"><strong>Clearance</strong><span>Vegetation, mulch, and debris removed from the manufacturer-specified clearance zone</span></div>
        <div class="zone-card"><strong>Coil cleaning</strong><span>Coil cleaned using only the approved product, dilution, and rinse direction</span></div>
        <div class="zone-card"><strong>Reassembly</strong><span>Guards and panels reinstalled, clearance and drainage confirmed restored</span></div>
        <div class="zone-card"><strong>Restoration</strong><span>Disconnect and breaker restored, authorized cooling call observed from a safe distance</span></div>
        <div class="zone-card"><strong>Escalation</strong><span>Damaged tubing, oil staining, hissing, scorching, or instability recorded and referred</span></div>
        <div class="zone-card"><strong>Documentation</strong><span>Worksheet completed with clearances, cleaning method, and observed conditions</span></div>
      </div>

      <h3 class="wo-sub">Restricted Covers and the Refrigerant Circuit</h3>
      <p>Do not remove a cover that exposes energized line-side terminals, and do not open, cut, loosen, braze, solder, charge, recover, evacuate, or otherwise alter the refrigerant circuit at any point in this project. Only the exterior guards or panels the manufacturer identifies for routine coil access may be removed, and only after the disconnect and breaker are open and verified.</p>

      <aside class="cue cue-critical">
        <h4>Critical Safety Cue — De-Energize Before Removing Any Guard or Panel</h4>
        <p>Shut off the thermostat call, open the outdoor disconnect and branch breaker, and verify with a non-contact voltage tester that the unit cannot start before removing any guard or panel. Do not remove a cover that exposes energized line-side terminals. Stop work immediately for damaged refrigerant tubing, oil staining, hissing, electrical scorching, unstable mounting, or severe corrosion, and escalate to a licensed HVAC or refrigerant-certified technician.</p>
      </aside>

      <aside class="cue cue-manufacturer">
        <h4>Manufacturer Instruction Cue — Cleaning Product, Method, and Rinse Direction</h4>
        <p>Use only the coil-cleaning product, dilution, application method, and rinse direction specified by the equipment manufacturer. Apply low-pressure water only in the manufacturer-specified direction. Do not use high-pressure spray, and use a fin comb only for minor accessible fin correction and only when the manufacturer instructions specify it.</p>
      </aside>

      <aside class="cue cue-field">
        <h4>Field Safety Cue — Water Control and Footing</h4>
        <p>Cover the electrical enclosure, motor openings, controls, and nearby building surfaces with plastic sheeting before rinsing. Keep footing stable on wet pads and grass. Direct rinse water away from the building foundation and away from any occupied walkway.</p>
      </aside>
    </article>

    <article class="work-order" id="inspect-and-clean-outdoor-condenser-unit">
      <header class="work-order__header">
        <p class="work-order__competency-code">HV-085 – HV-090</p>
        <p class="work-order__type">Inspection / Cleaning / Exterior-Service Qualification</p>
        <h2 class="work-order__title">Inspect and Clean an Outdoor Condenser Unit</h2>
      </header>

      <div class="work-order__meta">
        <p><strong>Difficulty:</strong> Beginner to Intermediate</p>
        <p><strong>Estimated Time:</strong> 1–2.5 hours</p>
        <p><strong>Estimated Cost:</strong> $10–$40</p>
        <p><strong>Finished Work:</strong> One clean, unobstructed outdoor unit with restored clearances and airflow, documented without opening the refrigerant circuit or energized electrical compartment</p>
      </div>

      <div class="work-order-body">
        <h3 class="wo-sub">A. Finished-Project Specification</h3>
        <p><strong>Quantity:</strong> one outdoor unit inspected, one manufacturer-specified clearance zone cleared, one coil face cleaned using the approved method, all guards and panels reinstalled, and one completed Outdoor Unit Inspection and Cleaning Worksheet, with every stop-work condition recorded and escalated rather than corrected.</p>

        <h3 class="wo-sub">B. Outdoor Unit Servicing Schedule</h3>
        <table aria-label="Outdoor unit servicing schedule">
          <thead>
            <tr><th>Item</th><th>Target Condition</th><th>Verification Method</th></tr>
          </thead>
          <tbody>
            <tr><td class="item-cell">Shutdown</td><td>Thermostat call off, disconnect and breaker open, absence of voltage verified</td><td>Non-contact voltage tester at accessible test points</td></tr>
            <tr><td class="item-cell">Exterior condition</td><td>Pad, cabinet, coil, refrigerant-line exterior, and vegetation inspected without hazard</td><td>Visual inspection from a safe distance</td></tr>
            <tr><td class="item-cell">Clearance zone</td><td>Free of leaves, mulch, trash, and vegetation to the manufacturer-specified distance</td><td>Visual confirmation and measurement</td></tr>
            <tr><td class="item-cell">Coil cleanliness</td><td>Fin face free of surface debris, cleaned using the approved product and direction</td><td>Visual inspection before and after cleaning</td></tr>
            <tr><td class="item-cell">Guards and panels</td><td>Fully reinstalled and secured before power is restored</td><td>Visual confirmation of fasteners and fit</td></tr>
            <tr><td class="item-cell">Operation</td><td>Fan starts, runs without contact or abnormal noise, discharges unobstructed</td><td>Observation from a safe distance during an authorized cooling call</td></tr>
          </tbody>
        </table>

        <h3 class="wo-sub">C. Material Takeoff</h3>
        <ul class="checklist">
          <li><strong>Cleaning materials:</strong> manufacturer-approved coil cleaner and dilution water, only if the equipment instructions specify a product.</li>
          <li><strong>Water control materials:</strong> plastic sheeting sized to cover the electrical enclosure and controls.</li>
          <li><strong>Documentation materials:</strong> one Outdoor Unit Inspection and Cleaning Worksheet, camera or phone camera for before-and-after photographs.</li>
        </ul>

        <h3 class="wo-sub">D. Acceptance Standards</h3>
        <table aria-label="Acceptance standards for outdoor unit inspection and cleaning">
          <thead>
            <tr><th>Check</th><th>Standard</th></tr>
          </thead>
          <tbody>
            <tr><td class="item-cell">Shutdown verification</td><td>Absence of voltage confirmed at accessible test points before any guard or panel is removed</td></tr>
            <tr><td class="item-cell">Exterior inspection</td><td>Pad, mounting, cabinet, coil, refrigerant-line exterior, and vegetation inspected and recorded</td></tr>
            <tr><td class="item-cell">Clearance zone</td><td>Cleared to the manufacturer-specified distance on all sides requiring clearance</td></tr>
            <tr><td class="item-cell">Coil condition</td><td>Cleaned using only the approved product and low-pressure rinse direction, with no bent fins from spray pressure</td></tr>
            <tr><td class="item-cell">Reassembly</td><td>All guards and panels reinstalled and secured before power is restored</td></tr>
            <tr><td class="item-cell">Operation</td><td>Fan starts, runs without vibration, contact, or abnormal noise, and discharges unobstructed</td></tr>
            <tr><td class="item-cell">Escalation</td><td>Every stop-work condition recorded with location and referred to a licensed technician rather than corrected</td></tr>
          </tbody>
        </table>

        <h3 class="wo-sub">E. Shutdown and Exterior Inspection</h3>
        <ol class="step-block">
          <li><strong>Review the outdoor-unit manufacturer instructions, required clearances, coil-cleaning method, and electrical shutdown points.</strong> Record the approved coil-cleaning method and clearance distance on the worksheet before proceeding.</li>
          <li><strong>Shut off the thermostat call.</strong> Set the thermostat to the off condition and confirm the outdoor unit is not cycling.</li>
          <li><strong>Open the outdoor disconnect and branch breaker as required.</strong> Apply lockout or tag-out to prevent unexpected restoration.</li>
          <li><strong>Verify the unit cannot start.</strong> Use the non-contact voltage tester at accessible exterior test points before proceeding.</li>
          <li><strong>Do not remove a cover that exposes energized line-side terminals.</strong> Identify and avoid these covers before beginning any inspection or cleaning step.</li>
          <li><strong>Inspect the pad, mounting, cabinet, fan guard, coil, refrigerant-line exterior, insulation, disconnect exterior, drainage, and surrounding vegetation.</strong> Record the condition of each item on the worksheet.</li>
          <li><strong>Stop work for damaged refrigerant tubing, oil staining, hissing, electrical scorching, unstable mounting, severe corrosion, or damaged fan components.</strong> Record the condition and location and escalate to a licensed technician; do not proceed with cleaning in the affected area.</li>
        </ol>

        <h3 class="wo-sub">F. Clearance and Water Protection</h3>
        <ol class="step-block">
          <li><strong>Remove leaves, mulch, trash, and vegetation from the specified clearance zone.</strong> Clear to the manufacturer-specified distance on every side requiring clearance and record the measured clearance achieved.</li>
          <li><strong>Protect the electrical enclosure, motor openings, controls, and nearby building surfaces from water.</strong> Cover these areas with plastic sheeting before any rinsing begins.</li>
        </ol>

        <h3 class="wo-sub">G. Coil Access and Cleaning</h3>
        <ol class="step-block">
          <li><strong>Remove only exterior guards or panels identified by the manufacturer for routine coil access and only after verifying safe conditions.</strong> Confirm the disconnect remains open and the voltage test remains valid before removing any panel.</li>
          <li><strong>Vacuum or brush loose surface debris in the permitted direction.</strong> Use the soft-bristle brush and shop vacuum on the coil face without forcing debris deeper into the fins.</li>
          <li><strong>Apply only the approved coil-cleaning method and product.</strong> Follow the manufacturer's specified dilution and application method exactly; do not substitute a different product.</li>
          <li><strong>Rinse with low-pressure water in the manufacturer-specified direction.</strong> Direct the rinse from the specified side of the coil only.</li>
          <li><strong>Do not bend fins with high-pressure spray.</strong> Confirm the nozzle setting matches a low-pressure rinse before applying water.</li>
          <li><strong>Use an approved fin comb only for minor accessible fin correction and only when specified.</strong> Confirm the manufacturer instructions authorize fin-comb use before applying one.</li>
          <li><strong>Inspect for large crushed areas, corrosion, impact damage, blocked base openings, and coil separation.</strong> Record each condition found and whether it requires licensed evaluation.</li>
          <li><strong>Clean debris from the base pan without disturbing refrigerant or electrical components.</strong> Remove loose debris from the pan using the shop vacuum, keeping the attachment away from refrigerant tubing and wiring.</li>
        </ol>

        <h3 class="wo-sub">H. Reassembly and Restoration</h3>
        <ol class="step-block">
          <li><strong>Reinstall all guards and panels.</strong> Confirm every fastener is engaged and each panel is seated in its original position.</li>
          <li><strong>Verify that required clearances, drainage, and service access are restored.</strong> Confirm the base pan drains freely and the clearance zone remains clear.</li>
          <li><strong>Restore the disconnect and breaker.</strong> Remove lockout or tag-out devices and close the disconnect and breaker.</li>
          <li><strong>Initiate an authorized cooling call.</strong> Set the thermostat to call for cooling within the system's normal operating range.</li>
          <li><strong>Observe exterior fan operation, vibration, noise, and unobstructed discharge from a safe distance.</strong> Confirm the fan starts smoothly and discharges without obstruction.</li>
          <li><strong>Stop for abnormal noise, fan contact, breaker operation, or failure to start.</strong> Shut down and de-energize the unit again before investigating further, and escalate if the cause is not an accessible, correctable condition within this project's scope.</li>
          <li><strong>Document cleaning, clearances, observed damage, and licensed-service recommendations.</strong> Complete every field on the worksheet before closing out the project.</li>
        </ol>
      </div>
    </article>

    <article class="content-block">
      <h2 class="section-title">Common Readiness Inspection</h2>
      <p>Inspect every completed outdoor-unit service using the same checks regardless of which unit or training system the project involves.</p>
      <ul class="checklist readiness-list">
        <li><strong>Shutdown check:</strong> confirm the disconnect and breaker were open and voltage absence was verified before any guard or panel was removed.</li>
        <li><strong>Exterior condition check:</strong> confirm the pad, cabinet, coil, refrigerant-line exterior, and vegetation were inspected and recorded.</li>
        <li><strong>Clearance check:</strong> confirm the clearance zone was cleared to the manufacturer-specified distance.</li>
        <li><strong>Coil-cleaning check:</strong> confirm only the manufacturer-approved product and low-pressure rinse direction were used.</li>
        <li><strong>Reassembly check:</strong> confirm every guard and panel was reinstalled and secured before power was restored.</li>
        <li><strong>Operation check:</strong> confirm the fan started, ran without contact or abnormal noise, and discharged unobstructed.</li>
        <li><strong>Escalation check:</strong> confirm every stop-work condition was recorded and referred rather than corrected.</li>
      </ul>
      <p>Complete the Outdoor Unit Inspection and Cleaning Worksheet in the Inspection Checklist section below before beginning Project 16.</p>
    </article>

    <article class="content-block">
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: the outdoor disconnect open and tagged, with a non-contact voltage tester confirming absence of voltage.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: the manufacturer-specified clearance zone measured and marked around the unit before debris removal.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: the electrical enclosure covered with plastic sheeting before rinsing the coil.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a low-pressure rinse applied to the coil face in the manufacturer-specified direction.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: the completed unit with guards reinstalled, clearance restored, and fan operating during an authorized cooling call.</figcaption>
      </figure>
    </article>

    <article class="content-block">
      <h2 class="section-title">Failure Points and Troubleshooting</h2>

      <aside class="toolbox toolbox-observation">
        <h4>The Fan Does Not Start After Restoration</h4>
        <p><strong>Probable cause:</strong> the disconnect or breaker was not fully restored, a panel is not seated against a door interlock, or an unrelated equipment fault exists.<br>
        <strong>Confirmation:</strong> re-verify the disconnect and breaker positions and confirm every guard and panel is fully seated and secured.<br>
        <strong>Correction:</strong> restore the disconnect and breaker fully and reseat any loose panel; if the fan still does not start, de-energize the unit again and escalate to a licensed technician.<br>
        <strong>Reinspection:</strong> repeat the authorized cooling-call observation after the correction.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>The Coil Remains Restricted After Cleaning</h4>
        <p><strong>Probable cause:</strong> debris was pushed deeper into the fin bed rather than removed, or the approved cleaning product was not applied at the correct dilution.<br>
        <strong>Confirmation:</strong> visually inspect the fin face from both sides for remaining debris and compare against the before photograph.<br>
        <strong>Correction:</strong> repeat the approved cleaning method, using the correct dilution and rinse direction; do not increase water pressure beyond the manufacturer's specification.<br>
        <strong>Reinspection:</strong> photograph the coil again and confirm visible improvement before closing out the project.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>Fins Are Found Bent or Crushed During Inspection</h4>
        <p><strong>Probable cause:</strong> prior impact damage, high-pressure cleaning by a previous service, or debris impact.<br>
        <strong>Confirmation:</strong> inspect the affected area for the extent of bending or crushing and whether airflow is significantly blocked.<br>
        <strong>Correction:</strong> correct only minor, accessible fin damage using an approved fin comb where the manufacturer instructions specify it; record more extensive damage and refer it to a licensed technician.<br>
        <strong>Reinspection:</strong> confirm the corrected area matches the surrounding fin pattern and airflow is visibly restored.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>Water Enters the Electrical Enclosure During Rinsing</h4>
        <p><strong>Probable cause:</strong> the enclosure was not fully covered before rinsing, or the rinse direction was not controlled.<br>
        <strong>Confirmation:</strong> inspect the plastic sheeting placement and the rinse angle used.<br>
        <strong>Correction:</strong> stop rinsing immediately, do not restore power, and allow the enclosure to dry completely; escalate to a licensed technician before restoring power if any water intrusion is confirmed.<br>
        <strong>Reinspection:</strong> confirm the enclosure is dry and cleared by a licensed technician, if escalated, before restoring the disconnect and breaker.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>A Stop-Work Condition Is Found During Exterior Inspection</h4>
        <p><strong>Probable cause:</strong> damaged refrigerant tubing, oil staining, hissing, electrical scorching, unstable mounting, or severe corrosion.<br>
        <strong>Confirmation:</strong> do not approach, disturb, or further investigate the condition; confirm only what is visible from a safe distance.<br>
        <strong>Correction:</strong> stop work in the affected area, record the condition and its location, and escalate to a licensed HVAC or refrigerant-certified technician; do not proceed with cleaning until the condition is addressed.<br>
        <strong>Reinspection:</strong> resume the remaining inspection and cleaning steps only after the condition has been corrected or a qualified professional has authorized continued work.</p>
      </aside>
    </article>

    <article class="content-block">
      <h2 class="section-title">Cleanup</h2>
      <p>This project ends with the outdoor unit fully reassembled, restored to service, and the surrounding area left clean and unobstructed.</p>
      <ul class="checklist">
        <li>Confirm all guards and panels are reinstalled, secured, and matching their original fastener pattern</li>
        <li>Confirm the disconnect and breaker are restored and lockout/tag-out devices are removed</li>
        <li>Confirm plastic sheeting is removed from the electrical enclosure and controls</li>
        <li>Confirm cleared vegetation, mulch, and debris are removed from the site rather than left piled against the unit</li>
        <li>Store the coil cleaner, brush, and fin comb in a protected, undamaged condition</li>
        <li>Store the Outdoor Unit Inspection and Cleaning Worksheet and before-and-after photographs for reference by later projects</li>
      </ul>
    </article>

    <article class="content-block shop-terms">
      <h2 class="section-title">Field Terms</h2>
      <dl class="shop-terms-list">
        <dt>Outdoor Unit</dt><dd>The condenser or heat-pump unit identified in Project 01 and shut down using the exterior procedure in this project.</dd>
        <dt>Clearance Zone</dt><dd>The manufacturer-specified area around the unit that must remain free of vegetation, mulch, structures, and stored materials.</dd>
        <dt>Exterior Guard or Panel</dt><dd>Any cover identified by the manufacturer for routine, owner-level coil access, distinct from a cover exposing energized line-side terminals.</dd>
        <dt>Approved Coil-Cleaning Method</dt><dd>The exact cleaning product, dilution, application method, and rinse direction specified by the equipment manufacturer.</dd>
        <dt>Base Pan</dt><dd>The drain pan at the bottom of the outdoor cabinet that collects condensate and debris.</dd>
        <dt>Stop-Work Condition</dt><dd>Any damaged refrigerant tubing, oil staining, hissing, electrical scorching, unstable mounting, severe corrosion, or damaged fan component identified during inspection.</dd>
        <dt>Fin Comb</dt><dd>A tool used to straighten minor, accessible bent fins on a condenser coil, used only when the manufacturer instructions specify it.</dd>
        <dt>Low-Pressure Rinse</dt><dd>A water application method using reduced nozzle pressure to avoid bending fins, applied only in the manufacturer-specified direction.</dd>
      </dl>
    </article>

    <article class="content-block knowledge-check">
      <h2 class="section-title">Skill Check</h2>
      <ol>
        <li>Why must the disconnect and breaker be opened and voltage absence verified before any guard or panel is removed?</li>
        <li>What must the learner do if a cover exposes energized line-side terminals?</li>
        <li>Why does this project not authorize opening the refrigerant circuit or servicing the compressor, capacitor, or contactor?</li>
        <li>What conditions found during exterior inspection require the learner to stop work and escalate rather than continue?</li>
        <li>Why must the electrical enclosure be covered with plastic sheeting before rinsing the coil?</li>
        <li>Why is high-pressure spray prohibited when cleaning condenser fins?</li>
        <li>Under what condition is a fin comb an authorized tool in this project, and what must the learner confirm before using it?</li>
        <li>What must be true about the manufacturer-specified clearance zone before the project is considered complete?</li>
        <li>Why must the fan be observed from a safe distance during the authorized cooling call rather than approached directly?</li>
        <li>What information must be recorded on the Outdoor Unit Inspection and Cleaning Worksheet before a later chapter project may reference this unit?</li>
      </ol>
    </article>

    <article class="content-block">
      <h2 class="section-title">Competency Rubric</h2>
      <table aria-label="Competency rubric for Chapter 15">
        <thead>
          <tr><th>Competency</th><th>Independent Pass Standard</th><th>Not Demonstrated</th><th>With Assistance</th><th>Independently</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">HV-085</td><td>Shuts down the outdoor unit safely, verifying absence of voltage before removing any guard or panel</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">HV-086</td><td>Clears vegetation and debris from the manufacturer-specified clearance zone</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">HV-087</td><td>Cleans condenser fins using only the manufacturer-approved product and low-pressure rinse direction</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">HV-088</td><td>Inspects the coil for damage and records findings requiring licensed evaluation</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">HV-089</td><td>Verifies clearance around the unit meets the manufacturer-specified distance</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">HV-090</td><td>Restores exterior airflow and observes fan operation from a safe distance during an authorized cooling call</td><td></td><td></td><td></td></tr>
        </tbody>
      </table>
      <p>Mark one column per competency. Only <strong>Demonstrated Independently</strong> awards the competency; <strong>Demonstrated with Assistance</strong> authorizes additional supervised practice but does not complete the requirement.</p>
    </article>

    <article class="content-block">
      <h2 class="section-title">Inspection Checklist — Outdoor Unit Inspection and Cleaning Worksheet</h2>
      <table aria-label="Outdoor unit inspection and cleaning worksheet">
        <thead>
          <tr><th>Item</th><th>Target Condition</th><th>Result</th><th>Pass/Fail</th><th>Correction (if any)</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">Shutdown verification</td><td>Disconnect and breaker open, absence of voltage confirmed before panel removal</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Exterior inspection</td><td>Pad, cabinet, coil, refrigerant-line exterior, and vegetation inspected and recorded</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Clearance zone</td><td>Cleared to the manufacturer-specified distance</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Coil cleaning</td><td>Cleaned using only the approved product and low-pressure rinse direction</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Reassembly</td><td>All guards and panels reinstalled and secured before power restored</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Operation</td><td>Fan starts, runs without contact or abnormal noise, discharges unobstructed</td><td></td><td></td><td></td></tr>
        </tbody>
      </table>
      <p><strong>Stop-work conditions and escalation notes:</strong> ____________________________________________</p>
      <p><strong>Outdoor unit service declared ready:</strong> ______ (Pass/Fail) &nbsp;&nbsp;&nbsp; <strong>Date:</strong> ____________ &nbsp;&nbsp;&nbsp; <strong>Builder name:</strong> ____________</p>
    </article>

    <article class="content-block">
      <h2 class="section-title">Performance Check</h2>
      <p>With the unit shut down and verified de-energized, the exterior inspected, the clearance zone cleared, the coil cleaned using the approved method, all guards and panels reinstalled, and power restored, review the finished service against the Acceptance Standards table and confirm the disconnect and breaker were open and voltage absence was verified before any panel was removed, the pad, cabinet, coil, and vegetation were inspected and recorded, the clearance zone meets the manufacturer-specified distance, the coil was cleaned using only the approved product and low-pressure rinse direction, every guard and panel was reinstalled and secured before power was restored, and the fan operates without contact or abnormal noise during an authorized cooling call observed from a safe distance. Complete the Outdoor Unit Inspection and Cleaning Worksheet and correct any failed item before beginning Project 16. If an item fails, identify whether the error occurred in shutdown verification, exterior inspection, clearance work, coil cleaning, reassembly, or restoration before correcting it and re-running the affected check.</p>
    </article>

    <article class="content-block what-you-accomplished">
      <h2 class="section-title">Project Closeout</h2>
      <p>You have completed the fifteenth project in the residential HVAC sequence: inspecting and cleaning an outdoor condenser unit. This project required you to shut down the outdoor unit safely, clear vegetation from the manufacturer-specified clearance zone, clean the condenser fins using the approved method, inspect the coil for damage, verify clearance around the unit, and restore exterior airflow with a documented operational check (<strong>HV-085</strong> through <strong>HV-090</strong>).</p>
      <p>You now have a clean, unobstructed outdoor unit and a documented service record you can reference for future maintenance intervals. That record carries directly into the next project: installing a bathroom exhaust fan and vent duct, which shifts the book's focus from equipment-adjacent maintenance to ventilation installation.</p>
      <p><strong>Retain your Outdoor Unit Inspection and Cleaning Worksheet and before-and-after photographs. You will reference this exact service record when scheduling the next outdoor-unit inspection and when diagnosing comfort complaints in Project 19.</strong></p>
    </article>

    <footer class="chapter-nav" aria-label="Project navigation">
      <a class="nav-button prev" href="chapter-14-clear-and-maintain-condensate-drain-line.html">
        <strong>Previous</strong>
        <span>Project 14: Clear and Maintain a<br />Condensate Drain Line</span>
      </a>
      <div class="progress">
        <div class="progress-title">Project 15 / 20</div>
        <div class="dots" aria-hidden="true">
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot active"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
        </div>
      </div>
      <a class="nav-button next" href="chapter-16-install-bathroom-exhaust-fan-and-vent-duct.html">
        <strong>Next</strong>
        <span>Project 16: Install a Bathroom<br />Exhaust Fan and Vent Duct</span>
      </a>
    </footer>
  </main>
</body>
</html>
