<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>Project 06 — Seal Accessible Duct Leaks with Mastic and HVAC-Rated Tape</title>
  <style>
    :root {
      --navy-950: #061c33;
      --navy-900: #09243f;
      --navy-850: #0b2d52;
      --navy-800: #123b66;
      --blue-700: #075fa8;
      --blue-600: #0b74c9;
      --blue-500: #1782d7;
      --ink: #122033;
      --muted: #52606f;
      --paper: #fbfaf5;
      --paper-2: #f4f0e8;
      --line: #d8d2c7;
      --shadow: 0 14px 30px rgba(6, 28, 51, .12);
      --red: #b5282f;
      --orange: #c96525;
      --green: #5c7f35;
      --purple: #65529b;
      --teal: #1a7c83;
      --gold: #9f7328;
      --steel: #2f79a9;
      --gray: #5a6472;
      --yellow: #a3821f;
    }

    * { box-sizing: border-box; }

    body {
      margin: 0;
      color: var(--ink);
      font-family: "Inter", "Segoe UI", Arial, sans-serif;
      background:
        radial-gradient(circle at 18% 10%, rgba(9, 36, 63, .04), transparent 27%),
        radial-gradient(circle at 88% 42%, rgba(10, 116, 201, .04), transparent 30%),
        linear-gradient(0deg, rgba(255,255,255,.45), rgba(255,255,255,.45)),
        repeating-linear-gradient(90deg, rgba(6,28,51,.018) 0 1px, transparent 1px 4px),
        var(--paper);
      line-height: 1.52;
    }

    .book-header {
      background: linear-gradient(90deg, var(--navy-950), var(--navy-850));
      color: #fff;
      min-height: 58px;
      display: flex;
      align-items: center;
      padding: 0 42px;
      border-bottom: 8px solid var(--blue-600);
      box-shadow: 0 3px 16px rgba(0,0,0,.22);
      letter-spacing: .045em;
      text-transform: uppercase;
      font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif;
      font-weight: 800;
    }

    .book-header .series { color: #b8c6d5; font-size: 15px; margin-right: 22px; white-space: nowrap; }
    .book-header .divider { opacity: .55; margin-right: 22px; font-weight: 400; }
    .book-header .book-title { font-size: 15px; color: #f5f8fb; white-space: nowrap; overflow: hidden; text-overflow: ellipsis; }

    .page { max-width: 1400px; margin: 0 auto; padding: 34px 38px 0; }

    .breadcrumb { display: flex; gap: 12px; align-items: center; margin-bottom: 20px; color: var(--blue-700); font-size: 14px; font-weight: 800; }
    .breadcrumb span:not(:last-child)::after { content: "›"; margin-left: 12px; color: #66788a; font-weight: 900; }

    .hero-grid { display: grid; grid-template-columns: minmax(0, 1fr) 320px; gap: 44px; align-items: start; }
    .hero-left { display: grid; grid-template-columns: 185px minmax(0, 1fr); gap: 28px; align-items: start; }

    .chapter-stamp {
      width: 185px; height: 185px; border-radius: 12px; color: #fff; background: var(--navy-850);
      box-shadow: 0 10px 22px rgba(6, 28, 51, .18); position: relative; overflow: hidden;
      display: flex; flex-direction: column; align-items: center; justify-content: center;
      text-transform: uppercase; transform: translateY(1px);
    }
    .chapter-stamp .label { font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; letter-spacing: .16em; font-weight: 900; font-size: 24px; margin-bottom: 8px; color: rgba(255, 255, 255, .92); }
    .chapter-stamp .number { font-family: Impact, Haettenschweiler, "Arial Narrow Bold", sans-serif; font-size: 112px; line-height: .82; letter-spacing: -.06em; color: #fff; }

    .chapter-header__title { margin: 10px 0 16px; font-family: Georgia, "Times New Roman", serif; color: var(--navy-850); font-size: clamp(40px, 5.6vw, 54px); line-height: 1.05; letter-spacing: -.035em; text-transform: uppercase; text-shadow: 0 1px 0 rgba(255,255,255,.9); }
    .chapter-header__number { margin: 0; color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .12em; text-transform: uppercase; font-size: 15px; }

    .rule { width: 100%; height: 4px; background: var(--blue-600); margin: 20px 0 24px; }
    .chapter-header__summary { max-width: 560px; margin: 0; font-size: 17px; color: #152438; }

    .glance { background: rgba(255,255,255,.52); border: 1px solid var(--line); border-radius: 6px; box-shadow: var(--shadow); overflow: hidden; }
    .glance .tab { background: linear-gradient(90deg, var(--navy-850), var(--blue-600)); color: #fff; display: inline-block; padding: 9px 18px 8px; font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .06em; text-transform: uppercase; border-bottom-right-radius: 5px; }
    .glance-body { padding: 12px 22px 17px; }
    .glance-row { display: grid; grid-template-columns: 42px 1fr; gap: 12px; align-items: center; padding: 11px 0; border-bottom: 1px dashed #c9c2b8; }
    .glance-row:last-child { border-bottom: none; }
    .glance-icon { width: 34px; height: 34px; border-radius: 50%; display: grid; place-items: center; color: var(--blue-700); border: 2px solid rgba(11, 95, 168, .2); font-size: 20px; background: rgba(11,116,201,.05); }
    .glance-label { font-weight: 900; color: #1a2e44; font-size: 13px; line-height: 1.15; }
    .glance-value { font-size: 15px; color: #18273a; }

    .cue-legend { margin: 34px 0 34px; border: 1px solid var(--line); background: rgba(255,255,255,.35); box-shadow: 0 2px 9px rgba(6,28,51,.07); display: grid; grid-template-columns: 170px repeat(6, minmax(112px, 1fr)); gap: 8px; padding: 20px; }
    .cue-legend-intro h2, .section-title, .table-card h2, .note-title { margin: 0 0 10px; color: var(--blue-700); font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-weight: 900; letter-spacing: .025em; text-transform: uppercase; line-height: 1.1; }
    .cue-legend-intro h2 { font-size: 18px; }
    .cue-legend-intro p { margin: 0; font-size: 12px; color: #17273b; }

    .cue-legend-card { min-height: 150px; border: 1px solid #d4c3ac; background: rgba(255,255,255,.5); padding: 13px 11px 10px; border-radius: 3px; display: flex; flex-direction: column; justify-content: flex-start; }
    .cue-legend-card .icon { font-size: 28px; margin-bottom: 9px; font-weight: 900; }
    .cue-legend-card h3 { margin: 0 0 9px; font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-size: 14px; letter-spacing: .03em; line-height: 1.05; text-transform: uppercase; }
    .cue-legend-card p { margin: 0; font-size: 12px; color: #172437; line-height: 1.4; }

    .cue { margin: 18px 0; border-radius: 4px; padding: 14px 16px; border: 1px solid; }
    .cue h4 { margin: 0 0 6px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .04em; font-size: 14px; }
    .cue p { margin: 0; font-size: 15px; }

    .cue-safety, .cue-legend-card.cue-safety { color: var(--orange); border-color: #e2a677; background: rgba(201,101,37,.06); }
    .cue-critical, .cue-legend-card.cue-critical { color: var(--red); border-color: #c34b55; background: rgba(181,40,47,.06); }
    .cue-field, .cue-legend-card.cue-field { color: #1f91ad; border-color: #84bccc; background: rgba(31,145,173,.06); }
    .cue-code, .cue-legend-card.cue-code { color: var(--green); border-color: #a1b383; background: rgba(92,127,53,.06); }
    .cue-manufacturer, .cue-legend-card.cue-manufacturer { color: var(--purple); border-color: #a99cd2; background: rgba(101,82,155,.06); }
    .cue-measurement, .cue-legend-card.cue-measurement { color: var(--gold); border-color: #d2ae72; background: rgba(159,115,40,.06); }

    .toolbox { margin: 18px 0; border-radius: 4px; padding: 14px 16px; border-left: 6px solid; background: rgba(255,255,255,.55); box-shadow: 0 2px 8px rgba(6,28,51,.06); }
    .toolbox h4 { margin: 0 0 6px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .04em; font-size: 13px; }
    .toolbox p { margin: 0; font-size: 15px; color: #1b2d42; }
    .toolbox-note { border-color: var(--gray); } .toolbox-note h4 { color: var(--gray); }
    .toolbox-tip { border-color: var(--blue-600); } .toolbox-tip h4 { color: var(--blue-700); }
    .toolbox-mistake { border-color: var(--orange); } .toolbox-mistake h4 { color: var(--orange); }
    .toolbox-observation { border-color: var(--green); } .toolbox-observation h4 { color: var(--green); }
    .toolbox-inspection { border-color: var(--yellow); } .toolbox-inspection h4 { color: var(--yellow); }
    .toolbox-code { border-color: var(--red); } .toolbox-code h4 { color: var(--red); }

    .main-grid { display: grid; grid-template-columns: minmax(0, 1.15fr) minmax(330px, .85fr); gap: 38px; align-items: start; margin-bottom: 34px; }
    .left-column { padding: 0 2px 0 16px; }
    .right-column { border-left: 1px dotted #b8b0a4; padding-left: 36px; }

    .content-block { margin-bottom: 28px; border-bottom: 1px dotted #c7c0b5; padding-bottom: 22px; }
    .content-block:last-child { border-bottom: none; }

    .section-title { font-size: 22px; border-bottom: 3px solid var(--blue-600); padding-bottom: 6px; margin-bottom: 14px; }
    .content-block p { margin: 0 0 16px; font-size: 17px; color: #1b2d42; }

    .checklist { list-style: none; padding: 0; margin: 0; }
    .checklist li { position: relative; padding: 7px 0 7px 34px; border-bottom: 1px dotted #c7c0b5; font-size: 16px; }
    .checklist li::before { content: "✓"; position: absolute; left: 0; top: 8px; width: 21px; height: 21px; border-radius: 50%; background: var(--blue-700); color: white; font-size: 14px; line-height: 21px; text-align: center; font-weight: 900; }

    .table-card h2 { font-size: 21px; }
    .title-rule { border-bottom: 3px solid var(--blue-600); padding-bottom: 7px; margin-bottom: 20px; }

    table { width: 100%; border-collapse: collapse; background: rgba(255,255,255,.54); box-shadow: 0 2px 10px rgba(6,28,51,.08); border: 1px solid #c9c2b7; overflow: hidden; margin-bottom: 8px; }
    th { background: linear-gradient(90deg, var(--navy-850), var(--blue-700)); color: white; padding: 10px 13px; text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; font-size: 13px; letter-spacing: .045em; text-align: left; }
    td { border: 1px solid #d6d0c5; padding: 11px 14px; vertical-align: middle; font-size: 15px; background: rgba(255,255,255,.38); }
    td.icon-cell { width: 52px; text-align: center; font-size: 24px; color: var(--blue-700); }
    td.item-cell { width: 30%; font-weight: 800; color: #1b2d42; }

    .note-box { margin-top: 24px; border: 1px solid #a9c5dd; background: linear-gradient(180deg, rgba(238,247,255,.85), rgba(255,255,255,.45)); border-radius: 6px; padding: 18px 20px; box-shadow: 0 2px 8px rgba(6,28,51,.06); }
    .note-title { font-size: 16px; color: var(--blue-700); margin-bottom: 8px; }
    .note-box p { margin: 0; font-size: 16px; color: #1b2d42; }

    .work-order { margin: 34px 0 40px; border: 1px solid #c9c1b1; background: rgba(255,255,255,.5); box-shadow: var(--shadow); border-radius: 4px; overflow: hidden; }
    .work-order__header { background: linear-gradient(90deg, var(--navy-900), var(--blue-700)); color: #fff; padding: 18px 24px 16px; }
    .work-order__competency-code { display: inline-block; margin: 0 0 8px; background: rgba(255,255,255,.15); border: 1px solid rgba(255,255,255,.4); padding: 3px 10px; border-radius: 3px; font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .08em; font-size: 13px; }
    .work-order__type { margin: 0 0 4px; text-transform: uppercase; letter-spacing: .08em; font-size: 12px; color: #bcd7ef; font-weight: 800; }
    .work-order__title { margin: 0; font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-weight: 900; text-transform: uppercase; font-size: 24px; letter-spacing: .01em; }
    .work-order__meta { display: grid; grid-template-columns: repeat(4, 1fr); gap: 10px; padding: 14px 24px; background: rgba(11,116,201,.06); border-bottom: 1px solid #d3ccbc; font-size: 14px; }
    .work-order__meta p { margin: 0; }
    .work-order__competencies { padding: 16px 24px; }
    .work-order__competencies h3 { margin: 0 0 8px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; color: var(--blue-700); font-size: 14px; letter-spacing: .04em; }
    .work-order__competencies ul { margin: 0; padding-left: 20px; }
    .work-order__competencies li { font-size: 15px; margin-bottom: 4px; }

    .work-order-body { padding: 4px 24px 24px; }
    .work-order-body h3.wo-sub { color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .03em; font-size: 16px; border-bottom: 2px solid #d3ccbc; padding-bottom: 5px; margin: 22px 0 10px; }
    .work-order-body p { font-size: 15.5px; margin: 0 0 12px; }
    .work-order-body ul, .work-order-body ol { margin: 0 0 12px; padding-left: 22px; font-size: 15.5px; }
    .work-order-body li { margin-bottom: 6px; }

    .step-block { counter-reset: step; }
    .step-block li { list-style: none; position: relative; padding: 8px 0 8px 40px; border-bottom: 1px dotted #c7c0b5; counter-increment: step; }
    .step-block li::before { content: counter(step); position: absolute; left: 0; top: 8px; width: 26px; height: 26px; border-radius: 50%; background: var(--navy-850); color: #fff; font-weight: 900; font-size: 13px; text-align: center; line-height: 26px; }

    .photo-placeholder { margin: 14px 0; border: 1px dashed #b7ac97; background: rgba(255,255,255,.4); padding: 14px; border-radius: 4px; text-align: center; }
    .photo-placeholder img { max-width: 100%; }
    .photo-placeholder figcaption { font-size: 13px; color: var(--muted); margin-top: 6px; font-style: italic; }

    .related-skills, .next-project { margin-top: 16px; font-size: 14.5px; color: #223347; border-top: 1px dashed #c7c0b5; padding-top: 12px; }
    .related-skills strong, .next-project strong { color: var(--blue-700); }

    .priority-grid { display: grid; grid-template-columns: repeat(3, 1fr); gap: 10px; margin-top: 14px; }
    .priority-card { min-height: 92px; border: 1px solid #c8c0b4; background: rgba(255,255,255,.42); padding: 12px; border-top: 5px solid var(--blue-600); }
    .priority-card strong { display: block; color: var(--navy-850); text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing: .035em; margin-bottom: 5px; }
    .priority-card span { font-size: 13px; color: #334456; }

    .shop-terms-list { columns: 2; column-gap: 40px; }
    .shop-terms-list dt { font-weight: 900; color: var(--navy-850); margin-top: 10px; }
    .shop-terms-list dd { margin: 2px 0 6px; font-size: 15px; }

    .knowledge-check ol { padding-left: 22px; }
    .knowledge-check li { margin-bottom: 10px; font-size: 16px; }

    .chapter-nav { width: 100vw; margin-left: calc(50% - 50vw); background: linear-gradient(90deg, var(--navy-950), #071f38 45%, var(--navy-850)); color: white; min-height: 86px; display: grid; grid-template-columns: 240px minmax(260px, 1fr) 300px; align-items: center; padding: 12px 42px; box-shadow: 0 -6px 20px rgba(0,0,0,.2); }

    .nav-button { display: flex; flex-direction: column; gap: 2px; color: white; text-decoration: none; font-size: 13px; }
    .nav-button strong { font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; font-size: 18px; letter-spacing: .045em; }
    .nav-button.prev strong::before { content: "← "; font-size: 28px; vertical-align: -2px; }
    .nav-button.next strong::after { content: " →"; font-size: 28px; vertical-align: -2px; }
    .nav-button.next { text-align: right; }
    .nav-button.disabled { opacity: .45; pointer-events: none; }

    .progress { text-align: center; }
    .progress-title { color: #60a6e5; font-weight: 900; text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing: .08em; font-size: 18px; margin-bottom: 10px; }
    .dots { display: flex; justify-content: center; align-items: center; gap: 8px; }
    .dot { width: 11px; height: 11px; border-radius: 50%; background: rgba(255,255,255,.18); position: relative; }
    .dot::after { content: ""; position: absolute; left: 10px; top: 5px; width: 10px; height: 2px; background: rgba(255,255,255,.16); }
    .dot:last-child::after { display: none; }
    .dot.active { background: var(--blue-600); box-shadow: 0 0 0 3px rgba(11,116,201,.14); }

    @media (max-width: 1020px) {
      .hero-grid, .main-grid { grid-template-columns: 1fr; }
      .right-column { border-left: none; padding-left: 0; }
      .cue-legend { grid-template-columns: repeat(2, minmax(0, 1fr)); }
      .cue-legend-intro { grid-column: 1 / -1; }
      .chapter-nav { grid-template-columns: 1fr; gap: 12px; text-align: center; }
      .nav-button, .nav-button.next { text-align: center; }
      .work-order__meta { grid-template-columns: repeat(2, 1fr); }
      .shop-terms-list { columns: 1; }
    }

    @media (max-width: 700px) {
      .book-header { padding: 14px 18px; flex-wrap: wrap; gap: 6px; }
      .book-header .divider { display: none; }
      .page { padding: 24px 18px 0; }
      .hero-left { grid-template-columns: 1fr; }
      .chapter-stamp { width: 155px; height: 155px; }
      .chapter-stamp .label { font-size: 23px; }
      .chapter-stamp .number { font-size: 96px; }
      .cue-legend { grid-template-columns: 1fr; padding: 14px; }
      .priority-grid { grid-template-columns: 1fr; }
      .chapter-nav { padding: 18px; }
      td.item-cell { width: auto; }
      .work-order__meta { grid-template-columns: 1fr; }
    }

    .project-panel { margin: 18px 0; border: 1px solid #d3ccb9; background: rgba(255,255,255,.45); padding: 18px 20px; box-shadow: 0 2px 8px rgba(6,28,51,.07); border-radius: 4px; }
    .project-panel h3 { margin: 0 0 8px; color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .035em; font-size: 16px; border-bottom: 2px solid #d3ccbc; padding-bottom: 5px; }
    .project-panel p { margin: 0 0 12px; font-size: 15.5px; color: #1b2d42; }
    .zone-grid { display: grid; grid-template-columns: repeat(4, minmax(130px, 1fr)); gap: 10px; margin: 16px 0; }
    .zone-card { border: 1px solid #c8c0b4; background: rgba(255,255,255,.42); padding: 12px; border-top: 5px solid var(--blue-600); min-height: 108px; }
    .zone-card strong { display:block; color: var(--navy-850); text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing:.035em; margin-bottom: 5px; }
    .zone-card span { font-size: 13px; color: #334456; }
    .readiness-list li { margin-bottom: 7px; }
    .placeholder-label { font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .08em; color: var(--blue-700); font-weight: 900; font-size: 14px; }
    @media (max-width: 1020px) { .zone-grid { grid-template-columns: repeat(2, minmax(0, 1fr)); } }
    @media (max-width: 700px) { .zone-grid { grid-template-columns: 1fr; } }

  </style>
<body>
  <header class="book-header">
    <div class="series">Residential Construction and Building Trades Library</div>
    <div class="divider">|</div>
    <div class="book-title">Book 09 — Residential HVAC: Heating, Cooling, Ventilation, Duct Systems, and Indoor Air Quality</div>
  </header>

  <main class="page">
    <nav class="breadcrumb" aria-label="Breadcrumb">
      <span>Residential HVAC</span>
      <span>Projects</span>
      <span>Project 06</span>
    </nav>

    <section class="hero-grid" aria-labelledby="project-title">
      <div class="hero-left">
        <aside class="chapter-stamp" aria-label="Project number">
          <div class="label">Project</div>
          <div class="number">06</div>
        </aside>

        <header class="chapter-header">
          <p class="chapter-header__number">Project 06</p>
          <h1 class="chapter-header__title" id="project-title">Seal Accessible Duct Leaks with Mastic and HVAC-Rated Tape</h1>
          <div class="rule"></div>
          <p class="chapter-header__summary">Seal accessible leakage at approved sheet-metal and duct-board joints, seams, takeoffs, and register boots using compatible listed mastic and HVAC-rated tape, so the duct system identified and diagnosed in earlier projects stops losing conditioned air at the joints it was never designed to leak through.</p>
        </header>
      </div>

      <aside class="glance" aria-labelledby="brief-title">
        <div class="tab" id="brief-title">Project Brief</div>
        <div class="glance-body">
          <div class="glance-row">
            <div class="glance-icon">▥</div>
            <div><div class="glance-label">Difficulty</div><div class="glance-value">Intermediate</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">◷</div>
            <div><div class="glance-label">Time</div><div class="glance-value">3–6 hours, plus manufacturer-specified mastic cure time</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">$</div>
            <div><div class="glance-label">Cost</div><div class="glance-value">$25–$90 for duct mastic, listed foil tape, mesh reinforcing tape, and applicator supplies</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">🔧</div>
            <div><div class="glance-label">Tools</div><div class="glance-value">Mastic brush or gloved-hand applicator, utility knife, wire brush or abrasive pad, tape measure, flashlight or headlamp, smoke pencil or approved leak-detection method (if specified by the assigned system)</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">□</div>
            <div><div class="glance-label">Materials</div><div class="glance-value">Listed duct mastic, listed HVAC foil tape, fiberglass mesh reinforcing tape, mechanical fasteners for loose joints, cleaning rags, drop cloths</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">▰</div>
            <div><div class="glance-label">Competencies</div><div class="glance-value">HV-031 – HV-036</div></div>
          </div>
        </div>
      </aside>
    </section>

    <section class="cue-legend" aria-labelledby="cue-legend-title">
      <div class="cue-legend-intro">
        <h2 id="cue-legend-title">Field Cue System</h2>
        <p>These cues appear at the point of work. They identify safety, code, manufacturer, and measurement issues before they become a sealing failure, a contamination problem, or a blocked required opening.</p>
      </div>

      <article class="cue-legend-card cue-safety">
        <div class="icon">△</div>
        <h3>Safety Cue</h3>
        <p>Task-specific safety guidance for ordinary work hazards.</p>
      </article>

      <article class="cue-legend-card cue-critical">
        <div class="icon">✋</div>
        <h3>Critical Safety Cue</h3>
        <p>Serious injury, shock, combustion, or exposure hazard is possible.</p>
      </article>

      <article class="cue-legend-card cue-field">
        <div class="icon">⛑</div>
        <h3>Field Safety Cue</h3>
        <p>Practical work-area safety: lighting, footing, access, and housekeeping.</p>
      </article>

      <article class="cue-legend-card cue-code">
        <div class="icon">▤</div>
        <h3>Code Alert</h3>
        <p>Local requirements vary. Verify permit, inspection, and jurisdictional rules.</p>
      </article>

      <article class="cue-legend-card cue-manufacturer">
        <div class="icon">▧</div>
        <h3>Manufacturer Cue</h3>
        <p>Follow product-specific instructions for equipment, controls, and labels.</p>
      </article>

      <article class="cue-legend-card cue-measurement">
        <div class="icon">▱</div>
        <h3>Measurement Cue</h3>
        <p>Reference-point, verification, and documentation guidance.</p>
      </article>
    </section>

    <section class="main-grid">
      <div class="left-column">
        <article class="content-block">
          <h2 class="section-title">Job Overview</h2>
          <p>This project qualifies you to seal accessible leakage at sheet-metal and duct-board joints, seams, takeoffs, and register boots on the residential HVAC system identified in Project 01 and assessed for airflow deficiencies in Project 05. The finished work product is one completed set of sealed duct joints, verified against continued leakage, using only listed duct mastic and listed HVAC-rated foil tape applied within their approved service conditions.</p>
          <p>You will review the duct material, service temperature, joint type, and approved sealant and tape listings; shut down the equipment and confirm the duct section is not moving air; mark leakage points identified from the Project 05 deficiency report or other approved evidence; clean and prepare the bonding surface; mechanically fasten loose joints; apply and tool duct mastic to full coverage; apply listed HVAC foil tape where the approved system permits it; seal register-boot-to-finish gaps; allow the sealant to cure; and restore equipment to verify the sealed joints against continued leakage.</p>
          <p>This project builds directly on the duct inspection and deficiency report from Project 05. It does not authorize resizing, replacing, or redesigning any duct, and it does not authorize sealing intentional openings, balancing devices, drains, access panels, or safety components. Project 07, duct insulation, is performed only after this project's sealing work has cured and passed inspection.</p>
        </article>

        <article class="content-block">
          <h2 class="section-title">Skills You Will Demonstrate</h2>
          <ul class="checklist">
            <li><strong>HV-031</strong> — Clean duct surfaces at the approved bonding area before sealant application.</li>
            <li><strong>HV-032</strong> — Identify leakage points using visual evidence, prior test data, or another approved method.</li>
            <li><strong>HV-033</strong> — Apply duct mastic to the specified thickness and width over a joint.</li>
            <li><strong>HV-034</strong> — Apply HVAC-rated foil tape to clean, dry surfaces with the required overlap and pressure.</li>
            <li><strong>HV-035</strong> — Seal register-boot connections to the surrounding finish surface using a compatible approved method.</li>
            <li><strong>HV-036</strong> — Inspect completed duct sealing for missed joints, tape lift, mastic cracking, and continued leakage.</li>
          </ul>
        </article>

        <article class="content-block">
          <h2 class="section-title">Where This Skill Fits</h2>
          <p>Project 05 produced a deficiency report identifying disconnected joints, open seams, and leakage locations on the accessible duct system. This project corrects the leakage findings from that report using listed, compatible sealing materials. The sealed and cured duct system produced here is a direct prerequisite for Project 07, duct insulation, which requires that leakage sealing be complete and cured before insulation is installed over it.</p>
          <p>The shutdown, work-area protection, and documentation habits established in Project 02 and used throughout Projects 03 through 05 continue here: equipment is shut down before the duct section is worked on, and every sealed location, material, and inspection result is recorded before the project closes out.</p>
        </article>

        <article class="content-block">
          <h2 class="section-title">Scope and Intended Use</h2>
          <p>This project covers:</p>
          <ul class="checklist">
            <li>sealing accessible leakage at sheet-metal and duct-board joints, seams, takeoffs, and register boots identified as deficient in Project 05 or by another approved method</li>
            <li>cleaning and preparing the bonding surface before sealant application</li>
            <li>mechanically fastening loose duct joints before sealing, where required</li>
            <li>applying listed duct mastic and listed HVAC-rated foil tape within their approved service conditions</li>
            <li>sealing register-boot-to-drywall or boot-to-subfloor gaps using a compatible approved method</li>
            <li>verifying completed sealing against continued leakage after cure and after equipment is restored</li>
          </ul>
          <p>This project does <strong>not</strong> authorize the learner to:</p>
          <ul class="checklist">
            <li>seal intentional openings, balancing devices, drains, access panels, combustion openings, or safety components</li>
            <li>resize, replace, reroute, or redesign any duct, plenum, or fitting</li>
            <li>work on ducts identified in Project 05 as contaminated, structurally unsafe, or otherwise inaccessible for repair</li>
            <li>seal a joint before the duct section has been shut down and confirmed not to be moving air</li>
            <li>cover a sealed joint with insulation before the sealant has cured and passed inspection</li>
          </ul>
          <p>Ducts identified in Project 05 as contaminated with suspected asbestos, heavy mold, sewage, or fire damage remain a stop-work condition in this project and are not sealed until a qualified professional has addressed the condition.</p>
        </article>

        <aside class="toolbox toolbox-note">
          <h4>Trade Note</h4>
          <p>Duct mastic and HVAC-rated foil tape are not interchangeable with household products. Household duct tape is not permitted on HVAC ducts under any condition in this book: its adhesive fails at duct operating temperatures and it does not carry a listing for this service. Use only the mastic and tape products identified as compatible with the duct material, service temperature, and joint type in this project's material takeoff.</p>
        </aside>
      </div>

      <aside class="right-column">
        <div class="table-card">
          <h2 class="title-rule">Common Tools and Equipment</h2>
          <table aria-label="Common tools and equipment for this project">
            <thead>
              <tr><th colspan="2">Item</th><th>Purpose</th></tr>
            </thead>
            <tbody>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Mastic brush or gloved-hand applicator</td><td>Applying duct mastic to the specified thickness and width over a joint</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Utility knife</td><td>Trimming mesh reinforcing tape and foil tape to length</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Wire brush or abrasive pad</td><td>Removing loose dust, rust scale, and failed tape or sealant from the bonding area</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Tape measure</td><td>Measuring joint length, tape overlap, and mastic coverage width</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Flashlight or headlamp</td><td>Inspecting joints and sealed surfaces in attics, crawlspaces, and basements</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Smoke pencil or approved leak-detection method</td><td>Confirming leakage points and verifying sealed joints, when specified by the assigned system</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Tin snips or nibbler (if mechanical fastening is required)</td><td>Trimming sheet metal at loose joints requiring mechanical fastening before sealing</td></tr>
            </tbody>
          </table>

          <h2 class="title-rule" style="margin-top:20px;">PPE and Materials</h2>
          <table aria-label="PPE and materials for this project">
            <thead>
              <tr><th colspan="2">Item</th><th>Purpose</th></tr>
            </thead>
            <tbody>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Eye protection</td><td>Worn during cleaning, fastening, and mastic application</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Gloves compatible with duct mastic</td><td>Worn during mastic handling and application</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Dust mask or respirator appropriate to the space</td><td>Worn when cleaning dusty or insulation-affected duct surfaces</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Listed duct mastic</td><td>Sealing joints, seams, and takeoffs to the specified thickness and width</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Listed HVAC-rated foil tape</td><td>Sealing joints where the approved system permits tape in place of or in addition to mastic</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Fiberglass mesh reinforcing tape</td><td>Reinforcing gaps or joints that require it before mastic is applied</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Drop cloths</td><td>Protecting finished surfaces below and around the work area from mastic drips</td></tr>
            </tbody>
          </table>
          <p style="font-size:14px; color:#334456; margin-top:8px;"><strong>Required PPE for this project:</strong> eye protection and mastic-compatible gloves at all times during application; an appropriate dust mask or respirator when cleaning dusty or insulation-affected surfaces.</p>
        </div>

        <aside class="note-box">
          <h3 class="note-title">Setup Standard</h3>
          <p>Do not seal a duct joint before equipment is shut down and the duct section is confirmed not to be moving air. Do not seal an intentional opening, balancing device, drain, access panel, combustion opening, or safety component. Use only the mastic and tape products identified as compatible with the duct material, service temperature, and joint type in the material takeoff.</p>
        </aside>

        <aside class="toolbox toolbox-tip">
          <h4>Shop Tip</h4>
          <p>Photograph every joint before and after sealing. A before-photograph confirms the leakage point matches the Project 05 deficiency report; an after-photograph documents the completed seal for the Project 07 insulation crew, who will need to know the sealed area has cured before covering it.</p>
        </aside>
      </aside>
    </section>

    <article class="content-block">
      <h2 class="section-title">Reference Conventions</h2>
      <p>Establish these references before beginning sealing work, and do not seal a joint outside the defined scope of this project.</p>

      <table aria-label="Reference conventions for this project">
        <thead>
          <tr><th>Term</th><th>Definition</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">Bonding area</td><td>The cleaned, dried duct surface directly beneath and immediately surrounding the joint, seam, or takeoff receiving mastic or tape</td></tr>
          <tr><td class="item-cell">Listed product</td><td>A duct mastic or HVAC-rated foil tape carrying a recognized listing for the duct material, service temperature, and joint type identified in this project</td></tr>
          <tr><td class="item-cell">Approved system</td><td>The combination of duct material, mastic, tape, mesh, and closure method identified as compatible for the assigned system in the material takeoff</td></tr>
          <tr><td class="item-cell">Intentional opening</td><td>A balancing device, drain, access panel, combustion opening, or safety component that this project does not authorize sealing</td></tr>
          <tr><td class="item-cell">Cure condition</td><td>The manufacturer-specified time, temperature, and humidity range required before a sealed joint may be covered, insulated, or returned to full service</td></tr>
          <tr><td class="item-cell">Continued leakage</td><td>Air movement detected at a joint after sealing and equipment restoration, indicating the seal failed or was incomplete</td></tr>
        </tbody>
      </table>

      <div class="project-panel">
        <h3>Sealing Scope Record</h3>
        <p>Before beginning work, record the defined sealing scope directly on the Duct Sealing Worksheet:</p>
        <p>System or zone (from Project 01 map): ______ &nbsp;&nbsp;&nbsp; Joints identified for sealing (from Project 05 report): ______ &nbsp;&nbsp;&nbsp; Duct material(s) present: ______</p>
        <p>Approved mastic product/listing: ______ &nbsp;&nbsp;&nbsp; Approved tape product/listing: ______ &nbsp;&nbsp;&nbsp; Date started: ____________ &nbsp;&nbsp;&nbsp; Builder name: ____________</p>
      </div>
    </article>

    <article class="content-block">
      <h2 class="section-title">Prerequisites</h2>
      <ul class="checklist">
        <li>A completed HVAC System Map and Existing-Condition Record from Project 01 identifying the system and its accessible ducts</li>
        <li>A completed duct and airflow deficiency report from Project 05 identifying leakage locations, or another approved method of identifying leakage points</li>
        <li>Confirmation that the identified duct sections are accessible, structurally suitable for repair, and free of suspected asbestos, heavy mold, sewage contamination, or fire damage</li>
        <li>The equipment shutdown and work-area readiness procedure from Project 02, applied to this duct section before sealing begins</li>
        <li>Identification of the exact mastic and tape products approved for the duct material, service temperature, and joint type present</li>
      </ul>
    </article>

    <article class="content-block">
      <h2 class="section-title">Common Field Fundamentals</h2>
      <p>Sealing work in this project depends on the identification completed in Project 01 and the deficiency findings from Project 05. A joint sealed without confirming it was actually part of the assigned system, or sealed with an incompatible material, is a wasted repair and a possible failure point discovered only after insulation is installed over it in Project 07.</p>

      <div class="zone-grid" aria-label="Duct sealing overview">
        <div class="zone-card"><strong>Surface prep</strong><span>Dust, rust scale, failed tape, and incompatible sealant removed from the bonding area before application</span></div>
        <div class="zone-card"><strong>Leak marking</strong><span>Leakage points marked from the Project 05 report, visual evidence, or an approved detection method</span></div>
        <div class="zone-card"><strong>Mechanical fastening</strong><span>Loose joints fastened before sealant is applied over them</span></div>
        <div class="zone-card"><strong>Mastic application</strong><span>Applied to specified thickness and width and tooled to continuous contact</span></div>
        <div class="zone-card"><strong>Tape application</strong><span>Applied only where the approved system permits it, with required overlap and burnishing</span></div>
        <div class="zone-card"><strong>Boot sealing</strong><span>Register-boot-to-finish gaps sealed with a compatible approved method</span></div>
        <div class="zone-card"><strong>Cure and restore</strong><span>Sealant cured under manufacturer conditions before equipment is restored and joints are verified</span></div>
        <div class="zone-card"><strong>Documentation</strong><span>Sealed locations, materials, cure conditions, and inspection results recorded for Project 07</span></div>
      </div>

      <h3 class="wo-sub">Restricted Openings and Sealing Boundaries</h3>
      <p>This project seals only the accessible joints, seams, takeoffs, and boots identified as deficient by Project 05 or another approved method. Do not seal an intentional opening, balancing device, drain, access panel, combustion opening, or safety component. Do not seal a joint outside the accessible, structurally suitable duct sections confirmed in Project 05.</p>

      <aside class="cue cue-critical">
        <h4>Critical Safety Cue — Confirm the Duct Is Not Moving Air Before Sealing</h4>
        <p>Shut down equipment using the Project 02 procedure and verify the duct section is not moving air before beginning any cleaning, fastening, or sealing work. Do not apply mastic or tape to a duct surface while air is moving through it. Do not restore equipment until sealant has reached the manufacturer-specified initial set condition.</p>
      </aside>

      <aside class="cue cue-manufacturer">
        <h4>Manufacturer Instruction Cue — Product Listing Controls Application</h4>
        <p>Confirm the duct mastic and HVAC-rated foil tape carry a listing compatible with the duct material, service temperature, and joint type before beginning work. Do not substitute an unlisted sealant, an incompatible tape, or household duct tape for any joint in this project. Apply each product only within its manufacturer-specified temperature, humidity, and cure conditions.</p>
      </aside>

      <aside class="cue cue-measurement">
        <h4>Measurement Cue — Coverage, Overlap, and Cure Are Verified, Not Assumed</h4>
        <p>Measure mastic coverage width and tape overlap against the manufacturer-specified minimum for each joint. Do not assume a thin mastic pass or a narrow tape overlap is adequate. Confirm the manufacturer-specified cure time has elapsed before covering a sealed joint with insulation or restoring full equipment operation.</p>
      </aside>

      <aside class="cue cue-field">
        <h4>Field Safety Cue — Protect Surfaces and Control Mastic Drips</h4>
        <p>Protect finished floors, ceilings, and surrounding surfaces with drop cloths before applying mastic overhead or in tight spaces. Keep mastic and cleaning solvents away from electrical components, insulation not scheduled for removal, and porous finish materials.</p>
      </aside>
    </article>

    <article class="work-order" id="seal-accessible-duct-leaks">
      <header class="work-order__header">
        <p class="work-order__competency-code">HV-031 – HV-036</p>
        <p class="work-order__type">Duct Sealing / Leakage-Correction Qualification</p>
        <h2 class="work-order__title">Seal Accessible Duct Leaks with Mastic and HVAC-Rated Tape</h2>
      </header>

      <div class="work-order__meta">
        <p><strong>Difficulty:</strong> Intermediate</p>
        <p><strong>Estimated Time:</strong> 3–6 hours plus cure time</p>
        <p><strong>Estimated Cost:</strong> $25–$90</p>
        <p><strong>Finished Work:</strong> Accessible duct and boot joints sealed with listed, compatible materials and verified against continued leakage</p>
      </div>

      <div class="work-order-body">
        <h3 class="wo-sub">A. Finished-Project Specification</h3>
        <p><strong>Quantity:</strong> every joint, seam, takeoff, and register boot identified as deficient in the Project 05 report or by another approved method, sealed with listed duct mastic and, where the approved system permits, listed HVAC-rated foil tape, verified against continued leakage after cure and equipment restoration.</p>

        <h3 class="wo-sub">B. Duct Sealing Schedule</h3>
        <table aria-label="Duct sealing schedule">
          <thead>
            <tr><th>Joint / Location</th><th>Duct Material</th><th>Approved Sealing Method</th><th>Verification Method</th></tr>
          </thead>
          <tbody>
            <tr><td class="item-cell">Trunk-to-trunk joint</td><td>From system map / field record</td><td>Listed mastic, mesh if required by gap width</td><td>Visual continuity, leak-detection method if specified</td></tr>
            <tr><td class="item-cell">Branch takeoff collar</td><td>From system map / field record</td><td>Listed mastic and/or listed foil tape per manufacturer listing</td><td>Visual continuity, airflow observation</td></tr>
            <tr><td class="item-cell">Duct-board seam</td><td>Duct board</td><td>Product-specified mastic and mesh system for duct board</td><td>Visual continuity, tooling inspection</td></tr>
            <tr><td class="item-cell">Register boot to duct</td><td>From system map / field record</td><td>Listed mastic at the collar connection</td><td>Visual continuity, leak-detection method if specified</td></tr>
            <tr><td class="item-cell">Register boot to drywall/subfloor</td><td>Finish surface at boot perimeter</td><td>Compatible approved perimeter-sealing method identified in material takeoff</td><td>Visual gap closure, air-noise observation after restoration</td></tr>
          </tbody>
        </table>

        <h3 class="wo-sub">C. Material Takeoff</h3>
        <ul class="checklist">
          <li><strong>Sealing materials:</strong> listed duct mastic in the quantity required for the total joint linear footage identified in the Project 05 report, listed HVAC-rated foil tape for joints where the approved system permits it, fiberglass mesh reinforcing tape for gaps exceeding the mastic manufacturer's unreinforced limit.</li>
          <li><strong>Fastening materials:</strong> mechanical fasteners matching the duct gauge and joint type for any joint identified as loose before sealing.</li>
          <li><strong>Preparation and protection materials:</strong> cleaning rags, wire brush or abrasive pad, drop cloths sized to the work area beneath and around each joint.</li>
          <li><strong>Documentation materials:</strong> Duct Sealing Worksheet, camera for before-and-after joint photographs.</li>
        </ul>

        <h3 class="wo-sub">D. Acceptance Standards</h3>
        <table aria-label="Acceptance standards for duct sealing">
          <thead>
            <tr><th>Check</th><th>Standard</th></tr>
          </thead>
          <tbody>
            <tr><td class="item-cell">Surface preparation</td><td>Bonding area free of loose dust, rust scale, failed tape, and incompatible sealant, and dry before application</td></tr>
            <tr><td class="item-cell">Mechanical fastening</td><td>Loose joints fastened before sealant is applied over them</td></tr>
            <tr><td class="item-cell">Mastic coverage</td><td>Applied to the manufacturer-specified thickness and width with continuous contact and no thin spots or pinholes</td></tr>
            <tr><td class="item-cell">Tape application</td><td>Applied only where the approved system permits it, to clean dry surfaces, with the required overlap, fully burnished without wrinkles, fishmouths, or bridging</td></tr>
            <tr><td class="item-cell">Boot perimeter sealing</td><td>Register-boot-to-finish gaps closed using the compatible approved method without blocking required access or drainage</td></tr>
            <tr><td class="item-cell">Cure</td><td>Manufacturer-specified cure time and conditions met before covering or restoring full operation</td></tr>
            <tr><td class="item-cell">Verification</td><td>No missed joints, tape lift, mastic cracking, air noise, or continued leakage observed after equipment restoration</td></tr>
          </tbody>
        </table>

        <h3 class="wo-sub">E. Preparation and Product Review</h3>
        <ol class="step-block">
          <li><strong>Review the duct material, service temperature, joint type, insulation, approved sealant, tape listing, and cure conditions.</strong> Confirm every product to be used carries a listing compatible with the duct material and service present.</li>
          <li><strong>Shut down equipment and verify that the duct section is not moving air.</strong> Apply the Project 02 shutdown and readiness procedure to this duct section before proceeding.</li>
          <li><strong>Establish safe access and protect surrounding insulation, finishes, and equipment.</strong> Place drop cloths beneath and around each joint scheduled for sealing.</li>
        </ol>

        <h3 class="wo-sub">F. Inspection and Leak Marking</h3>
        <ol class="step-block">
          <li><strong>Inspect the duct for structural damage, corrosion, contamination, wet insulation, or failed supports.</strong> Stop work at any joint showing a condition outside the scope confirmed in Project 05.</li>
          <li><strong>Mark leakage points using visual evidence, previous test data, smoke under controlled conditions, or another approved method.</strong> Cross-reference each marked point against the Project 05 deficiency report.</li>
          <li><strong>Do not seal intentional openings, balancing devices, drains, access panels, combustion openings, or safety components.</strong> Confirm each marked point is a joint, seam, takeoff, or boot before proceeding.</li>
        </ol>

        <h3 class="wo-sub">G. Surface Preparation and Mechanical Fastening</h3>
        <ol class="step-block">
          <li><strong>Remove loose dust, oil, rust scale, failed tape, and incompatible sealant from the approved bonding area.</strong> Use the wire brush or abrasive pad without damaging the duct surface.</li>
          <li><strong>Dry the surface and verify it meets product temperature and moisture requirements.</strong> Confirm ambient and surface conditions against the mastic and tape manufacturer instructions before applying either product.</li>
          <li><strong>Mechanically fasten loose duct joints before applying sealant where required.</strong> Use fasteners matching the duct gauge and joint type from the fastener schedule.</li>
          <li><strong>Apply reinforcing mesh at gaps or joints that require it.</strong> Use mesh at any gap exceeding the mastic manufacturer's unreinforced limit.</li>
        </ol>

        <h3 class="wo-sub">H. Mastic and Tape Application</h3>
        <ol class="step-block">
          <li><strong>Apply duct mastic to the specified thickness and width over the joint.</strong> Measure coverage width against the manufacturer-specified minimum for the joint type.</li>
          <li><strong>Tool the mastic to continuous contact without thin spots or pinholes.</strong> Inspect the tooled surface under the flashlight before moving to the next joint.</li>
          <li><strong>Use listed HVAC foil tape only where the approved system permits it.</strong> Confirm the joint type is one where tape is authorized before applying it.</li>
          <li><strong>Apply tape to clean, dry surfaces with the required overlap and pressure.</strong> Measure overlap against the manufacturer-specified minimum.</li>
          <li><strong>Burnish tape fully and avoid wrinkles, fishmouths, or bridging.</strong> Inspect the burnished tape for full adhesion along its entire length.</li>
        </ol>

        <h3 class="wo-sub">I. Boot Sealing, Access Preservation, and Cure</h3>
        <ol class="step-block">
          <li><strong>Seal register-boot-to-drywall or boot-to-subfloor gaps using the compatible approved method.</strong> Confirm the perimeter gap is fully closed without excess material projecting into the register opening.</li>
          <li><strong>Preserve removable access panels and service connections.</strong> Confirm no access panel, damper handle, or service point has been sealed shut.</li>
          <li><strong>Allow sealants to cure for the manufacturer-controlled time.</strong> Record the cure start time and the required cure duration on the worksheet.</li>
          <li><strong>Reinstall insulation and vapor facing after the seal has passed inspection.</strong> Do not reinstall insulation removed for this project's access until the cure period has elapsed and the joint has passed inspection.</li>
        </ol>

        <h3 class="wo-sub">J. Restoration, Verification, and Documentation</h3>
        <ol class="step-block">
          <li><strong>Restore equipment and perform the approved leakage observation.</strong> Use the smoke pencil or approved detection method specified for the assigned system.</li>
          <li><strong>Inspect for missed joints, tape lift, mastic cracking, air noise, or continued leakage.</strong> Check every sealed joint identified on the Duct Sealing Schedule.</li>
          <li><strong>Correct failed areas using the product-approved repair method.</strong> Re-clean, re-fasten, and re-seal any joint that fails verification, then repeat the affected observation.</li>
          <li><strong>Document sealed locations, materials, cure conditions, and inspection results.</strong> Complete every entry on the Duct Sealing Worksheet before authorizing Project 07 to begin on this duct section.</li>
        </ol>
      </div>
    </article>

    <article class="content-block">
      <h2 class="section-title">Common Readiness Inspection</h2>
      <p>Inspect every completed sealing project using the same checks regardless of which residence or training system the project involves.</p>
      <ul class="checklist readiness-list">
        <li><strong>Preparation check:</strong> confirm the bonding area was clean, dry, and free of failed prior sealant before application.</li>
        <li><strong>Fastening check:</strong> confirm loose joints were mechanically fastened before sealant was applied over them.</li>
        <li><strong>Mastic check:</strong> confirm coverage meets the specified thickness and width with continuous contact and no thin spots or pinholes.</li>
        <li><strong>Tape check:</strong> confirm tape was applied only where authorized, with the required overlap, fully burnished without wrinkles or bridging.</li>
        <li><strong>Boot check:</strong> confirm register-boot perimeter gaps are closed without blocking required access or drainage.</li>
        <li><strong>Cure check:</strong> confirm the manufacturer-specified cure time elapsed before covering or restoring full operation.</li>
        <li><strong>Verification check:</strong> confirm no continued leakage, tape lift, or mastic cracking was observed after equipment restoration.</li>
      </ul>
      <p>Complete the Duct Sealing Worksheet in the Inspection Checklist section below before beginning Project 07.</p>
    </article>

    <article class="content-block">
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a cleaned and dried duct joint immediately before mastic application, with the bonding area visible.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: duct mastic tooled to continuous contact across a trunk-to-branch takeoff collar.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: listed HVAC-rated foil tape burnished across a duct-board seam with visible overlap.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a sealed register-boot perimeter at the drywall or subfloor connection.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a completed Duct Sealing Worksheet showing sealed locations, materials, and cure conditions.</figcaption>
      </figure>
    </article>

    <article class="content-block">
      <h2 class="section-title">Failure Points and Troubleshooting</h2>

      <aside class="toolbox toolbox-observation">
        <h4>Mastic Cracks or Shows Pinholes After Cure</h4>
        <p><strong>Probable cause:</strong> insufficient coverage thickness, application over a wet or contaminated surface, or curing outside the manufacturer's temperature or humidity range.<br>
        <strong>Confirmation:</strong> inspect the cracked or pinholed area under the flashlight and compare coverage thickness against the manufacturer specification.<br>
        <strong>Correction:</strong> remove the failed mastic section, re-clean and dry the surface, and reapply mastic to the specified thickness.<br>
        <strong>Reinspection:</strong> repeat the coverage and continuity check on the corrected area after the full cure period.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>Foil Tape Lifts or Shows Fishmouths</h4>
        <p><strong>Probable cause:</strong> application over a dusty, oily, or damp surface, insufficient burnishing pressure, or tape applied at a joint type the approved system does not authorize for tape.<br>
        <strong>Confirmation:</strong> attempt to lift the tape edge gently and inspect the underlying surface condition.<br>
        <strong>Correction:</strong> remove the failed tape, re-clean and dry the surface, and reapply tape with the required overlap, fully burnished.<br>
        <strong>Reinspection:</strong> repeat the adhesion check along the full tape length after reapplication.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>Continued Leakage Is Detected After Equipment Restoration</h4>
        <p><strong>Probable cause:</strong> a missed joint, an incomplete mastic or tape application, or a joint that shifted after sealing but before cure.<br>
        <strong>Confirmation:</strong> repeat the approved leak-detection method at each joint on the Duct Sealing Schedule and compare results against the initial inspection.<br>
        <strong>Correction:</strong> shut down equipment, re-clean and reseal the failed joint using the product-approved repair method, and allow the full cure period before restoring equipment again.<br>
        <strong>Reinspection:</strong> repeat the leakage observation on the corrected joint and confirm the result is recorded on the worksheet.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>A Required Access Panel or Damper Was Sealed Shut</h4>
        <p><strong>Probable cause:</strong> mastic or tape applied across an access panel seam, damper handle, or service opening during a nearby joint's sealing work.<br>
        <strong>Confirmation:</strong> attempt to operate the affected access panel or damper before restoring equipment.<br>
        <strong>Correction:</strong> remove the sealant from the required opening and confirm the panel or damper operates freely before proceeding.<br>
        <strong>Reinspection:</strong> confirm every access panel and damper on the affected duct section operates freely before equipment is restored.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>Equipment Was Restored Before the Cure Period Elapsed</h4>
        <p><strong>Probable cause:</strong> the recorded cure start time was not checked against the manufacturer-specified duration before restoring equipment.<br>
        <strong>Confirmation:</strong> compare the actual elapsed time against the manufacturer-specified cure duration recorded on the worksheet.<br>
        <strong>Correction:</strong> shut down equipment again, inspect the affected joint for disturbance, and allow the remaining cure time before restoring equipment.<br>
        <strong>Reinspection:</strong> repeat the joint inspection and leakage observation once the full cure period has elapsed.</p>
      </aside>
    </article>

    <article class="content-block">
      <h2 class="section-title">Cleanup</h2>
      <p>This project ends with every scheduled joint sealed, cured, and verified, and the work area left clean for the Project 07 insulation work that follows.</p>
      <ul class="checklist">
        <li>Remove drop cloths and dispose of mastic containers and applicator waste according to the product's disposal instructions</li>
        <li>Confirm all access panels, dampers, and service points remain unobstructed and operable</li>
        <li>Confirm every photograph is labeled and stored with the worksheet</li>
        <li>Store remaining mastic, tape, and mesh in sealed, labeled containers for use in later projects</li>
        <li>Store the Duct Sealing Worksheet for reference by the Project 07 insulation work</li>
      </ul>
    </article>

    <article class="content-block shop-terms">
      <h2 class="section-title">Field Terms</h2>
      <dl class="shop-terms-list">
        <dt>Bonding Area</dt><dd>The cleaned, dried duct surface directly beneath and immediately surrounding the joint, seam, or takeoff receiving mastic or tape.</dd>
        <dt>Listed Product</dt><dd>A duct mastic or HVAC-rated foil tape carrying a recognized listing for the duct material, service temperature, and joint type identified in this project.</dd>
        <dt>Approved System</dt><dd>The combination of duct material, mastic, tape, mesh, and closure method identified as compatible for the assigned system in the material takeoff.</dd>
        <dt>Intentional Opening</dt><dd>A balancing device, drain, access panel, combustion opening, or safety component that this project does not authorize sealing.</dd>
        <dt>Cure Condition</dt><dd>The manufacturer-specified time, temperature, and humidity range required before a sealed joint may be covered, insulated, or returned to full service.</dd>
        <dt>Continued Leakage</dt><dd>Air movement detected at a joint after sealing and equipment restoration, indicating the seal failed or was incomplete.</dd>
        <dt>Fishmouth</dt><dd>A gap or wrinkle in applied tape where the adhesive does not fully contact the duct surface, allowing air to pass beneath the tape.</dd>
        <dt>Burnishing</dt><dd>Applying firm, even pressure across installed tape to achieve full adhesive contact along its entire length.</dd>
      </dl>
    </article>

    <article class="content-block knowledge-check">
      <h2 class="section-title">Skill Check</h2>
      <ol>
        <li>Why must the duct section be shut down and confirmed not to be moving air before any cleaning or sealing work begins?</li>
        <li>Why is household duct tape never used on HVAC ducts in this project, regardless of the joint type?</li>
        <li>What must be true of the bonding area before mastic or tape is applied?</li>
        <li>Why must a loose joint be mechanically fastened before sealant is applied over it?</li>
        <li>What openings and components must never be sealed as part of this project, and why?</li>
        <li>Why must tape overlap and mastic coverage be measured against the manufacturer specification rather than judged by appearance?</li>
        <li>What must be confirmed before insulation is reinstalled over a sealed joint?</li>
        <li>What is the correct response when continued leakage is detected after equipment restoration?</li>
        <li>Why must every access panel and damper be verified to operate freely before equipment is restored?</li>
        <li>What must be recorded on the Duct Sealing Worksheet before Project 07 may begin?</li>
      </ol>
    </article>

    <article class="content-block">
      <h2 class="section-title">Competency Rubric</h2>
      <table aria-label="Competency rubric for Chapter 6">
        <thead>
          <tr><th>Competency</th><th>Independent Pass Standard</th><th>Not Demonstrated</th><th>With Assistance</th><th>Independently</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">HV-031</td><td>Cleans duct surfaces at the approved bonding area before sealant application</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">HV-032</td><td>Identifies leakage points using visual evidence, prior test data, or another approved method</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">HV-033</td><td>Applies duct mastic to the specified thickness and width over a joint</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">HV-034</td><td>Applies HVAC-rated foil tape to clean, dry surfaces with the required overlap and pressure</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">HV-035</td><td>Seals register-boot connections to the surrounding finish surface using a compatible approved method</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">HV-036</td><td>Inspects completed duct sealing for missed joints, tape lift, mastic cracking, and continued leakage</td><td></td><td></td><td></td></tr>
        </tbody>
      </table>
      <p>Mark one column per competency. Only <strong>Demonstrated Independently</strong> awards the competency; <strong>Demonstrated with Assistance</strong> authorizes additional supervised practice but does not complete the requirement.</p>
    </article>

    <article class="content-block">
      <h2 class="section-title">Inspection Checklist — Duct Sealing Worksheet</h2>
      <table aria-label="Duct sealing worksheet">
        <thead>
          <tr><th>Item</th><th>Target Condition</th><th>Result</th><th>Pass/Fail</th><th>Correction (if any)</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">Surface preparation</td><td>Bonding area clean, dry, and free of failed prior sealant</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Mechanical fastening</td><td>Loose joints fastened before sealant applied</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Mastic coverage</td><td>Specified thickness and width, continuous contact, no pinholes</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Tape application</td><td>Authorized joints only, required overlap, fully burnished</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Boot perimeter sealing</td><td>Gaps closed, access and drainage preserved</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Cure</td><td>Manufacturer-specified time and conditions met</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Leakage verification</td><td>No continued leakage after equipment restoration</td><td></td><td></td><td></td></tr>
        </tbody>
      </table>
      <p><strong>Unresolved conditions and escalation notes:</strong> ____________________________________________</p>
      <p><strong>Duct sealing declared ready for insulation:</strong> ______ (Pass/Fail) &nbsp;&nbsp;&nbsp; <strong>Date:</strong> ____________ &nbsp;&nbsp;&nbsp; <strong>Builder name:</strong> ____________</p>
    </article>

    <article class="content-block">
      <h2 class="section-title">Performance Check</h2>
      <p>With surfaces prepared, loose joints fastened, mastic and tape applied within their approved coverage and overlap requirements, register-boot perimeters sealed, sealant cured under manufacturer conditions, and equipment restored, review the finished sealing work against the Acceptance Standards table and confirm every joint on the Duct Sealing Schedule shows continuous mastic or tape contact, no tape lift, no mastic cracking, no continued leakage, and no blocked access panel or damper. Complete the Duct Sealing Worksheet and correct any failed item before beginning Project 07. If an item fails, identify whether the error occurred in surface preparation, mechanical fastening, mastic application, tape application, boot sealing, or cure timing before correcting it and re-running the affected check.</p>
    </article>

    <article class="content-block what-you-accomplished">
      <h2 class="section-title">Project Closeout</h2>
      <p>You have completed the sixth project in the residential HVAC sequence: sealing accessible duct leaks with mastic and HVAC-rated tape. This project required you to clean duct surfaces, identify leakage points, apply duct mastic, apply HVAC-rated foil tape, seal register-boot connections, and inspect the completed sealing work for missed joints and continued leakage (<strong>HV-031</strong> through <strong>HV-036</strong>).</p>
      <p>You now have a sealed and cured duct system, verified against continued leakage, ready to receive the thermal insulation covered in the next project. That record carries directly into the next project: insulating this same accessible duct section, its fittings, and its boots using the approved thermal and vapor-control system.</p>
      <p><strong>Retain your Duct Sealing Worksheet and joint photographs. You will reference this exact sealing record before insulating this duct section in Chapter 7.</strong></p>
    </article>

    <footer class="chapter-nav" aria-label="Project navigation">
      <a class="nav-button prev" href="chapter-05-inspect-ductwork-and-diagnose-airflow-problems.html">
        <strong>Previous</strong>
        <span>Project 05: Inspect Ductwork and<br />Diagnose Airflow Problems</span>
      </a>
      <div class="progress">
        <div class="progress-title">Project 6 / 20</div>
        <div class="dots" aria-hidden="true">
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot active"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
        </div>
      </div>
      <a class="nav-button next" href="chapter-07-insulate-accessible-ductwork.html">
        <strong>Next</strong>
        <span>Project 07: Insulate Accessible<br />Ductwork</span>
      </a>
    </footer>
  </main>
</body>
</html>
