<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>Project 08 — Install or Replace a Supply Register Boot</title>
  <style>
    :root {
      --navy-950: #061c33;
      --navy-900: #09243f;
      --navy-850: #0b2d52;
      --navy-800: #123b66;
      --blue-700: #075fa8;
      --blue-600: #0b74c9;
      --blue-500: #1782d7;
      --ink: #122033;
      --muted: #52606f;
      --paper: #fbfaf5;
      --paper-2: #f4f0e8;
      --line: #d8d2c7;
      --shadow: 0 14px 30px rgba(6, 28, 51, .12);
      --red: #b5282f;
      --orange: #c96525;
      --green: #5c7f35;
      --purple: #65529b;
      --teal: #1a7c83;
      --gold: #9f7328;
      --steel: #2f79a9;
      --gray: #5a6472;
      --yellow: #a3821f;
    }

    * { box-sizing: border-box; }

    body {
      margin: 0;
      color: var(--ink);
      font-family: "Inter", "Segoe UI", Arial, sans-serif;
      background:
        radial-gradient(circle at 18% 10%, rgba(9, 36, 63, .04), transparent 27%),
        radial-gradient(circle at 88% 42%, rgba(10, 116, 201, .04), transparent 30%),
        linear-gradient(0deg, rgba(255,255,255,.45), rgba(255,255,255,.45)),
        repeating-linear-gradient(90deg, rgba(6,28,51,.018) 0 1px, transparent 1px 4px),
        var(--paper);
      line-height: 1.52;
    }

    .book-header {
      background: linear-gradient(90deg, var(--navy-950), var(--navy-850));
      color: #fff;
      min-height: 58px;
      display: flex;
      align-items: center;
      padding: 0 42px;
      border-bottom: 8px solid var(--blue-600);
      box-shadow: 0 3px 16px rgba(0,0,0,.22);
      letter-spacing: .045em;
      text-transform: uppercase;
      font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif;
      font-weight: 800;
    }

    .book-header .series { color: #b8c6d5; font-size: 15px; margin-right: 22px; white-space: nowrap; }
    .book-header .divider { opacity: .55; margin-right: 22px; font-weight: 400; }
    .book-header .book-title { font-size: 15px; color: #f5f8fb; white-space: nowrap; overflow: hidden; text-overflow: ellipsis; }

    .page { max-width: 1400px; margin: 0 auto; padding: 34px 38px 0; }

    .breadcrumb { display: flex; gap: 12px; align-items: center; margin-bottom: 20px; color: var(--blue-700); font-size: 14px; font-weight: 800; }
    .breadcrumb span:not(:last-child)::after { content: "›"; margin-left: 12px; color: #66788a; font-weight: 900; }

    .hero-grid { display: grid; grid-template-columns: minmax(0, 1fr) 320px; gap: 44px; align-items: start; }
    .hero-left { display: grid; grid-template-columns: 185px minmax(0, 1fr); gap: 28px; align-items: start; }

    .chapter-stamp {
      width: 185px; height: 185px; border-radius: 12px; color: #fff; background: var(--navy-850);
      box-shadow: 0 10px 22px rgba(6, 28, 51, .18); position: relative; overflow: hidden;
      display: flex; flex-direction: column; align-items: center; justify-content: center;
      text-transform: uppercase; transform: translateY(1px);
    }
    .chapter-stamp .label { font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; letter-spacing: .16em; font-weight: 900; font-size: 24px; margin-bottom: 8px; color: rgba(255, 255, 255, .92); }
    .chapter-stamp .number { font-family: Impact, Haettenschweiler, "Arial Narrow Bold", sans-serif; font-size: 112px; line-height: .82; letter-spacing: -.06em; color: #fff; }

    .chapter-header__title { margin: 10px 0 16px; font-family: Georgia, "Times New Roman", serif; color: var(--navy-850); font-size: clamp(40px, 5.6vw, 54px); line-height: 1.05; letter-spacing: -.035em; text-transform: uppercase; text-shadow: 0 1px 0 rgba(255,255,255,.9); }
    .chapter-header__number { margin: 0; color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .12em; text-transform: uppercase; font-size: 15px; }

    .rule { width: 100%; height: 4px; background: var(--blue-600); margin: 20px 0 24px; }
    .chapter-header__summary { max-width: 560px; margin: 0; font-size: 17px; color: #152438; }

    .glance { background: rgba(255,255,255,.52); border: 1px solid var(--line); border-radius: 6px; box-shadow: var(--shadow); overflow: hidden; }
    .glance .tab { background: linear-gradient(90deg, var(--navy-850), var(--blue-600)); color: #fff; display: inline-block; padding: 9px 18px 8px; font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .06em; text-transform: uppercase; border-bottom-right-radius: 5px; }
    .glance-body { padding: 12px 22px 17px; }
    .glance-row { display: grid; grid-template-columns: 42px 1fr; gap: 12px; align-items: center; padding: 11px 0; border-bottom: 1px dashed #c9c2b8; }
    .glance-row:last-child { border-bottom: none; }
    .glance-icon { width: 34px; height: 34px; border-radius: 50%; display: grid; place-items: center; color: var(--blue-700); border: 2px solid rgba(11, 95, 168, .2); font-size: 20px; background: rgba(11,116,201,.05); }
    .glance-label { font-weight: 900; color: #1a2e44; font-size: 13px; line-height: 1.15; }
    .glance-value { font-size: 15px; color: #18273a; }

    .cue-legend { margin: 34px 0 34px; border: 1px solid var(--line); background: rgba(255,255,255,.35); box-shadow: 0 2px 9px rgba(6,28,51,.07); display: grid; grid-template-columns: 170px repeat(6, minmax(112px, 1fr)); gap: 8px; padding: 20px; }
    .cue-legend-intro h2, .section-title, .table-card h2, .note-title { margin: 0 0 10px; color: var(--blue-700); font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-weight: 900; letter-spacing: .025em; text-transform: uppercase; line-height: 1.1; }
    .cue-legend-intro h2 { font-size: 18px; }
    .cue-legend-intro p { margin: 0; font-size: 12px; color: #17273b; }

    .cue-legend-card { min-height: 150px; border: 1px solid #d4c3ac; background: rgba(255,255,255,.5); padding: 13px 11px 10px; border-radius: 3px; display: flex; flex-direction: column; justify-content: flex-start; }
    .cue-legend-card .icon { font-size: 28px; margin-bottom: 9px; font-weight: 900; }
    .cue-legend-card h3 { margin: 0 0 9px; font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-size: 14px; letter-spacing: .03em; line-height: 1.05; text-transform: uppercase; }
    .cue-legend-card p { margin: 0; font-size: 12px; color: #172437; line-height: 1.4; }

    .cue { margin: 18px 0; border-radius: 4px; padding: 14px 16px; border: 1px solid; }
    .cue h4 { margin: 0 0 6px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .04em; font-size: 14px; }
    .cue p { margin: 0; font-size: 15px; }

    .cue-safety, .cue-legend-card.cue-safety { color: var(--orange); border-color: #e2a677; background: rgba(201,101,37,.06); }
    .cue-critical, .cue-legend-card.cue-critical { color: var(--red); border-color: #c34b55; background: rgba(181,40,47,.06); }
    .cue-field, .cue-legend-card.cue-field { color: #1f91ad; border-color: #84bccc; background: rgba(31,145,173,.06); }
    .cue-code, .cue-legend-card.cue-code { color: var(--green); border-color: #a1b383; background: rgba(92,127,53,.06); }
    .cue-manufacturer, .cue-legend-card.cue-manufacturer { color: var(--purple); border-color: #a99cd2; background: rgba(101,82,155,.06); }
    .cue-measurement, .cue-legend-card.cue-measurement { color: var(--gold); border-color: #d2ae72; background: rgba(159,115,40,.06); }

    .toolbox { margin: 18px 0; border-radius: 4px; padding: 14px 16px; border-left: 6px solid; background: rgba(255,255,255,.55); box-shadow: 0 2px 8px rgba(6,28,51,.06); }
    .toolbox h4 { margin: 0 0 6px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .04em; font-size: 13px; }
    .toolbox p { margin: 0; font-size: 15px; color: #1b2d42; }
    .toolbox-note { border-color: var(--gray); } .toolbox-note h4 { color: var(--gray); }
    .toolbox-tip { border-color: var(--blue-600); } .toolbox-tip h4 { color: var(--blue-700); }
    .toolbox-mistake { border-color: var(--orange); } .toolbox-mistake h4 { color: var(--orange); }
    .toolbox-observation { border-color: var(--green); } .toolbox-observation h4 { color: var(--green); }
    .toolbox-inspection { border-color: var(--yellow); } .toolbox-inspection h4 { color: var(--yellow); }
    .toolbox-code { border-color: var(--red); } .toolbox-code h4 { color: var(--red); }

    .main-grid { display: grid; grid-template-columns: minmax(0, 1.15fr) minmax(330px, .85fr); gap: 38px; align-items: start; margin-bottom: 34px; }
    .left-column { padding: 0 2px 0 16px; }
    .right-column { border-left: 1px dotted #b8b0a4; padding-left: 36px; }

    .content-block { margin-bottom: 28px; border-bottom: 1px dotted #c7c0b5; padding-bottom: 22px; }
    .content-block:last-child { border-bottom: none; }

    .section-title { font-size: 22px; border-bottom: 3px solid var(--blue-600); padding-bottom: 6px; margin-bottom: 14px; }
    .content-block p { margin: 0 0 16px; font-size: 17px; color: #1b2d42; }

    .checklist { list-style: none; padding: 0; margin: 0; }
    .checklist li { position: relative; padding: 7px 0 7px 34px; border-bottom: 1px dotted #c7c0b5; font-size: 16px; }
    .checklist li::before { content: "✓"; position: absolute; left: 0; top: 8px; width: 21px; height: 21px; border-radius: 50%; background: var(--blue-700); color: white; font-size: 14px; line-height: 21px; text-align: center; font-weight: 900; }

    .table-card h2 { font-size: 21px; }
    .title-rule { border-bottom: 3px solid var(--blue-600); padding-bottom: 7px; margin-bottom: 20px; }

    table { width: 100%; border-collapse: collapse; background: rgba(255,255,255,.54); box-shadow: 0 2px 10px rgba(6,28,51,.08); border: 1px solid #c9c2b7; overflow: hidden; margin-bottom: 8px; }
    th { background: linear-gradient(90deg, var(--navy-850), var(--blue-700)); color: white; padding: 10px 13px; text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; font-size: 13px; letter-spacing: .045em; text-align: left; }
    td { border: 1px solid #d6d0c5; padding: 11px 14px; vertical-align: middle; font-size: 15px; background: rgba(255,255,255,.38); }
    td.icon-cell { width: 52px; text-align: center; font-size: 24px; color: var(--blue-700); }
    td.item-cell { width: 30%; font-weight: 800; color: #1b2d42; }

    .note-box { margin-top: 24px; border: 1px solid #a9c5dd; background: linear-gradient(180deg, rgba(238,247,255,.85), rgba(255,255,255,.45)); border-radius: 6px; padding: 18px 20px; box-shadow: 0 2px 8px rgba(6,28,51,.06); }
    .note-title { font-size: 16px; color: var(--blue-700); margin-bottom: 8px; }
    .note-box p { margin: 0; font-size: 16px; color: #1b2d42; }

    .work-order { margin: 34px 0 40px; border: 1px solid #c9c1b1; background: rgba(255,255,255,.5); box-shadow: var(--shadow); border-radius: 4px; overflow: hidden; }
    .work-order__header { background: linear-gradient(90deg, var(--navy-900), var(--blue-700)); color: #fff; padding: 18px 24px 16px; }
    .work-order__competency-code { display: inline-block; margin: 0 0 8px; background: rgba(255,255,255,.15); border: 1px solid rgba(255,255,255,.4); padding: 3px 10px; border-radius: 3px; font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .08em; font-size: 13px; }
    .work-order__type { margin: 0 0 4px; text-transform: uppercase; letter-spacing: .08em; font-size: 12px; color: #bcd7ef; font-weight: 800; }
    .work-order__title { margin: 0; font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-weight: 900; text-transform: uppercase; font-size: 24px; letter-spacing: .01em; }
    .work-order__meta { display: grid; grid-template-columns: repeat(4, 1fr); gap: 10px; padding: 14px 24px; background: rgba(11,116,201,.06); border-bottom: 1px solid #d3ccbc; font-size: 14px; }
    .work-order__meta p { margin: 0; }
    .work-order__competencies { padding: 16px 24px; }
    .work-order__competencies h3 { margin: 0 0 8px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; color: var(--blue-700); font-size: 14px; letter-spacing: .04em; }
    .work-order__competencies ul { margin: 0; padding-left: 20px; }
    .work-order__competencies li { font-size: 15px; margin-bottom: 4px; }

    .work-order-body { padding: 4px 24px 24px; }
    .work-order-body h3.wo-sub { color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .03em; font-size: 16px; border-bottom: 2px solid #d3ccbc; padding-bottom: 5px; margin: 22px 0 10px; }
    .work-order-body p { font-size: 15.5px; margin: 0 0 12px; }
    .work-order-body ul, .work-order-body ol { margin: 0 0 12px; padding-left: 22px; font-size: 15.5px; }
    .work-order-body li { margin-bottom: 6px; }

    .step-block { counter-reset: step; }
    .step-block li { list-style: none; position: relative; padding: 8px 0 8px 40px; border-bottom: 1px dotted #c7c0b5; counter-increment: step; }
    .step-block li::before { content: counter(step); position: absolute; left: 0; top: 8px; width: 26px; height: 26px; border-radius: 50%; background: var(--navy-850); color: #fff; font-weight: 900; font-size: 13px; text-align: center; line-height: 26px; }

    .photo-placeholder { margin: 14px 0; border: 1px dashed #b7ac97; background: rgba(255,255,255,.4); padding: 14px; border-radius: 4px; text-align: center; }
    .photo-placeholder img { max-width: 100%; }
    .photo-placeholder figcaption { font-size: 13px; color: var(--muted); margin-top: 6px; font-style: italic; }

    .related-skills, .next-project { margin-top: 16px; font-size: 14.5px; color: #223347; border-top: 1px dashed #c7c0b5; padding-top: 12px; }
    .related-skills strong, .next-project strong { color: var(--blue-700); }

    .priority-grid { display: grid; grid-template-columns: repeat(3, 1fr); gap: 10px; margin-top: 14px; }
    .priority-card { min-height: 92px; border: 1px solid #c8c0b4; background: rgba(255,255,255,.42); padding: 12px; border-top: 5px solid var(--blue-600); }
    .priority-card strong { display: block; color: var(--navy-850); text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing: .035em; margin-bottom: 5px; }
    .priority-card span { font-size: 13px; color: #334456; }

    .shop-terms-list { columns: 2; column-gap: 40px; }
    .shop-terms-list dt { font-weight: 900; color: var(--navy-850); margin-top: 10px; }
    .shop-terms-list dd { margin: 2px 0 6px; font-size: 15px; }

    .knowledge-check ol { padding-left: 22px; }
    .knowledge-check li { margin-bottom: 10px; font-size: 16px; }

    .chapter-nav { width: 100vw; margin-left: calc(50% - 50vw); background: linear-gradient(90deg, var(--navy-950), #071f38 45%, var(--navy-850)); color: white; min-height: 86px; display: grid; grid-template-columns: 240px minmax(260px, 1fr) 300px; align-items: center; padding: 12px 42px; box-shadow: 0 -6px 20px rgba(0,0,0,.2); }

    .nav-button { display: flex; flex-direction: column; gap: 2px; color: white; text-decoration: none; font-size: 13px; }
    .nav-button strong { font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; font-size: 18px; letter-spacing: .045em; }
    .nav-button.prev strong::before { content: "← "; font-size: 28px; vertical-align: -2px; }
    .nav-button.next strong::after { content: " →"; font-size: 28px; vertical-align: -2px; }
    .nav-button.next { text-align: right; }
    .nav-button.disabled { opacity: .45; pointer-events: none; }

    .progress { text-align: center; }
    .progress-title { color: #60a6e5; font-weight: 900; text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing: .08em; font-size: 18px; margin-bottom: 10px; }
    .dots { display: flex; justify-content: center; align-items: center; gap: 8px; }
    .dot { width: 11px; height: 11px; border-radius: 50%; background: rgba(255,255,255,.18); position: relative; }
    .dot::after { content: ""; position: absolute; left: 10px; top: 5px; width: 10px; height: 2px; background: rgba(255,255,255,.16); }
    .dot:last-child::after { display: none; }
    .dot.active { background: var(--blue-600); box-shadow: 0 0 0 3px rgba(11,116,201,.14); }

    @media (max-width: 1020px) {
      .hero-grid, .main-grid { grid-template-columns: 1fr; }
      .right-column { border-left: none; padding-left: 0; }
      .cue-legend { grid-template-columns: repeat(2, minmax(0, 1fr)); }
      .cue-legend-intro { grid-column: 1 / -1; }
      .chapter-nav { grid-template-columns: 1fr; gap: 12px; text-align: center; }
      .nav-button, .nav-button.next { text-align: center; }
      .work-order__meta { grid-template-columns: repeat(2, 1fr); }
      .shop-terms-list { columns: 1; }
    }

    @media (max-width: 700px) {
      .book-header { padding: 14px 18px; flex-wrap: wrap; gap: 6px; }
      .book-header .divider { display: none; }
      .page { padding: 24px 18px 0; }
      .hero-left { grid-template-columns: 1fr; }
      .chapter-stamp { width: 155px; height: 155px; }
      .chapter-stamp .label { font-size: 23px; }
      .chapter-stamp .number { font-size: 96px; }
      .cue-legend { grid-template-columns: 1fr; padding: 14px; }
      .priority-grid { grid-template-columns: 1fr; }
      .chapter-nav { padding: 18px; }
      td.item-cell { width: auto; }
      .work-order__meta { grid-template-columns: 1fr; }
    }

    .project-panel { margin: 18px 0; border: 1px solid #d3ccb9; background: rgba(255,255,255,.45); padding: 18px 20px; box-shadow: 0 2px 8px rgba(6,28,51,.07); border-radius: 4px; }
    .project-panel h3 { margin: 0 0 8px; color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .035em; font-size: 16px; border-bottom: 2px solid #d3ccbc; padding-bottom: 5px; }
    .project-panel p { margin: 0 0 12px; font-size: 15.5px; color: #1b2d42; }
    .zone-grid { display: grid; grid-template-columns: repeat(4, minmax(130px, 1fr)); gap: 10px; margin: 16px 0; }
    .zone-card { border: 1px solid #c8c0b4; background: rgba(255,255,255,.42); padding: 12px; border-top: 5px solid var(--blue-600); min-height: 108px; }
    .zone-card strong { display:block; color: var(--navy-850); text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing:.035em; margin-bottom: 5px; }
    .zone-card span { font-size: 13px; color: #334456; }
    .readiness-list li { margin-bottom: 7px; }
    .placeholder-label { font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .08em; color: var(--blue-700); font-weight: 900; font-size: 14px; }
    @media (max-width: 1020px) { .zone-grid { grid-template-columns: repeat(2, minmax(0, 1fr)); } }
    @media (max-width: 700px) { .zone-grid { grid-template-columns: 1fr; } }

  </style>
<body>
  <header class="book-header">
    <div class="series">Residential Construction and Building Trades Library</div>
    <div class="divider">|</div>
    <div class="book-title">Book 09 — Residential HVAC: Heating, Cooling, Ventilation, Duct Systems, and Indoor Air Quality</div>
  </header>

  <main class="page">
    <nav class="breadcrumb" aria-label="Breadcrumb">
      <span>Residential HVAC</span>
      <span>Projects</span>
      <span>Project 08</span>
    </nav>

    <section class="hero-grid" aria-labelledby="project-title">
      <div class="hero-left">
        <aside class="chapter-stamp" aria-label="Project number">
          <div class="label">Project</div>
          <div class="number">08</div>
        </aside>

        <header class="chapter-header">
          <p class="chapter-header__number">Project 08</p>
          <h1 class="chapter-header__title" id="project-title">Install or Replace a Supply Register Boot</h1>
          <div class="rule"></div>
          <p class="chapter-header__summary">Install or replace one approved supply register boot in an accessible floor or wall assembly and connect it to the specified branch duct, using the approved register size, boot type, framing, and sealing method rather than an assumed opening or connection.</p>
        </header>
      </div>

      <aside class="glance" aria-labelledby="brief-title">
        <div class="tab" id="brief-title">Project Brief</div>
        <div class="glance-body">
          <div class="glance-row">
            <div class="glance-icon">▥</div>
            <div><div class="glance-label">Difficulty</div><div class="glance-value">Intermediate</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">◷</div>
            <div><div class="glance-label">Time</div><div class="glance-value">2–5 hours per boot, depending on framing and access</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">$</div>
            <div><div class="glance-label">Cost</div><div class="glance-value">$25–$120 per boot, register, collar, and sealing materials, depending on the approved boot and register specified</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">🔧</div>
            <div><div class="glance-label">Tools</div><div class="glance-value">Tape measure, framing square, stud/joist finder, drill/driver, oscillating or reciprocating cutting tool approved for the finish material, straightedge, utility knife, flashlight, non-contact voltage detector, screwdrivers, caulking gun</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">□</div>
            <div><div class="glance-label">Materials</div><div class="glance-value">Approved register boot, matching supply register, branch-duct collar, listed fasteners, duct mastic or listed tape, boot-perimeter sealant compatible with the finish surface, insulation where required</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">▰</div>
            <div><div class="glance-label">Competencies</div><div class="glance-value">HV-043 – HV-048</div></div>
          </div>
        </div>
      </aside>
    </section>

    <section class="cue-legend" aria-labelledby="cue-legend-title">
      <div class="cue-legend-intro">
        <h2 id="cue-legend-title">Field Cue System</h2>
        <p>These cues appear at the point of work. They identify safety, code, manufacturer, and measurement issues before a cut opening, a disturbed utility, or an unsealed connection becomes a hazard or a leak.</p>
      </div>

      <article class="cue-legend-card cue-safety">
        <div class="icon">△</div>
        <h3>Safety Cue</h3>
        <p>Task-specific safety guidance for ordinary work hazards.</p>
      </article>

      <article class="cue-legend-card cue-critical">
        <div class="icon">✋</div>
        <h3>Critical Safety Cue</h3>
        <p>Serious injury, shock, or structural hazard is possible.</p>
      </article>

      <article class="cue-legend-card cue-field">
        <div class="icon">⛑</div>
        <h3>Field Safety Cue</h3>
        <p>Practical work-area safety: lighting, footing, access, and housekeeping.</p>
      </article>

      <article class="cue-legend-card cue-code">
        <div class="icon">▤</div>
        <h3>Code Alert</h3>
        <p>Local requirements vary. Verify permit, inspection, and jurisdictional rules.</p>
      </article>

      <article class="cue-legend-card cue-manufacturer">
        <div class="icon">▧</div>
        <h3>Manufacturer Cue</h3>
        <p>Follow product-specific instructions for boots, registers, and closures.</p>
      </article>

      <article class="cue-legend-card cue-measurement">
        <div class="icon">▱</div>
        <h3>Measurement Cue</h3>
        <p>Reference-point, verification, and documentation guidance.</p>
      </article>
    </section>

    <section class="main-grid">
      <div class="left-column">
        <article class="content-block">
          <h2 class="section-title">Job Overview</h2>
          <p>This project qualifies you to install or replace one approved supply register boot in an accessible floor or wall assembly and connect it to the specified branch duct. The finished work product is one structurally supported, sealed supply boot and register, connected to the approved branch duct and verified free of objectionable leakage or movement.</p>
          <p>You will review the register size, boot type, branch size, room layout, framing, finish thickness, and duct route from the approved design; verify the location avoids joists, studs, beams, wiring, plumbing, gas piping, and hydronic lines; lay out and cut the opening; provide backing where required; install and secure the boot; connect and seal the branch duct; seal the boot perimeter; install the register; and inspect the finished assembly for leakage, noise, vibration, and fit.</p>
          <p>This project builds directly on the HVAC system map from Chapter 1, the shutdown procedure from Chapter 2, and the duct-sealing and duct-inspection skills from Chapters 5 through 7. It is performed only at locations identified on the approved design and system map, using the exact boot, register, and branch size specified — never a size or location selected in the field to match convenience.</p>
        </article>

        <article class="content-block">
          <h2 class="section-title">Skills You Will Demonstrate</h2>
          <ul class="checklist">
            <li><strong>HV-043</strong> — Lay out the register location from the approved reference, room layout, and framing.</li>
            <li><strong>HV-044</strong> — Cut the floor or wall opening for the boot without damaging framing or concealed utilities.</li>
            <li><strong>HV-045</strong> — Install the register boot in the required orientation and projection.</li>
            <li><strong>HV-046</strong> — Secure the boot to framing using the specified fasteners and backing.</li>
            <li><strong>HV-047</strong> — Seal the boot to the surface and connect it to the specified branch duct.</li>
            <li><strong>HV-048</strong> — Inspect register fit, airflow, noise, and perimeter leakage.</li>
          </ul>
        </article>

        <article class="content-block">
          <h2 class="section-title">Where This Skill Fits</h2>
          <p>This project depends on the equipment and duct identification completed in Chapter 1, the shutdown and readiness procedure from Chapter 2, and the duct-sealing and insulation methods from Chapters 6 and 7, which control how the branch connection at this boot is sealed and insulated. It supplies the register connection later relied on in Chapter 10's flexible-duct branch installation, Chapter 11's room-by-room airflow balancing, and Chapter 19's comfort-problem diagnosis, all of which assume the register boot is structurally supported, correctly connected, and sealed.</p>
        </article>

        <article class="content-block">
          <h2 class="section-title">Scope and Intended Use</h2>
          <p>This project covers:</p>
          <ul class="checklist">
            <li>reviewing the approved register size, boot type, branch size, room layout, framing, finish thickness, and duct route</li>
            <li>verifying that the planned opening avoids joists, studs, beams, wiring, plumbing, gas piping, and hydronic lines</li>
            <li>laying out and cutting one floor or wall opening for the boot</li>
            <li>installing, securing, and connecting one register boot to the specified branch duct</li>
            <li>sealing the boot-to-duct connection and the boot perimeter using approved, compatible materials</li>
            <li>installing the register and inspecting airflow, noise, vibration, fit, and perimeter leakage</li>
          </ul>
          <p>This project does <strong>not</strong> authorize the learner to:</p>
          <ul class="checklist">
            <li>select or change the register size, boot type, branch size, or duct route without approved design information</li>
            <li>cut an opening at a location not verified clear of framing, wiring, plumbing, gas piping, or hydronic lines</li>
            <li>cut into a joist, stud, or beam beyond what the approved design and applicable structural provisions permit</li>
            <li>proceed past a concealed utility, structural member, moisture condition, or unknown material discovered during the exploratory opening</li>
            <li>use household duct tape or an incompatible sealant at the boot-to-duct connection or boot perimeter</li>
          </ul>
          <p>Confirm whether the work requires a permit, inspection, or licensed contractor before cutting a structural opening or working near electrical, plumbing, or gas services.</p>
        </article>

        <aside class="toolbox toolbox-note">
          <h4>Trade Note</h4>
          <p>The register size, boot type, and branch size in this project are supplied by the approved design, not selected in the field. A boot installed at the wrong size or in the wrong orientation cannot be corrected by forcing the register to fit; it must be removed and reinstalled at the correct specification. Confirm the approved opening dimension against the boot's actual rough-opening requirement before cutting.</p>
        </aside>
      </div>

      <aside class="right-column">
        <div class="table-card">
          <h2 class="title-rule">Common Tools and Equipment</h2>
          <table aria-label="Common tools and equipment for this project">
            <thead>
              <tr><th colspan="2">Item</th><th>Purpose</th></tr>
            </thead>
            <tbody>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Tape measure and framing square</td><td>Laying out the register outline and boot rough opening from the approved reference</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Stud/joist finder</td><td>Locating framing members and avoiding an unverified cut location</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Non-contact voltage detector</td><td>Checking for concealed energized wiring before and during the exploratory opening</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Drill/driver and approved cutting tool</td><td>Creating the exploratory and finished opening and driving specified fasteners</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Straightedge and utility knife</td><td>Scoring and guiding cuts in finish materials</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Flashlight or headlamp</td><td>Inspecting the concealed cavity through the exploratory opening</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Caulking gun</td><td>Applying boot-perimeter sealant compatible with the finish surface</td></tr>
            </tbody>
          </table>

          <h2 class="title-rule" style="margin-top:20px;">PPE and Materials</h2>
          <table aria-label="PPE and materials for this project">
            <thead>
              <tr><th colspan="2">Item</th><th>Purpose</th></tr>
            </thead>
            <tbody>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Eye protection</td><td>Worn during all cutting and drilling operations</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Dust mask or respirator appropriate to the material</td><td>Worn when cutting finish materials that generate dust</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Work gloves</td><td>Worn when handling sheet-metal boots and cut edges</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Approved register boot and matching register</td><td>The finished supply-air termination and register assembly</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Listed collar, fasteners, and duct mastic or approved tape</td><td>Connecting and sealing the branch duct to the boot</td></tr>
            </tbody>
          </table>
          <p style="font-size:14px; color:#334456; margin-top:8px;"><strong>Required PPE for this project:</strong> eye protection and gloves during all cutting, drilling, and sheet-metal handling; an appropriate dust mask or respirator when cutting finish materials that generate dust.</p>
        </div>

        <aside class="note-box">
          <h3 class="note-title">Setup Standard</h3>
          <p>Confirm the register size, boot type, branch size, and location against the approved design before marking a cut. Verify the opening location is clear of joists, studs, beams, wiring, plumbing, gas piping, and hydronic lines using the stud/joist finder, voltage detector, and an exploratory opening before making the finished cut.</p>
        </aside>

        <aside class="toolbox toolbox-tip">
          <h4>Shop Tip</h4>
          <p>Cut the exploratory opening slightly inside the marked outline so the finished register flange still fully covers the cut edge even if the exploratory opening reveals the need to shift the boot slightly within the framing bay.</p>
        </aside>
      </aside>
    </section>

    <article class="content-block">
      <h2 class="section-title">Reference Conventions</h2>
      <p>Establish these references before marking the opening, and do not change the approved register location, boot type, or branch size mid-project.</p>

      <table aria-label="Reference conventions for this project">
        <thead>
          <tr><th>Term</th><th>Definition</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">Approved reference</td><td>The register location, boot type, branch size, and duct route supplied by the approved design, drawing, or chapter project specification</td></tr>
          <tr><td class="item-cell">Rough opening</td><td>The cut dimension in the floor or wall assembly required to receive the boot, as stated by the boot manufacturer's instructions</td></tr>
          <tr><td class="item-cell">Finished register outline</td><td>The visible outline the register flange will cover once installed</td></tr>
          <tr><td class="item-cell">Exploratory opening</td><td>A small opening cut first to confirm the cavity is clear of framing, wiring, plumbing, gas piping, and hydronic lines before the finished cut is made</td></tr>
          <tr><td class="item-cell">Boot projection</td><td>The required orientation and depth at which the boot sits relative to the finished floor or wall surface</td></tr>
          <tr><td class="item-cell">Boot perimeter</td><td>The gap between the boot and the surrounding finish surface, sealed with the compatible approved method</td></tr>
        </tbody>
      </table>

      <div class="project-panel">
        <h3>Register Boot Installation Record</h3>
        <p>Before beginning the layout, record the approved specification directly on the boot installation record:</p>
        <p>Room / location: ______ &nbsp;&nbsp;&nbsp; Register size: ______ &nbsp;&nbsp;&nbsp; Boot type: ______ &nbsp;&nbsp;&nbsp; Branch duct size: ______</p>
        <p>Approved reference source (drawing / schedule / system map): ______ &nbsp;&nbsp;&nbsp; Date started: ____________ &nbsp;&nbsp;&nbsp; Builder name: ____________</p>
      </div>
    </article>

    <article class="content-block">
      <h2 class="section-title">Prerequisites</h2>
      <ul class="checklist">
        <li>A completed HVAC system map and existing-condition record from Chapter 1 identifying the equipment and duct route serving this location</li>
        <li>An approved register size, boot type, branch size, room layout, framing condition, finish thickness, and duct route</li>
        <li>Equipment shut down and the work area prepared using the Chapter 2 procedure</li>
        <li>Verification that the planned location is clear of joists, studs, beams, wiring, plumbing, gas piping, and hydronic lines, or a plan for exploratory verification</li>
        <li>A stop-work decision authority to contact if a concealed utility, structural member, moisture condition, or unknown material is discovered</li>
      </ul>
    </article>

    <article class="content-block">
      <h2 class="section-title">Common Field Fundamentals</h2>
      <p>A supply register boot is the connection point between the branch duct and the occupied room. Every dimension, orientation, and sealing method at this connection is controlled by the approved design and the boot manufacturer's instructions, not by field convenience. Installing a boot at an unverified location risks cutting into framing, wiring, plumbing, or gas piping; installing it at the wrong projection or orientation produces a register that will not seat, seal, or operate its damper correctly.</p>

      <div class="zone-grid" aria-label="Register boot installation overview">
        <div class="zone-card"><strong>Layout</strong><span>Register outline and boot rough opening marked from the approved reference</span></div>
        <div class="zone-card"><strong>Verification</strong><span>Location confirmed clear of framing, wiring, plumbing, gas piping, and hydronic lines</span></div>
        <div class="zone-card"><strong>Opening</strong><span>Exploratory and finished opening cut without overcutting or damaging framing</span></div>
        <div class="zone-card"><strong>Boot installation</strong><span>Boot inserted, oriented, and secured to framing using specified fasteners</span></div>
        <div class="zone-card"><strong>Duct connection</strong><span>Branch duct connected with the listed collar, fastener, closure, and support system</span></div>
        <div class="zone-card"><strong>Sealing</strong><span>Duct connection and boot perimeter sealed with compatible approved materials</span></div>
        <div class="zone-card"><strong>Register installation</strong><span>Register installed with verified screw engagement and damper movement</span></div>
        <div class="zone-card"><strong>Inspection</strong><span>Airflow, noise, vibration, fit, and perimeter leakage verified after restoring equipment</span></div>
      </div>

      <h3 class="wo-sub">Verifying the Opening Location Before Cutting</h3>
      <p>Do not cut the finished opening from the marked outline alone. Use the stud/joist finder and non-contact voltage detector to check the planned location, then create a small exploratory opening to visually confirm the cavity is clear before enlarging it to the finished rough opening. Stop work immediately if the exploratory opening reveals wiring, plumbing, gas piping, hydronic lines, an unexpected framing member, moisture damage, or an unidentified material.</p>

      <aside class="cue cue-critical">
        <h4>Critical Safety Cue — Confirm the Opening Is Clear Before Cutting</h4>
        <p>Do not cut the finished opening until the exploratory opening has confirmed the cavity is clear of wiring, plumbing, gas piping, and hydronic lines, and the location has been checked with a non-contact voltage detector. Stop work and do not enlarge the opening if a concealed utility, structural member, moisture damage, or unidentified material appears.</p>
      </aside>

      <aside class="cue cue-code">
        <h4>Code Alert — Structural Members and Cutting Limits</h4>
        <p>Cutting into a joist, stud, or beam beyond the limits permitted by the approved design and applicable structural provisions is not authorized by this project. Confirm the planned opening location and any required framing modification against the approved design before cutting; do not adjust the cut to avoid a structural member without approved direction.</p>
      </aside>

      <aside class="cue cue-manufacturer">
        <h4>Manufacturer Instruction Cue — Rough Opening and Boot Projection</h4>
        <p>Confirm the exact rough-opening dimension, required boot projection, and orientation from the boot manufacturer's instructions before cutting. A rough opening cut to the register's finished size rather than the boot's required rough-opening size will not allow the register flange to seat and cover the cut edge correctly.</p>
      </aside>

      <aside class="cue cue-field">
        <h4>Field Safety Cue — Working Near Framing, Wiring, and Piping</h4>
        <p>Confirm equipment is shut down and the work area is prepared using the Chapter 2 procedure before cutting near any electrical, plumbing, or gas service. Protect finished surfaces, floors, and furnishings from cutting debris, and keep the exploratory opening accessible for inspection until the finished opening is confirmed safe to enlarge.</p>
      </aside>
    </article>

    <article class="work-order" id="install-or-replace-supply-register-boot">
      <header class="work-order__header">
        <p class="work-order__competency-code">HV-043 – HV-048</p>
        <p class="work-order__type">Installation / Layout / Sealing Qualification</p>
        <h2 class="work-order__title">Install or Replace a Supply Register Boot</h2>
      </header>

      <div class="work-order__meta">
        <p><strong>Difficulty:</strong> Intermediate</p>
        <p><strong>Estimated Time:</strong> 2–5 hours per boot</p>
        <p><strong>Estimated Cost:</strong> $25–$120 per boot</p>
        <p><strong>Finished Work:</strong> One structurally supported, sealed supply boot and register connected to the approved branch duct</p>
      </div>

      <div class="work-order-body">
        <h3 class="wo-sub">A. Finished-Project Specification</h3>
        <p><strong>Quantity:</strong> one register boot installed or replaced at the approved location, connected to the specified branch duct, sealed at the duct connection and perimeter, fitted with the specified register, and verified for airflow, noise, vibration, fit, and leakage.</p>

        <h3 class="wo-sub">B. Component Schedule</h3>
        <table aria-label="Component schedule for register boot installation">
          <thead>
            <tr><th>Component</th><th>Quantity</th><th>Material</th><th>Finished Size</th><th>Preparation</th></tr>
          </thead>
          <tbody>
            <tr><td class="item-cell">Register boot</td><td>1</td><td>Per approved boot specification</td><td>Per boot manufacturer's rough-opening requirement</td><td>Inspected for damage before installation</td></tr>
            <tr><td class="item-cell">Supply register</td><td>1</td><td>Per approved register specification</td><td>Matched to the boot's finished opening</td><td>Confirmed compatible with the boot flange and damper mechanism</td></tr>
            <tr><td class="item-cell">Branch-duct collar</td><td>1</td><td>Listed collar matching branch duct size</td><td>Per branch duct diameter</td><td>Confirmed compatible with the boot's takeoff connection</td></tr>
            <tr><td class="item-cell">Framing backing (if required)</td><td>As specified</td><td>Per approved design</td><td>Per approved design</td><td>Installed only where the design specifies backing</td></tr>
          </tbody>
        </table>

        <h3 class="wo-sub">C. Material Takeoff</h3>
        <ul class="checklist">
          <li><strong>Boot and register:</strong> one approved register boot and one matching register per the design.</li>
          <li><strong>Duct connection materials:</strong> one listed collar, duct mastic or listed HVAC foil tape compatible with the duct material and service.</li>
          <li><strong>Perimeter sealing materials:</strong> boot-perimeter sealant compatible with the finish surface (subfloor, drywall, or specified finish).</li>
          <li><strong>Fasteners:</strong> fasteners specified by the boot and framing-backing manufacturer instructions.</li>
          <li><strong>Insulation:</strong> insulation for the boot where required by the approved design.</li>
        </ul>

        <h3 class="wo-sub">D. Fastener and Hardware Schedule</h3>
        <table aria-label="Fastener and hardware schedule">
          <thead>
            <tr><th>Joint</th><th>Fastener/Hardware</th><th>Installation Requirement</th></tr>
          </thead>
          <tbody>
            <tr><td class="item-cell">Boot to framing</td><td>Fasteners specified by the boot and backing manufacturer instructions</td><td>Driven per manufacturer spacing and pilot-hole requirement; boot verified level and stable before final drive</td></tr>
            <tr><td class="item-cell">Branch duct to boot collar</td><td>Listed clamp, draw band, or fastening system per collar specification</td><td>Fully engaged and mechanically fastened before sealing</td></tr>
            <tr><td class="item-cell">Register to boot flange</td><td>Register mounting screws supplied with the register</td><td>Driven to full engagement without stripping the boot flange</td></tr>
          </tbody>
        </table>

        <h3 class="wo-sub">E. Reference Conventions</h3>
        <p>Reference end: the takeoff connection where the branch duct meets the boot collar. Reference face: the finished floor or wall surface the register flange will cover. Orientation: as specified by the boot manufacturer's instructions for airflow direction and damper accessibility.</p>

        <h3 class="wo-sub">F. Acceptance Standards</h3>
        <table aria-label="Acceptance standards for register boot installation">
          <thead>
            <tr><th>Check</th><th>Standard</th></tr>
          </thead>
          <tbody>
            <tr><td class="item-cell">Opening location</td><td>Matches the approved reference and is verified clear of framing, wiring, plumbing, gas piping, and hydronic lines</td></tr>
            <tr><td class="item-cell">Boot installation</td><td>Correct orientation and projection, secured to framing per the specified fasteners, level and stable</td></tr>
            <tr><td class="item-cell">Duct connection</td><td>Listed collar fully engaged, mechanically fastened, and sealed with approved mastic or listed tape</td></tr>
            <tr><td class="item-cell">Boot perimeter</td><td>Sealed to the finish surface using the compatible approved method, with no unintended gap</td></tr>
            <tr><td class="item-cell">Register fit and operation</td><td>Register seated fully, screws engaged, and damper moves freely through its full range</td></tr>
            <tr><td class="item-cell">Airflow and leakage test</td><td>No objectionable noise, vibration, movement, or perimeter leakage observed after restoring equipment</td></tr>
          </tbody>
        </table>

        <h3 class="wo-sub">G. Preparation and Design Review</h3>
        <ol class="step-block">
          <li><strong>Review the register size, boot type, branch size, room layout, framing, finish thickness, structural restrictions, and duct route.</strong> Record each specification on the boot installation record before proceeding.</li>
          <li><strong>Verify that the location avoids joists, studs, beams, wiring, plumbing, gas piping, hydronic lines, and other services.</strong> Use the stud/joist finder and non-contact voltage detector at the marked location.</li>
        </ol>

        <h3 class="wo-sub">H. Shutdown, Layout, and Exploratory Verification</h3>
        <ol class="step-block">
          <li><strong>Shut down equipment and control the work area.</strong> Use the Chapter 2 procedure before any cutting begins.</li>
          <li><strong>Inspect both sides of the planned opening where accessible.</strong> Check the room side and the concealed side of the assembly.</li>
          <li><strong>Mark the finished register outline and boot rough opening from the approved reference.</strong> Use the boot manufacturer's stated rough-opening dimension, not the register's finished size.</li>
          <li><strong>Confirm that the register flange will cover the cut edge.</strong> Compare the marked rough opening against the register's flange dimensions before cutting.</li>
          <li><strong>Create a small exploratory opening where required.</strong> Cut inside the marked outline to visually confirm the cavity is clear.</li>
          <li><strong>Stop work if concealed utilities, structural members, moisture damage, or unknown materials appear.</strong> Do not enlarge the opening until the condition is resolved by the approved design authority or a qualified professional.</li>
        </ol>

        <h3 class="wo-sub">I. Cutting, Framing, and Boot Installation</h3>
        <ol class="step-block">
          <li><strong>Cut the opening using the approved method without overcutting or damaging framing.</strong> Follow the marked outline exactly.</li>
          <li><strong>Provide approved framing or backing for the boot where required.</strong> Install only the backing specified by the approved design.</li>
          <li><strong>Insert the boot in the required orientation and projection.</strong> Confirm airflow direction and damper accessibility match the manufacturer's instructions.</li>
          <li><strong>Secure the boot to framing using specified fasteners.</strong> Verify the boot is level and stable before final fastener engagement.</li>
        </ol>

        <h3 class="wo-sub">J. Duct Connection, Sealing, and Insulation</h3>
        <ol class="step-block">
          <li><strong>Connect the branch duct using the listed collar, fastener, closure, and support system.</strong> Fully engage the collar before sealing.</li>
          <li><strong>Seal the duct connection with approved mastic or tape.</strong> Use the Chapter 6 sealing method compatible with the duct material and service.</li>
          <li><strong>Seal the boot perimeter to the air barrier or finish surface using the compatible method.</strong> Do not use an incompatible sealant that will damage the finish or fail to bond.</li>
          <li><strong>Insulate the boot where required.</strong> Use the Chapter 7 insulation method when the approved design specifies boot insulation.</li>
        </ol>

        <h3 class="wo-sub">K. Register Installation, Restoration, and Testing</h3>
        <ol class="step-block">
          <li><strong>Install the register and verify screw engagement and damper movement.</strong> Confirm the damper moves freely through its full range before proceeding.</li>
          <li><strong>Restore equipment.</strong> Follow the equipment manufacturer's restoration sequence.</li>
          <li><strong>Inspect airflow, noise, vibration, register fit, and perimeter leakage.</strong> Observe the assembly under operation from a safe distance.</li>
          <li><strong>Correct movement, gaps, poor alignment, or leakage.</strong> Re-isolate power or airflow before making any correction.</li>
          <li><strong>Document boot, register, duct connection, sealing, and final test.</strong> Complete the boot installation record before proceeding to the next location.</li>
        </ol>
      </div>
    </article>

    <article class="content-block">
      <h2 class="section-title">Common Readiness Inspection</h2>
      <p>Inspect every completed register boot installation using the same checks regardless of which room or system the project involves.</p>
      <ul class="checklist readiness-list">
        <li><strong>Location check:</strong> confirm the boot location matches the approved reference and was verified clear of framing, wiring, plumbing, gas piping, and hydronic lines before cutting.</li>
        <li><strong>Boot check:</strong> confirm the boot is installed in the required orientation and projection and secured to framing per the specified fasteners.</li>
        <li><strong>Duct connection check:</strong> confirm the branch duct is fully engaged at the collar, mechanically fastened, and sealed with approved mastic or tape.</li>
        <li><strong>Perimeter check:</strong> confirm the boot perimeter is sealed to the finish surface with no unintended gap.</li>
        <li><strong>Register check:</strong> confirm the register is fully seated, screws are engaged, and the damper moves freely.</li>
        <li><strong>Airflow and leakage check:</strong> confirm no objectionable noise, vibration, movement, or perimeter leakage after restoring equipment.</li>
        <li><strong>Documentation check:</strong> confirm the boot installation record is fully completed.</li>
      </ul>
      <p>Complete the Inspection Checklist below before beginning Project 09.</p>
    </article>

    <article class="content-block">
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: the marked register outline and boot rough opening on a finished floor surface, with the tape measure visible.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: the exploratory opening showing a cavity confirmed clear of wiring, plumbing, and framing before enlargement.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: the register boot secured to framing with the branch-duct collar connected and sealed.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: the boot perimeter being sealed to the finish surface with the compatible approved sealant.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: the completed register installed and seated, with the damper shown in the open position.</figcaption>
      </figure>
    </article>

    <article class="content-block">
      <h2 class="section-title">Failure Points and Troubleshooting</h2>

      <aside class="toolbox toolbox-observation">
        <h4>The Register Flange Does Not Fully Cover the Cut Edge</h4>
        <p><strong>Probable cause:</strong> the rough opening was cut to the register's finished size rather than the boot manufacturer's stated rough-opening dimension, or the opening was cut oversized.<br>
        <strong>Confirmation:</strong> measure the cut opening against the boot manufacturer's rough-opening specification and the register flange dimensions.<br>
        <strong>Correction:</strong> patch the opening to the correct size using an approved method, or replace the boot with the correctly sized unit; do not force an oversized register to conceal the gap.<br>
        <strong>Reinspection:</strong> confirm the flange fully covers the cut edge with no visible gap before sealing the perimeter.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>The Boot Is Not Level or Rocks Under Register Pressure</h4>
        <p><strong>Probable cause:</strong> missing or inadequate framing backing, or fasteners not fully engaged into framing.<br>
        <strong>Confirmation:</strong> check the boot against a level and test for movement by hand at each corner.<br>
        <strong>Correction:</strong> add the specified backing, re-secure the boot with the specified fasteners, and re-check level and stability.<br>
        <strong>Reinspection:</strong> confirm the boot remains stable and level after the register is installed and under normal foot or airflow conditions.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>Air Leakage Is Detected at the Boot-to-Duct Connection</h4>
        <p><strong>Probable cause:</strong> the collar was not fully engaged before sealing, or the mastic or tape was applied to a dirty or damp surface.<br>
        <strong>Confirmation:</strong> inspect the connection visually and by hand for air movement while the system is operating.<br>
        <strong>Correction:</strong> shut down equipment, clean and dry the surface, re-engage the collar fully, and reseal using the Chapter 6 method.<br>
        <strong>Reinspection:</strong> restore equipment and re-check the connection for leakage under operation.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>The Register Damper Binds or Will Not Move Through Its Full Range</h4>
        <p><strong>Probable cause:</strong> the register was installed at the wrong orientation, the boot flange is warped, or debris is lodged in the damper mechanism.<br>
        <strong>Confirmation:</strong> remove the register and inspect the damper mechanism and boot flange for obstruction or distortion.<br>
        <strong>Correction:</strong> clear debris, correct the register orientation, or replace a warped boot or register.<br>
        <strong>Reinspection:</strong> confirm the damper moves freely through its full range after correction and before final documentation.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>A Concealed Utility or Structural Member Was Found After the Exploratory Opening</h4>
        <p><strong>Probable cause:</strong> the approved design did not anticipate the exact framing or utility layout at this specific location.<br>
        <strong>Confirmation:</strong> visually confirm the utility or member through the exploratory opening without disturbing it.<br>
        <strong>Correction:</strong> stop work at this location, record the condition, and obtain a revised location or design from the approved design authority or a qualified professional before proceeding.<br>
        <strong>Reinspection:</strong> resume layout and cutting only at the revised, approved location.</p>
      </aside>
    </article>

    <article class="content-block">
      <h2 class="section-title">Cleanup</h2>
      <p>This project ends with the register boot installed, sealed, tested, and documented, and the work area restored.</p>
      <ul class="checklist">
        <li>Remove cutting debris and dust from the work area and surrounding finish surfaces</li>
        <li>Confirm all cut edges are covered by the register flange or otherwise finished</li>
        <li>Confirm sealant and mastic have been allowed to cure per the manufacturer's stated time before final testing</li>
        <li>Store unused boot, register, collar, and sealing materials in a protected, undamaged condition</li>
        <li>Store the completed boot installation record for reference by Chapters 10, 11, and 19</li>
      </ul>
    </article>

    <article class="content-block shop-terms">
      <h2 class="section-title">Field Terms</h2>
      <dl class="shop-terms-list">
        <dt>Approved Reference</dt><dd>The register location, boot type, branch size, and duct route supplied by the approved design, drawing, or chapter project specification.</dd>
        <dt>Rough Opening</dt><dd>The cut dimension in the floor or wall assembly required to receive the boot, as stated by the boot manufacturer's instructions.</dd>
        <dt>Exploratory Opening</dt><dd>A small opening cut first to confirm the cavity is clear of framing, wiring, plumbing, gas piping, and hydronic lines before the finished cut is made.</dd>
        <dt>Boot Projection</dt><dd>The required orientation and depth at which the boot sits relative to the finished floor or wall surface.</dd>
        <dt>Boot Perimeter</dt><dd>The gap between the boot and the surrounding finish surface, sealed with the compatible approved method.</dd>
        <dt>Takeoff Collar</dt><dd>The listed fitting connecting the branch duct to the register boot.</dd>
        <dt>Finished Register Outline</dt><dd>The visible outline the register flange will cover once installed.</dd>
        <dt>Backing</dt><dd>Additional framing or support material installed to stabilize the boot when specified by the approved design.</dd>
      </dl>
    </article>

    <article class="content-block knowledge-check">
      <h2 class="section-title">Skill Check</h2>
      <ol>
        <li>Why must the rough opening be cut to the boot manufacturer's stated dimension rather than the register's finished size?</li>
        <li>What steps must be completed before cutting the finished opening, and why is an exploratory opening required?</li>
        <li>What conditions found during the exploratory opening require the learner to stop work and escalate rather than continue cutting?</li>
        <li>Why must the branch duct collar be fully engaged and mechanically fastened before it is sealed?</li>
        <li>What is the difference between sealing the duct connection and sealing the boot perimeter, and why are both required?</li>
        <li>Why must the register's damper be verified to move freely through its full range before the project is documented as complete?</li>
        <li>Why does this project not authorize cutting into a joist, stud, or beam beyond the limits in the approved design?</li>
        <li>What must be recorded on the boot installation record before beginning the next register-boot location?</li>
        <li>Why must a boot found to be unstable or out of level be corrected before the register is installed rather than after?</li>
        <li>Why does this project require equipment to be shut down using the Chapter 2 procedure before cutting near electrical, plumbing, or gas services?</li>
      </ol>
    </article>

    <article class="content-block">
      <h2 class="section-title">Competency Rubric</h2>
      <table aria-label="Competency rubric for Chapter 8">
        <thead>
          <tr><th>Competency</th><th>Independent Pass Standard</th><th>Not Demonstrated</th><th>With Assistance</th><th>Independently</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">HV-043</td><td>Lays out the register location from the approved reference, room layout, and framing</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">HV-044</td><td>Cuts the floor or wall opening for the boot without damaging framing or concealed utilities</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">HV-045</td><td>Installs the register boot in the required orientation and projection</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">HV-046</td><td>Secures the boot to framing using the specified fasteners and backing</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">HV-047</td><td>Seals the boot to the surface and connects it to the specified branch duct</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">HV-048</td><td>Inspects register fit, airflow, noise, and perimeter leakage</td><td></td><td></td><td></td></tr>
        </tbody>
      </table>
      <p>Mark one column per competency. Only <strong>Demonstrated Independently</strong> awards the competency; <strong>Demonstrated with Assistance</strong> authorizes additional supervised practice but does not complete the requirement.</p>
    </article>

    <article class="content-block">
      <h2 class="section-title">Inspection Checklist — Register Boot Installation Record</h2>
      <table aria-label="Register boot installation record">
        <thead>
          <tr><th>Item</th><th>Target Condition</th><th>Result</th><th>Pass/Fail</th><th>Correction (if any)</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">Opening location</td><td>Verified clear of framing, wiring, plumbing, gas piping, and hydronic lines before cutting</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Rough opening</td><td>Cut to the boot manufacturer's stated dimension; register flange fully covers cut edge</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Boot installation</td><td>Correct orientation and projection, secured to framing, level and stable</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Duct connection</td><td>Collar fully engaged, mechanically fastened, and sealed</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Boot perimeter</td><td>Sealed to finish surface with no unintended gap</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Register and damper</td><td>Fully seated, screws engaged, damper moves freely through full range</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Airflow and leakage test</td><td>No objectionable noise, vibration, movement, or perimeter leakage under operation</td><td></td><td></td><td></td></tr>
        </tbody>
      </table>
      <p><strong>Unresolved conditions and escalation notes:</strong> ____________________________________________</p>
      <p><strong>Register boot installation declared ready:</strong> ______ (Pass/Fail) &nbsp;&nbsp;&nbsp; <strong>Date:</strong> ____________ &nbsp;&nbsp;&nbsp; <strong>Builder name:</strong> ____________</p>
    </article>

    <article class="content-block">
      <h2 class="section-title">Performance Check</h2>
      <p>With the boot installed and secured, the branch duct connected and sealed, the boot perimeter sealed, the register installed, and equipment restored, review the finished installation against the Acceptance Standards table and confirm the opening location matches the approved reference and was verified clear before cutting, the boot is correctly oriented, secured, level, and stable, the duct connection is fully engaged and sealed, the boot perimeter is sealed with no unintended gap, the register is fully seated with the damper moving freely through its full range, and no objectionable noise, vibration, movement, or perimeter leakage is observed under operation. Complete the Register Boot Installation Record and correct any failed item before beginning Project 09. If an item fails, identify whether the error occurred in layout, cutting, boot installation, duct connection, sealing, or register installation before correcting it and re-running the affected check.</p>
    </article>

    <article class="content-block what-you-accomplished">
      <h2 class="section-title">Project Closeout</h2>
      <p>You have completed the eighth project in the residential HVAC sequence: installing or replacing a supply register boot. This project required you to lay out the register location, verify the opening location before cutting, cut the opening, install and secure the boot, connect and seal the branch duct, seal the boot perimeter, install the register, and inspect the finished assembly for airflow, noise, vibration, fit, and leakage (<strong>HV-043</strong> through <strong>HV-048</strong>).</p>
      <p>You now have a structurally supported, sealed supply boot and register connected to the approved branch duct. That finished connection carries directly into the next project: repairing or constructing a return-air or room-transfer path using the same verified layout, cutting, and sealing discipline.</p>
      <p><strong>Retain your Register Boot Installation Record. You will reference this exact boot, register, and connection specification before Project 10's flexible-duct branch installation and Project 11's room-by-room airflow balancing.</strong></p>
    </article>

    <footer class="chapter-nav" aria-label="Project navigation">
      <a class="nav-button prev" href="chapter-07-insulate-accessible-ductwork.html">
        <strong>Previous</strong>
        <span>Project 07: Insulate Accessible<br />Ductwork</span>
      </a>
      <div class="progress">
        <div class="progress-title">Project 8 / 20</div>
        <div class="dots" aria-hidden="true">
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot active"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
        </div>
      </div>
      <a class="nav-button next" href="chapter-09-build-or-repair-return-air-path.html">
        <strong>Next</strong>
        <span>Project 09: Build or Repair<br />a Return Air Path</span>
      </a>
    </footer>
  </main>
</body>
</html>
