<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>Project 09 — Build or Repair a Return Air Path</title>
  <style>
    :root {
      --navy-950: #061c33;
      --navy-900: #09243f;
      --navy-850: #0b2d52;
      --navy-800: #123b66;
      --blue-700: #075fa8;
      --blue-600: #0b74c9;
      --blue-500: #1782d7;
      --ink: #122033;
      --muted: #52606f;
      --paper: #fbfaf5;
      --paper-2: #f4f0e8;
      --line: #d8d2c7;
      --shadow: 0 14px 30px rgba(6, 28, 51, .12);
      --red: #b5282f;
      --orange: #c96525;
      --green: #5c7f35;
      --purple: #65529b;
      --teal: #1a7c83;
      --gold: #9f7328;
      --steel: #2f79a9;
      --gray: #5a6472;
      --yellow: #a3821f;
    }

    * { box-sizing: border-box; }

    body {
      margin: 0;
      color: var(--ink);
      font-family: "Inter", "Segoe UI", Arial, sans-serif;
      background:
        radial-gradient(circle at 18% 10%, rgba(9, 36, 63, .04), transparent 27%),
        radial-gradient(circle at 88% 42%, rgba(10, 116, 201, .04), transparent 30%),
        linear-gradient(0deg, rgba(255,255,255,.45), rgba(255,255,255,.45)),
        repeating-linear-gradient(90deg, rgba(6,28,51,.018) 0 1px, transparent 1px 4px),
        var(--paper);
      line-height: 1.52;
    }

    .book-header {
      background: linear-gradient(90deg, var(--navy-950), var(--navy-850));
      color: #fff;
      min-height: 58px;
      display: flex;
      align-items: center;
      padding: 0 42px;
      border-bottom: 8px solid var(--blue-600);
      box-shadow: 0 3px 16px rgba(0,0,0,.22);
      letter-spacing: .045em;
      text-transform: uppercase;
      font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif;
      font-weight: 800;
    }

    .book-header .series { color: #b8c6d5; font-size: 15px; margin-right: 22px; white-space: nowrap; }
    .book-header .divider { opacity: .55; margin-right: 22px; font-weight: 400; }
    .book-header .book-title { font-size: 15px; color: #f5f8fb; white-space: nowrap; overflow: hidden; text-overflow: ellipsis; }

    .page { max-width: 1400px; margin: 0 auto; padding: 34px 38px 0; }

    .breadcrumb { display: flex; gap: 12px; align-items: center; margin-bottom: 20px; color: var(--blue-700); font-size: 14px; font-weight: 800; }
    .breadcrumb span:not(:last-child)::after { content: "›"; margin-left: 12px; color: #66788a; font-weight: 900; }

    .hero-grid { display: grid; grid-template-columns: minmax(0, 1fr) 320px; gap: 44px; align-items: start; }
    .hero-left { display: grid; grid-template-columns: 185px minmax(0, 1fr); gap: 28px; align-items: start; }

    .chapter-stamp {
      width: 185px; height: 185px; border-radius: 12px; color: #fff; background: var(--navy-850);
      box-shadow: 0 10px 22px rgba(6, 28, 51, .18); position: relative; overflow: hidden;
      display: flex; flex-direction: column; align-items: center; justify-content: center;
      text-transform: uppercase; transform: translateY(1px);
    }
    .chapter-stamp .label { font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; letter-spacing: .16em; font-weight: 900; font-size: 24px; margin-bottom: 8px; color: rgba(255, 255, 255, .92); }
    .chapter-stamp .number { font-family: Impact, Haettenschweiler, "Arial Narrow Bold", sans-serif; font-size: 112px; line-height: .82; letter-spacing: -.06em; color: #fff; }

    .chapter-header__title { margin: 10px 0 16px; font-family: Georgia, "Times New Roman", serif; color: var(--navy-850); font-size: clamp(40px, 5.6vw, 54px); line-height: 1.05; letter-spacing: -.035em; text-transform: uppercase; text-shadow: 0 1px 0 rgba(255,255,255,.9); }
    .chapter-header__number { margin: 0; color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .12em; text-transform: uppercase; font-size: 15px; }

    .rule { width: 100%; height: 4px; background: var(--blue-600); margin: 20px 0 24px; }
    .chapter-header__summary { max-width: 560px; margin: 0; font-size: 17px; color: #152438; }

    .glance { background: rgba(255,255,255,.52); border: 1px solid var(--line); border-radius: 6px; box-shadow: var(--shadow); overflow: hidden; }
    .glance .tab { background: linear-gradient(90deg, var(--navy-850), var(--blue-600)); color: #fff; display: inline-block; padding: 9px 18px 8px; font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .06em; text-transform: uppercase; border-bottom-right-radius: 5px; }
    .glance-body { padding: 12px 22px 17px; }
    .glance-row { display: grid; grid-template-columns: 42px 1fr; gap: 12px; align-items: center; padding: 11px 0; border-bottom: 1px dashed #c9c2b8; }
    .glance-row:last-child { border-bottom: none; }
    .glance-icon { width: 34px; height: 34px; border-radius: 50%; display: grid; place-items: center; color: var(--blue-700); border: 2px solid rgba(11, 95, 168, .2); font-size: 20px; background: rgba(11,116,201,.05); }
    .glance-label { font-weight: 900; color: #1a2e44; font-size: 13px; line-height: 1.15; }
    .glance-value { font-size: 15px; color: #18273a; }

    .cue-legend { margin: 34px 0 34px; border: 1px solid var(--line); background: rgba(255,255,255,.35); box-shadow: 0 2px 9px rgba(6,28,51,.07); display: grid; grid-template-columns: 170px repeat(6, minmax(112px, 1fr)); gap: 8px; padding: 20px; }
    .cue-legend-intro h2, .section-title, .table-card h2, .note-title { margin: 0 0 10px; color: var(--blue-700); font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-weight: 900; letter-spacing: .025em; text-transform: uppercase; line-height: 1.1; }
    .cue-legend-intro h2 { font-size: 18px; }
    .cue-legend-intro p { margin: 0; font-size: 12px; color: #17273b; }

    .cue-legend-card { min-height: 150px; border: 1px solid #d4c3ac; background: rgba(255,255,255,.5); padding: 13px 11px 10px; border-radius: 3px; display: flex; flex-direction: column; justify-content: flex-start; }
    .cue-legend-card .icon { font-size: 28px; margin-bottom: 9px; font-weight: 900; }
    .cue-legend-card h3 { margin: 0 0 9px; font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-size: 14px; letter-spacing: .03em; line-height: 1.05; text-transform: uppercase; }
    .cue-legend-card p { margin: 0; font-size: 12px; color: #172437; line-height: 1.4; }

    .cue { margin: 18px 0; border-radius: 4px; padding: 14px 16px; border: 1px solid; }
    .cue h4 { margin: 0 0 6px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .04em; font-size: 14px; }
    .cue p { margin: 0; font-size: 15px; }

    .cue-safety, .cue-legend-card.cue-safety { color: var(--orange); border-color: #e2a677; background: rgba(201,101,37,.06); }
    .cue-critical, .cue-legend-card.cue-critical { color: var(--red); border-color: #c34b55; background: rgba(181,40,47,.06); }
    .cue-field, .cue-legend-card.cue-field { color: #1f91ad; border-color: #84bccc; background: rgba(31,145,173,.06); }
    .cue-code, .cue-legend-card.cue-code { color: var(--green); border-color: #a1b383; background: rgba(92,127,53,.06); }
    .cue-manufacturer, .cue-legend-card.cue-manufacturer { color: var(--purple); border-color: #a99cd2; background: rgba(101,82,155,.06); }
    .cue-measurement, .cue-legend-card.cue-measurement { color: var(--gold); border-color: #d2ae72; background: rgba(159,115,40,.06); }

    .toolbox { margin: 18px 0; border-radius: 4px; padding: 14px 16px; border-left: 6px solid; background: rgba(255,255,255,.55); box-shadow: 0 2px 8px rgba(6,28,51,.06); }
    .toolbox h4 { margin: 0 0 6px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .04em; font-size: 13px; }
    .toolbox p { margin: 0; font-size: 15px; color: #1b2d42; }
    .toolbox-note { border-color: var(--gray); } .toolbox-note h4 { color: var(--gray); }
    .toolbox-tip { border-color: var(--blue-600); } .toolbox-tip h4 { color: var(--blue-700); }
    .toolbox-mistake { border-color: var(--orange); } .toolbox-mistake h4 { color: var(--orange); }
    .toolbox-observation { border-color: var(--green); } .toolbox-observation h4 { color: var(--green); }
    .toolbox-inspection { border-color: var(--yellow); } .toolbox-inspection h4 { color: var(--yellow); }
    .toolbox-code { border-color: var(--red); } .toolbox-code h4 { color: var(--red); }

    .main-grid { display: grid; grid-template-columns: minmax(0, 1.15fr) minmax(330px, .85fr); gap: 38px; align-items: start; margin-bottom: 34px; }
    .left-column { padding: 0 2px 0 16px; }
    .right-column { border-left: 1px dotted #b8b0a4; padding-left: 36px; }

    .content-block { margin-bottom: 28px; border-bottom: 1px dotted #c7c0b5; padding-bottom: 22px; }
    .content-block:last-child { border-bottom: none; }

    .section-title { font-size: 22px; border-bottom: 3px solid var(--blue-600); padding-bottom: 6px; margin-bottom: 14px; }
    .content-block p { margin: 0 0 16px; font-size: 17px; color: #1b2d42; }

    .checklist { list-style: none; padding: 0; margin: 0; }
    .checklist li { position: relative; padding: 7px 0 7px 34px; border-bottom: 1px dotted #c7c0b5; font-size: 16px; }
    .checklist li::before { content: "✓"; position: absolute; left: 0; top: 8px; width: 21px; height: 21px; border-radius: 50%; background: var(--blue-700); color: white; font-size: 14px; line-height: 21px; text-align: center; font-weight: 900; }

    .table-card h2 { font-size: 21px; }
    .title-rule { border-bottom: 3px solid var(--blue-600); padding-bottom: 7px; margin-bottom: 20px; }

    table { width: 100%; border-collapse: collapse; background: rgba(255,255,255,.54); box-shadow: 0 2px 10px rgba(6,28,51,.08); border: 1px solid #c9c2b7; overflow: hidden; margin-bottom: 8px; }
    th { background: linear-gradient(90deg, var(--navy-850), var(--blue-700)); color: white; padding: 10px 13px; text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; font-size: 13px; letter-spacing: .045em; text-align: left; }
    td { border: 1px solid #d6d0c5; padding: 11px 14px; vertical-align: middle; font-size: 15px; background: rgba(255,255,255,.38); }
    td.icon-cell { width: 52px; text-align: center; font-size: 24px; color: var(--blue-700); }
    td.item-cell { width: 30%; font-weight: 800; color: #1b2d42; }

    .note-box { margin-top: 24px; border: 1px solid #a9c5dd; background: linear-gradient(180deg, rgba(238,247,255,.85), rgba(255,255,255,.45)); border-radius: 6px; padding: 18px 20px; box-shadow: 0 2px 8px rgba(6,28,51,.06); }
    .note-title { font-size: 16px; color: var(--blue-700); margin-bottom: 8px; }
    .note-box p { margin: 0; font-size: 16px; color: #1b2d42; }

    .work-order { margin: 34px 0 40px; border: 1px solid #c9c1b1; background: rgba(255,255,255,.5); box-shadow: var(--shadow); border-radius: 4px; overflow: hidden; }
    .work-order__header { background: linear-gradient(90deg, var(--navy-900), var(--blue-700)); color: #fff; padding: 18px 24px 16px; }
    .work-order__competency-code { display: inline-block; margin: 0 0 8px; background: rgba(255,255,255,.15); border: 1px solid rgba(255,255,255,.4); padding: 3px 10px; border-radius: 3px; font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .08em; font-size: 13px; }
    .work-order__type { margin: 0 0 4px; text-transform: uppercase; letter-spacing: .08em; font-size: 12px; color: #bcd7ef; font-weight: 800; }
    .work-order__title { margin: 0; font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-weight: 900; text-transform: uppercase; font-size: 24px; letter-spacing: .01em; }
    .work-order__meta { display: grid; grid-template-columns: repeat(4, 1fr); gap: 10px; padding: 14px 24px; background: rgba(11,116,201,.06); border-bottom: 1px solid #d3ccbc; font-size: 14px; }
    .work-order__meta p { margin: 0; }
    .work-order__competencies { padding: 16px 24px; }
    .work-order__competencies h3 { margin: 0 0 8px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; color: var(--blue-700); font-size: 14px; letter-spacing: .04em; }
    .work-order__competencies ul { margin: 0; padding-left: 20px; }
    .work-order__competencies li { font-size: 15px; margin-bottom: 4px; }

    .work-order-body { padding: 4px 24px 24px; }
    .work-order-body h3.wo-sub { color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .03em; font-size: 16px; border-bottom: 2px solid #d3ccbc; padding-bottom: 5px; margin: 22px 0 10px; }
    .work-order-body p { font-size: 15.5px; margin: 0 0 12px; }
    .work-order-body ul, .work-order-body ol { margin: 0 0 12px; padding-left: 22px; font-size: 15.5px; }
    .work-order-body li { margin-bottom: 6px; }

    .step-block { counter-reset: step; }
    .step-block li { list-style: none; position: relative; padding: 8px 0 8px 40px; border-bottom: 1px dotted #c7c0b5; counter-increment: step; }
    .step-block li::before { content: counter(step); position: absolute; left: 0; top: 8px; width: 26px; height: 26px; border-radius: 50%; background: var(--navy-850); color: #fff; font-weight: 900; font-size: 13px; text-align: center; line-height: 26px; }

    .photo-placeholder { margin: 14px 0; border: 1px dashed #b7ac97; background: rgba(255,255,255,.4); padding: 14px; border-radius: 4px; text-align: center; }
    .photo-placeholder img { max-width: 100%; }
    .photo-placeholder figcaption { font-size: 13px; color: var(--muted); margin-top: 6px; font-style: italic; }

    .related-skills, .next-project { margin-top: 16px; font-size: 14.5px; color: #223347; border-top: 1px dashed #c7c0b5; padding-top: 12px; }
    .related-skills strong, .next-project strong { color: var(--blue-700); }

    .priority-grid { display: grid; grid-template-columns: repeat(3, 1fr); gap: 10px; margin-top: 14px; }
    .priority-card { min-height: 92px; border: 1px solid #c8c0b4; background: rgba(255,255,255,.42); padding: 12px; border-top: 5px solid var(--blue-600); }
    .priority-card strong { display: block; color: var(--navy-850); text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing: .035em; margin-bottom: 5px; }
    .priority-card span { font-size: 13px; color: #334456; }

    .shop-terms-list { columns: 2; column-gap: 40px; }
    .shop-terms-list dt { font-weight: 900; color: var(--navy-850); margin-top: 10px; }
    .shop-terms-list dd { margin: 2px 0 6px; font-size: 15px; }

    .knowledge-check ol { padding-left: 22px; }
    .knowledge-check li { margin-bottom: 10px; font-size: 16px; }

    .chapter-nav { width: 100vw; margin-left: calc(50% - 50vw); background: linear-gradient(90deg, var(--navy-950), #071f38 45%, var(--navy-850)); color: white; min-height: 86px; display: grid; grid-template-columns: 240px minmax(260px, 1fr) 300px; align-items: center; padding: 12px 42px; box-shadow: 0 -6px 20px rgba(0,0,0,.2); }

    .nav-button { display: flex; flex-direction: column; gap: 2px; color: white; text-decoration: none; font-size: 13px; }
    .nav-button strong { font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; font-size: 18px; letter-spacing: .045em; }
    .nav-button.prev strong::before { content: "← "; font-size: 28px; vertical-align: -2px; }
    .nav-button.next strong::after { content: " →"; font-size: 28px; vertical-align: -2px; }
    .nav-button.next { text-align: right; }
    .nav-button.disabled { opacity: .45; pointer-events: none; }

    .progress { text-align: center; }
    .progress-title { color: #60a6e5; font-weight: 900; text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing: .08em; font-size: 18px; margin-bottom: 10px; }
    .dots { display: flex; justify-content: center; align-items: center; gap: 8px; }
    .dot { width: 11px; height: 11px; border-radius: 50%; background: rgba(255,255,255,.18); position: relative; }
    .dot::after { content: ""; position: absolute; left: 10px; top: 5px; width: 10px; height: 2px; background: rgba(255,255,255,.16); }
    .dot:last-child::after { display: none; }
    .dot.active { background: var(--blue-600); box-shadow: 0 0 0 3px rgba(11,116,201,.14); }

    @media (max-width: 1020px) {
      .hero-grid, .main-grid { grid-template-columns: 1fr; }
      .right-column { border-left: none; padding-left: 0; }
      .cue-legend { grid-template-columns: repeat(2, minmax(0, 1fr)); }
      .cue-legend-intro { grid-column: 1 / -1; }
      .chapter-nav { grid-template-columns: 1fr; gap: 12px; text-align: center; }
      .nav-button, .nav-button.next { text-align: center; }
      .work-order__meta { grid-template-columns: repeat(2, 1fr); }
      .shop-terms-list { columns: 1; }
    }

    @media (max-width: 700px) {
      .book-header { padding: 14px 18px; flex-wrap: wrap; gap: 6px; }
      .book-header .divider { display: none; }
      .page { padding: 24px 18px 0; }
      .hero-left { grid-template-columns: 1fr; }
      .chapter-stamp { width: 155px; height: 155px; }
      .chapter-stamp .label { font-size: 23px; }
      .chapter-stamp .number { font-size: 96px; }
      .cue-legend { grid-template-columns: 1fr; padding: 14px; }
      .priority-grid { grid-template-columns: 1fr; }
      .chapter-nav { padding: 18px; }
      td.item-cell { width: auto; }
      .work-order__meta { grid-template-columns: 1fr; }
    }

    .project-panel { margin: 18px 0; border: 1px solid #d3ccb9; background: rgba(255,255,255,.45); padding: 18px 20px; box-shadow: 0 2px 8px rgba(6,28,51,.07); border-radius: 4px; }
    .project-panel h3 { margin: 0 0 8px; color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .035em; font-size: 16px; border-bottom: 2px solid #d3ccbc; padding-bottom: 5px; }
    .project-panel p { margin: 0 0 12px; font-size: 15.5px; color: #1b2d42; }
    .zone-grid { display: grid; grid-template-columns: repeat(4, minmax(130px, 1fr)); gap: 10px; margin: 16px 0; }
    .zone-card { border: 1px solid #c8c0b4; background: rgba(255,255,255,.42); padding: 12px; border-top: 5px solid var(--blue-600); min-height: 108px; }
    .zone-card strong { display:block; color: var(--navy-850); text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing:.035em; margin-bottom: 5px; }
    .zone-card span { font-size: 13px; color: #334456; }
    .readiness-list li { margin-bottom: 7px; }
    .placeholder-label { font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .08em; color: var(--blue-700); font-weight: 900; font-size: 14px; }
    @media (max-width: 1020px) { .zone-grid { grid-template-columns: repeat(2, minmax(0, 1fr)); } }
    @media (max-width: 700px) { .zone-grid { grid-template-columns: 1fr; } }

  </style>
<body>
  <header class="book-header">
    <div class="series">Residential Construction and Building Trades Library</div>
    <div class="divider">|</div>
    <div class="book-title">Book 09 — Residential HVAC: Heating, Cooling, Ventilation, Duct Systems, and Indoor Air Quality</div>
  </header>

  <main class="page">
    <nav class="breadcrumb" aria-label="Breadcrumb">
      <span>Residential HVAC</span>
      <span>Projects</span>
      <span>Project 09</span>
    </nav>

    <section class="hero-grid" aria-labelledby="project-title">
      <div class="hero-left">
        <aside class="chapter-stamp" aria-label="Project number">
          <div class="label">Project</div>
          <div class="number">09</div>
        </aside>

        <header class="chapter-header">
          <p class="chapter-header__number">Project 09</p>
          <h1 class="chapter-header__title" id="project-title">Build or Repair a Return Air Path</h1>
          <div class="rule"></div>
          <p class="chapter-header__summary">Repair or construct one approved return-air or room-transfer path using a design that avoids prohibited air sources and preserves privacy, fire, and pressure requirements, so the completed return delivers air only from approved locations back to the equipment.</p>
        </header>
      </div>

      <aside class="glance" aria-labelledby="brief-title">
        <div class="tab" id="brief-title">Project Brief</div>
        <div class="glance-body">
          <div class="glance-row">
            <div class="glance-icon">▥</div>
            <div><div class="glance-label">Difficulty</div><div class="glance-value">Intermediate</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">◷</div>
            <div><div class="glance-label">Time</div><div class="glance-value">3–6 hours</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">$</div>
            <div><div class="glance-label">Cost</div><div class="glance-value">$40–$220 depending on grille size, transfer method, and duct length specified by the approved design</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">🔧</div>
            <div><div class="glance-label">Tools</div><div class="glance-value">Flashlight or headlamp, tape measure, level, drywall saw or approved cutting tool, drill/driver, stud finder, utility knife, seam-sealing brush, smoke pencil or approved airflow-indication device (where specified)</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">□</div>
            <div><div class="glance-label">Materials</div><div class="glance-value">Approved return boot or transfer-grille assembly, jumper duct or return duct section per the approved design, fasteners, duct mastic or listed tape, acoustic baffle material where specified, grille</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">▰</div>
            <div><div class="glance-label">Competencies</div><div class="glance-value">HV-049 – HV-054</div></div>
          </div>
        </div>
      </aside>
    </section>

    <section class="cue-legend" aria-labelledby="cue-legend-title">
      <div class="cue-legend-intro">
        <h2 id="cue-legend-title">Field Cue System</h2>
        <p>These cues appear at the point of work. They identify safety, code, manufacturer, and measurement issues before they become an electrical, combustion, pressure, or privacy hazard.</p>
      </div>

      <article class="cue-legend-card cue-safety">
        <div class="icon">△</div>
        <h3>Safety Cue</h3>
        <p>Task-specific safety guidance for ordinary work hazards.</p>
      </article>

      <article class="cue-legend-card cue-critical">
        <div class="icon">✋</div>
        <h3>Critical Safety Cue</h3>
        <p>Serious injury, shock, combustion, or exposure hazard is possible.</p>
      </article>

      <article class="cue-legend-card cue-field">
        <div class="icon">⛑</div>
        <h3>Field Safety Cue</h3>
        <p>Practical work-area safety: lighting, footing, access, and housekeeping.</p>
      </article>

      <article class="cue-legend-card cue-code">
        <div class="icon">▤</div>
        <h3>Code Alert</h3>
        <p>Local requirements vary. Verify permit, inspection, and jurisdictional rules.</p>
      </article>

      <article class="cue-legend-card cue-manufacturer">
        <div class="icon">▧</div>
        <h3>Manufacturer Cue</h3>
        <p>Follow product-specific instructions for equipment, controls, and labels.</p>
      </article>

      <article class="cue-legend-card cue-measurement">
        <div class="icon">▱</div>
        <h3>Measurement Cue</h3>
        <p>Reference-point, verification, and documentation guidance.</p>
      </article>
    </section>

    <section class="main-grid">
      <div class="left-column">
        <article class="content-block">
          <h2 class="section-title">Job Overview</h2>
          <p>This project qualifies you to repair or construct one approved return-air or room-transfer path using a design that avoids prohibited air sources and preserves privacy, fire, and pressure requirements. The finished work product is one completed, sealed, and tested return-air or transfer path — a direct return, transfer grille, jumper duct, door undercut, or repaired existing return connection — installed exactly as specified by the approved design.</p>
          <p>You will confirm the approved return-air design before beginning; verify that the intended source area is not a garage, mechanical room, contaminated space, prohibited closet, bathroom, or kitchen; create controlled openings using the Chapter 8 cavity-verification procedure; install and secure the return boot, transfer sleeve, jumper duct, or grille support; seal all return-side joints; and test the completed path for room pressure, door movement, noise, and unintended air draw.</p>
          <p>This project depends on the system map from Project 01, the shutdown and readiness procedure from Project 02, and the duct-deficiency findings from Project 05. It supplies the corrected return path that later balancing work in Project 11 depends on, and it must never be used to select or size a return path independently of the approved design.</p>
        </article>

        <article class="content-block">
          <h2 class="section-title">Skills You Will Demonstrate</h2>
          <ul class="checklist">
            <li><strong>HV-049</strong> — Identify return-air needs from the approved design, room-pressure concern, and prohibited source locations.</li>
            <li><strong>HV-050</strong> — Install a return grille in the correct location, orientation, and support condition.</li>
            <li><strong>HV-051</strong> — Create a transfer path using the design-specified method: jumper duct, transfer grille, or door undercut.</li>
            <li><strong>HV-052</strong> — Repair a return-duct connection to eliminate unintended air draw from prohibited spaces.</li>
            <li><strong>HV-053</strong> — Seal return-side joints against leakage from attics, crawlspaces, garages, or wall cavities.</li>
            <li><strong>HV-054</strong> — Inspect and test the completed return airflow path against the approved design.</li>
          </ul>
        </article>

        <article class="content-block">
          <h2 class="section-title">Where This Skill Fits</h2>
          <p>Project 05 diagnosed return-path restrictions and return-air deficiencies without authorizing correction. Project 08 established the cavity-verification and boot-installation sequence this project reuses for return boots and transfer sleeves. This project applies that sequence to the return side of the system, under an approved design rather than field judgment, so the corrected path can be balanced in Project 11 without masking an unresolved design or equipment problem.</p>
          <p>Do not select or size a return path from comfort symptoms alone. The room-pressure concern, grille size, transfer method, duct route, sound requirement, and fire and smoke separation requirements must come from the approved return-air design before this project begins.</p>
        </article>

        <article class="content-block">
          <h2 class="section-title">Scope and Intended Use</h2>
          <p>This project covers:</p>
          <ul class="checklist">
            <li>confirming the approved return-air design, room-pressure concern, grille size, transfer method, duct route, sound requirement, and fire and smoke separations before work begins</li>
            <li>confirming whether the project is a direct return, transfer grille, jumper duct, door undercut, or repair of an existing return connection</li>
            <li>inspecting the planned path for framing, electrical, plumbing, fireblocking, smoke barriers, contamination, and access</li>
            <li>creating controlled openings using the Chapter 8 cavity-verification procedure</li>
            <li>installing and securing the approved return boot, transfer sleeve, jumper duct, or grille support</li>
            <li>connecting return duct or transfer duct with the specified fittings and supports</li>
            <li>sealing all return-side joints to prevent drawing air from attics, crawlspaces, garages, or wall cavities</li>
            <li>installing acoustic or light-control baffles only when part of the approved design</li>
            <li>preserving fire, smoke, and required door-undercut conditions</li>
            <li>testing room pressure, door movement, noise, and return airflow using the approved test method</li>
          </ul>
          <p>This project does <strong>not</strong> authorize the learner to:</p>
          <ul class="checklist">
            <li>select or size a return path without approved design information</li>
            <li>create a return-air path from a garage, mechanical room, contaminated space, prohibited closet, bathroom, kitchen, or other restricted location</li>
            <li>compromise a required fireblock, smoke barrier, or door-undercut condition</li>
            <li>proceed with equipment resizing or code-level system design</li>
            <li>bypass or defeat a Chapter 8 cavity-verification finding of concealed utilities, structural members, moisture damage, or unknown materials</li>
          </ul>
          <p>Any concealed utility, structural conflict, moisture damage, unknown material, or prohibited source location discovered during this project must stop work in the affected area and be escalated before continuing.</p>
        </article>

        <aside class="toolbox toolbox-note">
          <h4>Trade Note</h4>
          <p>A return-air path is only as good as the room it draws from. A perfectly sealed, perfectly installed return grille placed in a garage, a bathroom, or a mechanical closet is a defect, not an improvement — it can draw carbon monoxide, moisture, or contaminated air directly into the supply airstream. The approved design determines the source room and the method before any tool is picked up in this project.</p>
        </aside>
      </div>

      <aside class="right-column">
        <div class="table-card">
          <h2 class="title-rule">Common Tools and Equipment</h2>
          <table aria-label="Common tools and equipment for this project">
            <thead>
              <tr><th colspan="2">Item</th><th>Purpose</th></tr>
            </thead>
            <tbody>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Flashlight or headlamp</td><td>Inspecting the planned path, framing, and existing return connections</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Tape measure and level</td><td>Locating and leveling the grille, boot, and duct route per the approved design</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Stud finder</td><td>Confirming framing location before cutting a controlled opening</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Drywall saw or approved cutting tool</td><td>Cutting the controlled opening for the grille, boot, or transfer sleeve</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Drill/driver</td><td>Securing the boot, sleeve, or grille support to framing</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Seam-sealing brush and mastic</td><td>Sealing return-side joints against unintended air draw</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Smoke pencil or approved airflow-indication device</td><td>Testing for unintended air draw at the completed return path, where specified</td></tr>
            </tbody>
          </table>

          <h2 class="title-rule" style="margin-top:20px;">PPE and Materials</h2>
          <table aria-label="PPE and materials for this project">
            <thead>
              <tr><th colspan="2">Item</th><th>Purpose</th></tr>
            </thead>
            <tbody>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Eye protection</td><td>Worn during cutting, drilling, and overhead work</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Dust mask or respirator appropriate to the space</td><td>Worn when cutting drywall, duct board, or when working in dusty cavities</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Work gloves</td><td>Worn when handling sheet metal edges, boots, and duct sections</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Return boot, transfer sleeve, jumper duct, or grille support (per approved design)</td><td>The specified assembly for the return or transfer method selected</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Duct mastic or listed tape</td><td>Sealing return-side joints and connections</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Acoustic or light-control baffle material (where specified)</td><td>Installed only when the approved design calls for sound or light control</td></tr>
            </tbody>
          </table>
          <p style="font-size:14px; color:#334456; margin-top:8px;"><strong>Required PPE for this project:</strong> eye protection, an appropriate dust mask or respirator, work gloves, and closed-toe footwear at all times.</p>
        </div>

        <aside class="note-box">
          <h3 class="note-title">Setup Standard</h3>
          <p>Do not begin cutting or installing any return-path component until the approved design is confirmed in writing on the Return-Air Path Specification Sheet, the source area has been verified as not prohibited, and equipment has been shut down using the Chapter 2 procedure.</p>
        </aside>

        <aside class="toolbox toolbox-tip">
          <h4>Shop Tip</h4>
          <p>Mark the source-room verification directly on the specification sheet before cutting anything. If the source room cannot be confirmed as approved, stop and escalate — do not proceed on the assumption that "it's probably fine because the door is usually open."</p>
        </aside>
      </aside>
    </section>

    <article class="content-block">
      <h2 class="section-title">Reference Conventions</h2>
      <p>Establish these references before beginning the work, and do not change the approved design mid-project.</p>

      <table aria-label="Reference conventions for this project">
        <thead>
          <tr><th>Term</th><th>Definition</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">Direct return</td><td>A return grille and duct connected directly from a room back to the equipment or a return trunk</td></tr>
          <tr><td class="item-cell">Transfer grille</td><td>A pair of grilles installed through a wall to allow air to move between two rooms without ductwork</td></tr>
          <tr><td class="item-cell">Jumper duct</td><td>A short, unducted-appearing but enclosed duct section connecting the space above a door or a ceiling cavity between two rooms for pressure relief</td></tr>
          <tr><td class="item-cell">Door undercut</td><td>The specified clearance gap beneath a door used as a transfer path in the approved design</td></tr>
          <tr><td class="item-cell">Prohibited source location</td><td>A garage, mechanical room, contaminated space, prohibited closet, bathroom, kitchen, or other restricted location from which return air must not be drawn</td></tr>
          <tr><td class="item-cell">Return-side joint</td><td>Any seam, connection, or penetration on the return path where unintended air could be drawn from an unapproved space</td></tr>
        </tbody>
      </table>

      <div class="project-panel">
        <h3>Return-Air Path Specification Sheet</h3>
        <p>Before beginning work, record the following directly from the approved design:</p>
        <p>Project type (Direct return / Transfer grille / Jumper duct / Door undercut / Repair): ______ &nbsp;&nbsp;&nbsp; Source room: ______ &nbsp;&nbsp;&nbsp; Destination: ______</p>
        <p>Grille size: ______ &nbsp;&nbsp;&nbsp; Duct route and length: ______ &nbsp;&nbsp;&nbsp; Sound requirement: ______ &nbsp;&nbsp;&nbsp; Fire/smoke separation requirement: ______</p>
        <p>Source-room verification (not garage, mechanical room, contaminated space, prohibited closet, bathroom, or kitchen): ______ (Confirmed Yes/No) &nbsp;&nbsp;&nbsp; Date started: ____________ &nbsp;&nbsp;&nbsp; Builder name: ____________</p>
      </div>
    </article>

    <article class="content-block">
      <h2 class="section-title">Prerequisites</h2>
      <ul class="checklist">
        <li>Completed HVAC System Map and Existing-Condition Record from Project 01</li>
        <li>Completed HVAC readiness checklist and shutdown procedure from Project 02</li>
        <li>Completed duct and airflow deficiency report from Project 05 identifying the return-path concern</li>
        <li>The approved return-air design, including room-pressure concern, grille size, transfer method, duct route, sound requirement, and fire and smoke separations</li>
        <li>Confirmed access to the framing, wall cavity, or ceiling cavity where the return or transfer path will be installed</li>
        <li>Authorization from the property owner or responsible party to cut, install, and test the return path</li>
      </ul>
    </article>

    <article class="content-block">
      <h2 class="section-title">Common Field Fundamentals</h2>
      <p>A return-air path is not interchangeable with a supply path. It must never draw air from a prohibited source, and it must preserve fire, smoke, and privacy separations that a supply branch does not need to consider. Confirm every reference below before cutting any opening.</p>

      <div class="zone-grid" aria-label="Return-air path overview">
        <div class="zone-card"><strong>Design confirmation</strong><span>Approved return-air design reviewed and recorded before any cutting begins</span></div>
        <div class="zone-card"><strong>Source verification</strong><span>Source room confirmed as not a garage, mechanical room, contaminated space, prohibited closet, bathroom, or kitchen</span></div>
        <div class="zone-card"><strong>Cavity verification</strong><span>Framing, electrical, plumbing, fireblocking, and smoke barriers verified using the Chapter 8 procedure</span></div>
        <div class="zone-card"><strong>Installation</strong><span>Boot, sleeve, jumper duct, or grille support installed and secured to framing</span></div>
        <div class="zone-card"><strong>Sealing</strong><span>All return-side joints sealed against unintended air draw</span></div>
        <div class="zone-card"><strong>Fire/smoke preservation</strong><span>Required separations and door undercuts preserved throughout installation</span></div>
        <div class="zone-card"><strong>Testing</strong><span>Room pressure, door movement, noise, and return airflow tested against the approved method</span></div>
        <div class="zone-card"><strong>Documentation</strong><span>Method, location, sealing, and test results recorded</span></div>
      </div>

      <h3 class="wo-sub">Prohibited Source Locations and Design Authority</h3>
      <p>Do not select or size the return path independently of the approved design. Confirm that the source area is not a garage, mechanical room, contaminated space, prohibited closet, bathroom, kitchen, or other restricted location before any opening is cut. A comfort complaint alone never authorizes drawing return air from one of these locations.</p>

      <aside class="cue cue-critical">
        <h4>Critical Safety Cue — Never Draw Return Air From a Prohibited Space</h4>
        <p>Do not create a return-air path from a garage, mechanical room, contaminated space, prohibited closet, bathroom, kitchen, or other restricted location. A return path drawing from these spaces can pull carbon monoxide, combustion byproducts, moisture, or contaminated air into the supply airstream and distribute it throughout the occupied space. If the only convenient path leads to one of these locations, stop and escalate to the approved design authority for an alternate method.</p>
      </aside>

      <aside class="cue cue-field">
        <h4>Field Safety Cue — Controlled Openings and Concealed Utilities</h4>
        <p>Create every opening using the Chapter 8 cavity-verification procedure: a small exploratory opening first, confirmation of framing, wiring, plumbing, gas piping, and hydronic lines, and a stop-work response if concealed utilities, structural members, moisture damage, or unknown materials appear before the finished opening is cut.</p>
      </aside>

      <aside class="cue cue-code">
        <h4>Code Alert — Fire, Smoke, and Privacy Separations</h4>
        <p>Preserve every required fireblock, smoke barrier, and door-undercut condition specified by the approved design. Do not install acoustic or light-control baffles except where the approved design specifies them, and do not compromise a required separation to make an installation easier.</p>
      </aside>

      <aside class="cue cue-measurement">
        <h4>Measurement Cue — Test Under the Approved Method Only</h4>
        <p>Test room pressure, door movement, noise, and return airflow using the approved test method and setup. Do not report a pass based on a subjective impression that "it feels better" — record the specified observations with doors positioned as required by the test plan.</p>
      </aside>
    </article>

    <article class="work-order" id="build-or-repair-return-air-path">
      <header class="work-order__header">
        <p class="work-order__competency-code">HV-049 – HV-054</p>
        <p class="work-order__type">Return-Air Path / Repair / Transfer Installation Qualification</p>
        <h2 class="work-order__title">Build or Repair a Return Air Path</h2>
      </header>

      <div class="work-order__meta">
        <p><strong>Difficulty:</strong> Intermediate</p>
        <p><strong>Estimated Time:</strong> 3–6 hours</p>
        <p><strong>Estimated Cost:</strong> $40–$220</p>
        <p><strong>Finished Work:</strong> One completed, sealed, and tested return-air or transfer path installed to the approved design</p>
      </div>

      <div class="work-order-body">
        <h3 class="wo-sub">A. Finished-Project Specification</h3>
        <p><strong>Quantity:</strong> one direct return, transfer grille, jumper duct, door undercut, or repaired return-duct connection, installed per the approved design, with all return-side joints sealed and the completed path tested for room pressure, door movement, noise, and unintended air draw.</p>

        <h3 class="wo-sub">B. Component Schedule</h3>
        <table aria-label="Component schedule for return-air path work">
          <thead>
            <tr><th>Component</th><th>Quantity</th><th>Material</th><th>Finished Size</th><th>Preparation</th></tr>
          </thead>
          <tbody>
            <tr><td class="item-cell">Return grille</td><td>Per design</td><td>Per approved design</td><td>Per approved design</td><td>Orientation and damper position confirmed against design</td></tr>
            <tr><td class="item-cell">Return boot / transfer sleeve</td><td>Per design</td><td>Per approved design</td><td>Per approved design</td><td>Sized to the controlled opening and framing condition</td></tr>
            <tr><td class="item-cell">Jumper duct or return duct</td><td>Per design</td><td>Listed duct per approved design</td><td>Per approved route and length</td><td>Cut and supported per the specified route</td></tr>
            <tr><td class="item-cell">Acoustic/light baffle</td><td>Only if specified</td><td>Per approved design</td><td>Per approved design</td><td>Installed only when the design requires sound or light control</td></tr>
          </tbody>
        </table>

        <h3 class="wo-sub">C. Material Takeoff</h3>
        <ul class="checklist">
          <li><strong>Return components:</strong> return boot, transfer sleeve, jumper duct, or grille support as specified by the approved design.</li>
          <li><strong>Sealing materials:</strong> duct mastic or listed HVAC tape for all return-side joints.</li>
          <li><strong>Fasteners:</strong> per the boot, sleeve, or grille manufacturer's specification.</li>
          <li><strong>Documentation materials:</strong> Return-Air Path Specification Sheet, camera for photographing source-room verification and completed installation.</li>
        </ul>

        <h3 class="wo-sub">D. Acceptance Standards</h3>
        <table aria-label="Acceptance standards for return-air path work">
          <thead>
            <tr><th>Check</th><th>Standard</th></tr>
          </thead>
          <tbody>
            <tr><td class="item-cell">Source-room verification</td><td>Confirmed not a garage, mechanical room, contaminated space, prohibited closet, bathroom, or kitchen</td></tr>
            <tr><td class="item-cell">Design match</td><td>Installed method, grille size, duct route, and separations match the approved design exactly</td></tr>
            <tr><td class="item-cell">Cavity verification</td><td>Opening created using the Chapter 8 controlled-opening procedure with no unresolved concealed utility, structural, or moisture concern</td></tr>
            <tr><td class="item-cell">Sealing</td><td>All return-side joints sealed with no detectable unintended air draw at the completed path</td></tr>
            <tr><td class="item-cell">Fire/smoke/privacy preservation</td><td>Required fireblocking, smoke barriers, and door-undercut conditions preserved</td></tr>
            <tr><td class="item-cell">Test results</td><td>Room pressure, door movement, noise, and return airflow tested and recorded using the approved method</td></tr>
          </tbody>
        </table>

        <h3 class="wo-sub">E. Preparation and Design Confirmation</h3>
        <ol class="step-block">
          <li><strong>Review the approved return-air design, room pressure concern, grille size, transfer method, duct route, sound requirement, fire and smoke separations, and prohibited source locations.</strong> Record every value on the Return-Air Path Specification Sheet before proceeding.</li>
          <li><strong>Confirm whether the project is a direct return, transfer grille, jumper duct, door undercut, or repair of an existing return connection.</strong> Record the confirmed project type.</li>
          <li><strong>Do not select or size the return path without approved design information.</strong> Stop and escalate to the design authority if any required value is missing.</li>
        </ol>

        <h3 class="wo-sub">F. Shutdown and Access</h3>
        <ol class="step-block">
          <li><strong>Shut down equipment.</strong> Use the Chapter 2 shutdown and readiness procedure before any cutting, drilling, or duct work begins.</li>
          <li><strong>Inspect the planned path for framing, electrical, plumbing, fireblocking, smoke barriers, contamination, and access.</strong> Record findings on the specification sheet before marking any opening.</li>
        </ol>

        <h3 class="wo-sub">G. Layout and Source Verification</h3>
        <ol class="step-block">
          <li><strong>Mark grille, boot, duct, or transfer-opening locations.</strong> Use the tape measure and level to lay out the location exactly as specified by the approved design.</li>
          <li><strong>Verify that the source area is not a garage, mechanical room, contaminated space, prohibited closet, bathroom, kitchen, or other restricted location.</strong> Record this confirmation on the specification sheet before cutting any opening. Stop work and escalate if the source area cannot be confirmed as approved.</li>
        </ol>

        <h3 class="wo-sub">H. Controlled Openings and Installation</h3>
        <ol class="step-block">
          <li><strong>Create controlled openings using the Chapter 8 cavity-verification procedure.</strong> Cut a small exploratory opening first and confirm the absence of concealed utilities, structural members, moisture damage, or unknown materials before enlarging the opening.</li>
          <li><strong>Install the approved return boot, transfer sleeve, jumper duct, or grille support.</strong> Position the assembly exactly as specified by the approved design.</li>
          <li><strong>Secure the assembly to framing.</strong> Use the fasteners specified for the boot, sleeve, or grille support.</li>
          <li><strong>Connect return duct or transfer duct with the specified fittings and supports.</strong> Follow the approved route and support spacing.</li>
        </ol>

        <h3 class="wo-sub">I. Sealing and Separation Preservation</h3>
        <ol class="step-block">
          <li><strong>Seal all return-side joints to prevent drawing air from attics, crawlspaces, garages, or wall cavities.</strong> Apply duct mastic or listed tape to every joint on the return path.</li>
          <li><strong>Install acoustic or light-control baffles only when part of the approved design.</strong> Do not add or omit a baffle based on personal preference.</li>
          <li><strong>Preserve fire, smoke, and required door-under-cut conditions.</strong> Confirm that no required separation has been compromised during installation.</li>
          <li><strong>Install grilles in the correct orientation and secure them.</strong> Verify damper movement and orientation against the approved design.</li>
        </ol>

        <h3 class="wo-sub">J. Restoration, Testing, and Documentation</h3>
        <ol class="step-block">
          <li><strong>Restore equipment and close doors as required by the test plan.</strong> Follow the door-position sequence specified by the approved test method.</li>
          <li><strong>Observe room pressure, door movement, noise, and return airflow using the approved test method.</strong> Record the specified observations, not a subjective impression.</li>
          <li><strong>Inspect for unintended air draw, grille whistle, duct collapse, or leakage.</strong> Use the smoke pencil or approved airflow-indication device where specified.</li>
          <li><strong>Correct failures within the approved design.</strong> Do not depart from the approved design to solve a test failure; escalate design-level problems to the design authority.</li>
          <li><strong>Document the return-path method, location, sealing, and test results.</strong> Complete the Return-Air Path Specification Sheet and attach photographs of the source-room verification and the completed, sealed installation.</li>
        </ol>
      </div>
    </article>

    <article class="content-block">
      <h2 class="section-title">Common Readiness Inspection</h2>
      <p>Inspect every completed return-air or transfer path using the same checks regardless of which method the approved design specified.</p>
      <ul class="checklist readiness-list">
        <li><strong>Source check:</strong> confirm the source room is not a garage, mechanical room, contaminated space, prohibited closet, bathroom, or kitchen.</li>
        <li><strong>Design-match check:</strong> confirm the installed method, size, route, and separations match the approved design exactly.</li>
        <li><strong>Cavity check:</strong> confirm every opening was created using the Chapter 8 cavity-verification procedure with no unresolved concealed condition.</li>
        <li><strong>Sealing check:</strong> confirm every return-side joint is sealed and shows no detectable unintended air draw.</li>
        <li><strong>Separation check:</strong> confirm required fireblocking, smoke barriers, and door-undercut conditions remain intact.</li>
        <li><strong>Test check:</strong> confirm room pressure, door movement, noise, and return airflow were tested and recorded using the approved method.</li>
      </ul>
      <p>Complete the Return-Air Path Specification Sheet in the Inspection Checklist section below before beginning Project 10.</p>
    </article>

    <article class="content-block">
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a return transfer grille installed through a wall between two rooms, showing correct orientation and damper position.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a jumper duct installed above a door frame, with support and sealed connections visible.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a return boot connection with mastic-sealed joints, prior to grille installation.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a smoke-pencil test at a completed return grille showing airflow direction into the grille.</figcaption>
      </figure>
    </article>

    <article class="content-block">
      <h2 class="section-title">Failure Points and Troubleshooting</h2>

      <aside class="toolbox toolbox-observation">
        <h4>The Return Path Draws Air From an Unintended Space</h4>
        <p><strong>Probable cause:</strong> an unsealed joint at a boot, sleeve, or duct connection along the return path, or an opening that was not fully sealed to the surrounding cavity.<br>
        <strong>Confirmation:</strong> use the smoke pencil or approved airflow-indication device at each joint and at the boundary between the return assembly and the surrounding cavity.<br>
        <strong>Correction:</strong> reseal the identified joint with duct mastic or listed tape and retest.<br>
        <strong>Reinspection:</strong> repeat the airflow-indication test at every previously sealed joint after the correction.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>The Grille or Transfer Path Whistles Under Operation</h4>
        <p><strong>Probable cause:</strong> an undersized opening relative to the specified grille or duct size, a damper set nearly closed, or a restriction in the duct route.<br>
        <strong>Confirmation:</strong> measure the installed opening and damper position against the approved design specification.<br>
        <strong>Correction:</strong> correct the opening size or damper position to match the approved design; do not force an undersized opening to function by increasing static pressure elsewhere.<br>
        <strong>Reinspection:</strong> repeat the noise observation under the approved test condition.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>A Concealed Utility, Structural Member, or Moisture Condition Is Found During the Opening</h4>
        <p><strong>Probable cause:</strong> wiring, plumbing, gas piping, hydronic lines, or moisture-damaged framing not identified before the exploratory opening.<br>
        <strong>Confirmation:</strong> visually confirm the condition through the exploratory opening without disturbing it further.<br>
        <strong>Correction:</strong> stop work at that location and escalate to the appropriate licensed professional or design authority for a revised location or method.<br>
        <strong>Reinspection:</strong> resume work only after the condition has been addressed or an alternate location is approved.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>A Door Fails to Move Freely or the Room Pressure Test Fails</h4>
        <p><strong>Probable cause:</strong> an undersized transfer path, an incorrect door-undercut dimension, or a return path that does not match the approved pressure-relief design.<br>
        <strong>Confirmation:</strong> measure the installed transfer path or door undercut against the approved design specification.<br>
        <strong>Correction:</strong> correct the transfer path or undercut to match the approved design; do not enlarge the opening beyond the specified dimension without design-authority approval.<br>
        <strong>Reinspection:</strong> repeat the room-pressure and door-movement test under the approved test condition.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>The Only Convenient Return Location Is a Prohibited Space</h4>
        <p><strong>Probable cause:</strong> the room's layout limits access to a garage wall, a mechanical closet, or another restricted space.<br>
        <strong>Confirmation:</strong> confirm the space's restricted status against the source-room verification standard.<br>
        <strong>Correction:</strong> stop work and escalate to the approved design authority for an alternate return or transfer method; do not install the return path in the prohibited location under any circumstance.<br>
        <strong>Reinspection:</strong> resume only once an approved alternate design is provided.</p>
      </aside>
    </article>

    <article class="content-block">
      <h2 class="section-title">Cleanup</h2>
      <p>This project ends with the return path fully sealed, tested, and documented, and the work area restored.</p>
      <ul class="checklist">
        <li>Confirm all access openings, other than the completed return or transfer opening, are closed and secured</li>
        <li>Remove debris, cut material, and packaging from the work area</li>
        <li>Confirm floor and wall protection is removed and surfaces are undamaged</li>
        <li>Store unused fasteners, sealants, and duct materials in protected condition</li>
        <li>Store the completed Return-Air Path Specification Sheet and photographs for reference by Project 11 balancing work</li>
      </ul>
    </article>

    <article class="content-block shop-terms">
      <h2 class="section-title">Field Terms</h2>
      <dl class="shop-terms-list">
        <dt>Direct Return</dt><dd>A return grille and duct connected directly from a room back to the equipment or a return trunk.</dd>
        <dt>Transfer Grille</dt><dd>A pair of grilles installed through a wall to allow air to move between two rooms without ductwork.</dd>
        <dt>Jumper Duct</dt><dd>A short enclosed duct section connecting the space above a door or a ceiling cavity between two rooms for pressure relief.</dd>
        <dt>Door Undercut</dt><dd>The specified clearance gap beneath a door used as a transfer path in the approved design.</dd>
        <dt>Prohibited Source Location</dt><dd>A garage, mechanical room, contaminated space, prohibited closet, bathroom, kitchen, or other restricted location from which return air must not be drawn.</dd>
        <dt>Return-Side Joint</dt><dd>Any seam, connection, or penetration on the return path where unintended air could be drawn from an unapproved space.</dd>
        <dt>Cavity Verification</dt><dd>The Chapter 8 procedure of creating a small exploratory opening to confirm framing, wiring, plumbing, and hazards before cutting a finished opening.</dd>
        <dt>Room-Pressure Test</dt><dd>The approved test method used to confirm that a room's return or transfer path relieves pressure as designed.</dd>
      </dl>
    </article>

    <article class="content-block knowledge-check">
      <h2 class="section-title">Skill Check</h2>
      <ol>
        <li>Why must the return-air design be confirmed before any opening is cut, rather than sized in the field from comfort complaints?</li>
        <li>What locations are always prohibited as a return-air source, and why do these locations pose a hazard if used?</li>
        <li>What must the learner do if a concealed utility, structural member, or moisture condition is discovered while creating a controlled opening?</li>
        <li>Why must every return-side joint be sealed, and what hazard results from an unsealed joint near an attic, crawlspace, or garage?</li>
        <li>Under what condition may an acoustic or light-control baffle be installed?</li>
        <li>What must never be compromised when installing a return or transfer path, even if it makes the installation more difficult?</li>
        <li>What four conditions are observed during the completed-path test, and why must doors be positioned as required by the test plan?</li>
        <li>Why is a failed test corrected only within the approved design rather than by an independent field decision?</li>
        <li>What must be recorded on the Return-Air Path Specification Sheet before Project 10 may begin?</li>
        <li>Why does this project not authorize equipment resizing or code-level system design?</li>
      </ol>
    </article>

    <article class="content-block">
      <h2 class="section-title">Competency Rubric</h2>
      <table aria-label="Competency rubric for Chapter 9">
        <thead>
          <tr><th>Competency</th><th>Independent Pass Standard</th><th>Not Demonstrated</th><th>With Assistance</th><th>Independently</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">HV-049</td><td>Identifies return-air needs from the approved design, room-pressure concern, and prohibited source locations</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">HV-050</td><td>Installs a return grille in the correct location, orientation, and support condition</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">HV-051</td><td>Creates a transfer path using the design-specified method</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">HV-052</td><td>Repairs a return-duct connection to eliminate unintended air draw from prohibited spaces</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">HV-053</td><td>Seals return-side joints against leakage from attics, crawlspaces, garages, or wall cavities</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">HV-054</td><td>Inspects and tests the completed return airflow path against the approved design</td><td></td><td></td><td></td></tr>
        </tbody>
      </table>
      <p>Mark one column per competency. Only <strong>Demonstrated Independently</strong> awards the competency; <strong>Demonstrated with Assistance</strong> authorizes additional supervised practice but does not complete the requirement.</p>
    </article>

    <article class="content-block">
      <h2 class="section-title">Inspection Checklist — Return-Air Path Specification Sheet</h2>
      <table aria-label="Return-air path specification and inspection worksheet">
        <thead>
          <tr><th>Item</th><th>Target Condition</th><th>Result</th><th>Pass/Fail</th><th>Correction (if any)</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">Design confirmation</td><td>Approved design recorded before work began</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Source-room verification</td><td>Confirmed not a prohibited location</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Cavity verification</td><td>Controlled opening created with no unresolved concealed condition</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Installation</td><td>Boot, sleeve, jumper duct, or grille installed and secured per design</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Sealing</td><td>All return-side joints sealed with no detectable unintended air draw</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Fire/smoke/privacy preservation</td><td>Required separations and door undercut preserved</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Test results</td><td>Room pressure, door movement, noise, and airflow tested and recorded</td><td></td><td></td><td></td></tr>
        </tbody>
      </table>
      <p><strong>Unresolved conditions and escalation notes:</strong> ____________________________________________</p>
      <p><strong>Return path declared ready:</strong> ______ (Pass/Fail) &nbsp;&nbsp;&nbsp; <strong>Date:</strong> ____________ &nbsp;&nbsp;&nbsp; <strong>Builder name:</strong> ____________</p>
    </article>

    <article class="content-block">
      <h2 class="section-title">Performance Check</h2>
      <p>With the source room verified, the controlled opening created and inspected, the return boot, transfer sleeve, jumper duct, or grille installed and secured, all return-side joints sealed, fire and smoke separations preserved, and the completed path tested, review the finished work against the Acceptance Standards table and confirm the installed method matches the approved design exactly, no unintended air draw is detected at any joint, no required separation was compromised, and the room-pressure, door-movement, noise, and airflow test results are recorded. Complete the Return-Air Path Specification Sheet and correct any failed item before beginning Project 10. If an item fails, identify whether the error occurred in design confirmation, source verification, cavity opening, installation, sealing, or testing before correcting it and re-running the affected check.</p>
    </article>

    <article class="content-block what-you-accomplished">
      <h2 class="section-title">Project Closeout</h2>
      <p>You have completed the ninth project in the residential HVAC sequence: building or repairing a return air path. This project required you to confirm the approved return-air design, verify the source room, create a controlled opening, install and secure the return or transfer assembly, seal all return-side joints, preserve required fire, smoke, and privacy separations, and test the completed path for room pressure, door movement, noise, and unintended air draw (<strong>HV-049</strong> through <strong>HV-054</strong>).</p>
      <p>You now have a sealed, tested, and documented return-air path that the balancing work in the next project depends on. That record carries directly into Project 10, where a flexible duct branch is installed to a supply register using the same controlled-opening and sealing discipline established here.</p>
      <p><strong>Retain your Return-Air Path Specification Sheet and photographs. You will reference this exact record before beginning the balancing work in Project 11.</strong></p>
    </article>

    <footer class="chapter-nav" aria-label="Project navigation">
      <a class="nav-button prev" href="chapter-08-install-or-replace-supply-register-boot.html">
        <strong>Previous</strong>
        <span>Project 08: Install or Replace<br />a Supply Register Boot</span>
      </a>
      <div class="progress">
        <div class="progress-title">Project 9 / 20</div>
        <div class="dots" aria-hidden="true">
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot active"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
        </div>
      </div>
      <a class="nav-button next" href="chapter-10-install-flexible-duct-branch.html">
        <strong>Next</strong>
        <span>Project 10: Install a Flexible<br />Duct Branch to a Supply Register</span>
      </a>
    </footer>
  </main>
</body>
</html>
