<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>Project 10 — Install a Flexible Duct Branch to a Supply Register</title>
  <style>
    :root {
      --navy-950: #061c33;
      --navy-900: #09243f;
      --navy-850: #0b2d52;
      --navy-800: #123b66;
      --blue-700: #075fa8;
      --blue-600: #0b74c9;
      --blue-500: #1782d7;
      --ink: #122033;
      --muted: #52606f;
      --paper: #fbfaf5;
      --paper-2: #f4f0e8;
      --line: #d8d2c7;
      --shadow: 0 14px 30px rgba(6, 28, 51, .12);
      --red: #b5282f;
      --orange: #c96525;
      --green: #5c7f35;
      --purple: #65529b;
      --teal: #1a7c83;
      --gold: #9f7328;
      --steel: #2f79a9;
      --gray: #5a6472;
      --yellow: #a3821f;
    }

    * { box-sizing: border-box; }

    body {
      margin: 0;
      color: var(--ink);
      font-family: "Inter", "Segoe UI", Arial, sans-serif;
      background:
        radial-gradient(circle at 18% 10%, rgba(9, 36, 63, .04), transparent 27%),
        radial-gradient(circle at 88% 42%, rgba(10, 116, 201, .04), transparent 30%),
        linear-gradient(0deg, rgba(255,255,255,.45), rgba(255,255,255,.45)),
        repeating-linear-gradient(90deg, rgba(6,28,51,.018) 0 1px, transparent 1px 4px),
        var(--paper);
      line-height: 1.52;
    }

    .book-header {
      background: linear-gradient(90deg, var(--navy-950), var(--navy-850));
      color: #fff;
      min-height: 58px;
      display: flex;
      align-items: center;
      padding: 0 42px;
      border-bottom: 8px solid var(--blue-600);
      box-shadow: 0 3px 16px rgba(0,0,0,.22);
      letter-spacing: .045em;
      text-transform: uppercase;
      font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif;
      font-weight: 800;
    }

    .book-header .series { color: #b8c6d5; font-size: 15px; margin-right: 22px; white-space: nowrap; }
    .book-header .divider { opacity: .55; margin-right: 22px; font-weight: 400; }
    .book-header .book-title { font-size: 15px; color: #f5f8fb; white-space: nowrap; overflow: hidden; text-overflow: ellipsis; }

    .page { max-width: 1400px; margin: 0 auto; padding: 34px 38px 0; }

    .breadcrumb { display: flex; gap: 12px; align-items: center; margin-bottom: 20px; color: var(--blue-700); font-size: 14px; font-weight: 800; }
    .breadcrumb span:not(:last-child)::after { content: "›"; margin-left: 12px; color: #66788a; font-weight: 900; }

    .hero-grid { display: grid; grid-template-columns: minmax(0, 1fr) 320px; gap: 44px; align-items: start; }
    .hero-left { display: grid; grid-template-columns: 185px minmax(0, 1fr); gap: 28px; align-items: start; }

    .chapter-stamp {
      width: 185px; height: 185px; border-radius: 12px; color: #fff; background: var(--navy-850);
      box-shadow: 0 10px 22px rgba(6, 28, 51, .18); position: relative; overflow: hidden;
      display: flex; flex-direction: column; align-items: center; justify-content: center;
      text-transform: uppercase; transform: translateY(1px);
    }
    .chapter-stamp .label { font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; letter-spacing: .16em; font-weight: 900; font-size: 24px; margin-bottom: 8px; color: rgba(255, 255, 255, .92); }
    .chapter-stamp .number { font-family: Impact, Haettenschweiler, "Arial Narrow Bold", sans-serif; font-size: 112px; line-height: .82; letter-spacing: -.06em; color: #fff; }

    .chapter-header__title { margin: 10px 0 16px; font-family: Georgia, "Times New Roman", serif; color: var(--navy-850); font-size: clamp(40px, 5.6vw, 54px); line-height: 1.05; letter-spacing: -.035em; text-transform: uppercase; text-shadow: 0 1px 0 rgba(255,255,255,.9); }
    .chapter-header__number { margin: 0; color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .12em; text-transform: uppercase; font-size: 15px; }

    .rule { width: 100%; height: 4px; background: var(--blue-600); margin: 20px 0 24px; }
    .chapter-header__summary { max-width: 560px; margin: 0; font-size: 17px; color: #152438; }

    .glance { background: rgba(255,255,255,.52); border: 1px solid var(--line); border-radius: 6px; box-shadow: var(--shadow); overflow: hidden; }
    .glance .tab { background: linear-gradient(90deg, var(--navy-850), var(--blue-600)); color: #fff; display: inline-block; padding: 9px 18px 8px; font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .06em; text-transform: uppercase; border-bottom-right-radius: 5px; }
    .glance-body { padding: 12px 22px 17px; }
    .glance-row { display: grid; grid-template-columns: 42px 1fr; gap: 12px; align-items: center; padding: 11px 0; border-bottom: 1px dashed #c9c2b8; }
    .glance-row:last-child { border-bottom: none; }
    .glance-icon { width: 34px; height: 34px; border-radius: 50%; display: grid; place-items: center; color: var(--blue-700); border: 2px solid rgba(11, 95, 168, .2); font-size: 20px; background: rgba(11,116,201,.05); }
    .glance-label { font-weight: 900; color: #1a2e44; font-size: 13px; line-height: 1.15; }
    .glance-value { font-size: 15px; color: #18273a; }

    .cue-legend { margin: 34px 0 34px; border: 1px solid var(--line); background: rgba(255,255,255,.35); box-shadow: 0 2px 9px rgba(6,28,51,.07); display: grid; grid-template-columns: 170px repeat(6, minmax(112px, 1fr)); gap: 8px; padding: 20px; }
    .cue-legend-intro h2, .section-title, .table-card h2, .note-title { margin: 0 0 10px; color: var(--blue-700); font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-weight: 900; letter-spacing: .025em; text-transform: uppercase; line-height: 1.1; }
    .cue-legend-intro h2 { font-size: 18px; }
    .cue-legend-intro p { margin: 0; font-size: 12px; color: #17273b; }

    .cue-legend-card { min-height: 150px; border: 1px solid #d4c3ac; background: rgba(255,255,255,.5); padding: 13px 11px 10px; border-radius: 3px; display: flex; flex-direction: column; justify-content: flex-start; }
    .cue-legend-card .icon { font-size: 28px; margin-bottom: 9px; font-weight: 900; }
    .cue-legend-card h3 { margin: 0 0 9px; font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-size: 14px; letter-spacing: .03em; line-height: 1.05; text-transform: uppercase; }
    .cue-legend-card p { margin: 0; font-size: 12px; color: #172437; line-height: 1.4; }

    .cue { margin: 18px 0; border-radius: 4px; padding: 14px 16px; border: 1px solid; }
    .cue h4 { margin: 0 0 6px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .04em; font-size: 14px; }
    .cue p { margin: 0; font-size: 15px; }

    .cue-safety, .cue-legend-card.cue-safety { color: var(--orange); border-color: #e2a677; background: rgba(201,101,37,.06); }
    .cue-critical, .cue-legend-card.cue-critical { color: var(--red); border-color: #c34b55; background: rgba(181,40,47,.06); }
    .cue-field, .cue-legend-card.cue-field { color: #1f91ad; border-color: #84bccc; background: rgba(31,145,173,.06); }
    .cue-code, .cue-legend-card.cue-code { color: var(--green); border-color: #a1b383; background: rgba(92,127,53,.06); }
    .cue-manufacturer, .cue-legend-card.cue-manufacturer { color: var(--purple); border-color: #a99cd2; background: rgba(101,82,155,.06); }
    .cue-measurement, .cue-legend-card.cue-measurement { color: var(--gold); border-color: #d2ae72; background: rgba(159,115,40,.06); }

    .toolbox { margin: 18px 0; border-radius: 4px; padding: 14px 16px; border-left: 6px solid; background: rgba(255,255,255,.55); box-shadow: 0 2px 8px rgba(6,28,51,.06); }
    .toolbox h4 { margin: 0 0 6px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .04em; font-size: 13px; }
    .toolbox p { margin: 0; font-size: 15px; color: #1b2d42; }
    .toolbox-note { border-color: var(--gray); } .toolbox-note h4 { color: var(--gray); }
    .toolbox-tip { border-color: var(--blue-600); } .toolbox-tip h4 { color: var(--blue-700); }
    .toolbox-mistake { border-color: var(--orange); } .toolbox-mistake h4 { color: var(--orange); }
    .toolbox-observation { border-color: var(--green); } .toolbox-observation h4 { color: var(--green); }
    .toolbox-inspection { border-color: var(--yellow); } .toolbox-inspection h4 { color: var(--yellow); }
    .toolbox-code { border-color: var(--red); } .toolbox-code h4 { color: var(--red); }

    .main-grid { display: grid; grid-template-columns: minmax(0, 1.15fr) minmax(330px, .85fr); gap: 38px; align-items: start; margin-bottom: 34px; }
    .left-column { padding: 0 2px 0 16px; }
    .right-column { border-left: 1px dotted #b8b0a4; padding-left: 36px; }

    .content-block { margin-bottom: 28px; border-bottom: 1px dotted #c7c0b5; padding-bottom: 22px; }
    .content-block:last-child { border-bottom: none; }

    .section-title { font-size: 22px; border-bottom: 3px solid var(--blue-600); padding-bottom: 6px; margin-bottom: 14px; }
    .content-block p { margin: 0 0 16px; font-size: 17px; color: #1b2d42; }

    .checklist { list-style: none; padding: 0; margin: 0; }
    .checklist li { position: relative; padding: 7px 0 7px 34px; border-bottom: 1px dotted #c7c0b5; font-size: 16px; }
    .checklist li::before { content: "✓"; position: absolute; left: 0; top: 8px; width: 21px; height: 21px; border-radius: 50%; background: var(--blue-700); color: white; font-size: 14px; line-height: 21px; text-align: center; font-weight: 900; }

    .table-card h2 { font-size: 21px; }
    .title-rule { border-bottom: 3px solid var(--blue-600); padding-bottom: 7px; margin-bottom: 20px; }

    table { width: 100%; border-collapse: collapse; background: rgba(255,255,255,.54); box-shadow: 0 2px 10px rgba(6,28,51,.08); border: 1px solid #c9c2b7; overflow: hidden; margin-bottom: 8px; }
    th { background: linear-gradient(90deg, var(--navy-850), var(--blue-700)); color: white; padding: 10px 13px; text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; font-size: 13px; letter-spacing: .045em; text-align: left; }
    td { border: 1px solid #d6d0c5; padding: 11px 14px; vertical-align: middle; font-size: 15px; background: rgba(255,255,255,.38); }
    td.icon-cell { width: 52px; text-align: center; font-size: 24px; color: var(--blue-700); }
    td.item-cell { width: 30%; font-weight: 800; color: #1b2d42; }

    .note-box { margin-top: 24px; border: 1px solid #a9c5dd; background: linear-gradient(180deg, rgba(238,247,255,.85), rgba(255,255,255,.45)); border-radius: 6px; padding: 18px 20px; box-shadow: 0 2px 8px rgba(6,28,51,.06); }
    .note-title { font-size: 16px; color: var(--blue-700); margin-bottom: 8px; }
    .note-box p { margin: 0; font-size: 16px; color: #1b2d42; }

    .work-order { margin: 34px 0 40px; border: 1px solid #c9c1b1; background: rgba(255,255,255,.5); box-shadow: var(--shadow); border-radius: 4px; overflow: hidden; }
    .work-order__header { background: linear-gradient(90deg, var(--navy-900), var(--blue-700)); color: #fff; padding: 18px 24px 16px; }
    .work-order__competency-code { display: inline-block; margin: 0 0 8px; background: rgba(255,255,255,.15); border: 1px solid rgba(255,255,255,.4); padding: 3px 10px; border-radius: 3px; font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .08em; font-size: 13px; }
    .work-order__type { margin: 0 0 4px; text-transform: uppercase; letter-spacing: .08em; font-size: 12px; color: #bcd7ef; font-weight: 800; }
    .work-order__title { margin: 0; font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-weight: 900; text-transform: uppercase; font-size: 24px; letter-spacing: .01em; }
    .work-order__meta { display: grid; grid-template-columns: repeat(4, 1fr); gap: 10px; padding: 14px 24px; background: rgba(11,116,201,.06); border-bottom: 1px solid #d3ccbc; font-size: 14px; }
    .work-order__meta p { margin: 0; }
    .work-order__competencies { padding: 16px 24px; }
    .work-order__competencies h3 { margin: 0 0 8px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; color: var(--blue-700); font-size: 14px; letter-spacing: .04em; }
    .work-order__competencies ul { margin: 0; padding-left: 20px; }
    .work-order__competencies li { font-size: 15px; margin-bottom: 4px; }

    .work-order-body { padding: 4px 24px 24px; }
    .work-order-body h3.wo-sub { color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .03em; font-size: 16px; border-bottom: 2px solid #d3ccbc; padding-bottom: 5px; margin: 22px 0 10px; }
    .work-order-body p { font-size: 15.5px; margin: 0 0 12px; }
    .work-order-body ul, .work-order-body ol { margin: 0 0 12px; padding-left: 22px; font-size: 15.5px; }
    .work-order-body li { margin-bottom: 6px; }

    .step-block { counter-reset: step; }
    .step-block li { list-style: none; position: relative; padding: 8px 0 8px 40px; border-bottom: 1px dotted #c7c0b5; counter-increment: step; }
    .step-block li::before { content: counter(step); position: absolute; left: 0; top: 8px; width: 26px; height: 26px; border-radius: 50%; background: var(--navy-850); color: #fff; font-weight: 900; font-size: 13px; text-align: center; line-height: 26px; }

    .photo-placeholder { margin: 14px 0; border: 1px dashed #b7ac97; background: rgba(255,255,255,.4); padding: 14px; border-radius: 4px; text-align: center; }
    .photo-placeholder img { max-width: 100%; }
    .photo-placeholder figcaption { font-size: 13px; color: var(--muted); margin-top: 6px; font-style: italic; }

    .related-skills, .next-project { margin-top: 16px; font-size: 14.5px; color: #223347; border-top: 1px dashed #c7c0b5; padding-top: 12px; }
    .related-skills strong, .next-project strong { color: var(--blue-700); }

    .priority-grid { display: grid; grid-template-columns: repeat(3, 1fr); gap: 10px; margin-top: 14px; }
    .priority-card { min-height: 92px; border: 1px solid #c8c0b4; background: rgba(255,255,255,.42); padding: 12px; border-top: 5px solid var(--blue-600); }
    .priority-card strong { display: block; color: var(--navy-850); text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing: .035em; margin-bottom: 5px; }
    .priority-card span { font-size: 13px; color: #334456; }

    .shop-terms-list { columns: 2; column-gap: 40px; }
    .shop-terms-list dt { font-weight: 900; color: var(--navy-850); margin-top: 10px; }
    .shop-terms-list dd { margin: 2px 0 6px; font-size: 15px; }

    .knowledge-check ol { padding-left: 22px; }
    .knowledge-check li { margin-bottom: 10px; font-size: 16px; }

    .chapter-nav { width: 100vw; margin-left: calc(50% - 50vw); background: linear-gradient(90deg, var(--navy-950), #071f38 45%, var(--navy-850)); color: white; min-height: 86px; display: grid; grid-template-columns: 240px minmax(260px, 1fr) 300px; align-items: center; padding: 12px 42px; box-shadow: 0 -6px 20px rgba(0,0,0,.2); }

    .nav-button { display: flex; flex-direction: column; gap: 2px; color: white; text-decoration: none; font-size: 13px; }
    .nav-button strong { font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; font-size: 18px; letter-spacing: .045em; }
    .nav-button.prev strong::before { content: "← "; font-size: 28px; vertical-align: -2px; }
    .nav-button.next strong::after { content: " →"; font-size: 28px; vertical-align: -2px; }
    .nav-button.next { text-align: right; }
    .nav-button.disabled { opacity: .45; pointer-events: none; }

    .progress { text-align: center; }
    .progress-title { color: #60a6e5; font-weight: 900; text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing: .08em; font-size: 18px; margin-bottom: 10px; }
    .dots { display: flex; justify-content: center; align-items: center; gap: 8px; }
    .dot { width: 11px; height: 11px; border-radius: 50%; background: rgba(255,255,255,.18); position: relative; }
    .dot::after { content: ""; position: absolute; left: 10px; top: 5px; width: 10px; height: 2px; background: rgba(255,255,255,.16); }
    .dot:last-child::after { display: none; }
    .dot.active { background: var(--blue-600); box-shadow: 0 0 0 3px rgba(11,116,201,.14); }

    @media (max-width: 1020px) {
      .hero-grid, .main-grid { grid-template-columns: 1fr; }
      .right-column { border-left: none; padding-left: 0; }
      .cue-legend { grid-template-columns: repeat(2, minmax(0, 1fr)); }
      .cue-legend-intro { grid-column: 1 / -1; }
      .chapter-nav { grid-template-columns: 1fr; gap: 12px; text-align: center; }
      .nav-button, .nav-button.next { text-align: center; }
      .work-order__meta { grid-template-columns: repeat(2, 1fr); }
      .shop-terms-list { columns: 1; }
    }

    @media (max-width: 700px) {
      .book-header { padding: 14px 18px; flex-wrap: wrap; gap: 6px; }
      .book-header .divider { display: none; }
      .page { padding: 24px 18px 0; }
      .hero-left { grid-template-columns: 1fr; }
      .chapter-stamp { width: 155px; height: 155px; }
      .chapter-stamp .label { font-size: 23px; }
      .chapter-stamp .number { font-size: 96px; }
      .cue-legend { grid-template-columns: 1fr; padding: 14px; }
      .priority-grid { grid-template-columns: 1fr; }
      .chapter-nav { padding: 18px; }
      td.item-cell { width: auto; }
      .work-order__meta { grid-template-columns: 1fr; }
    }

    .project-panel { margin: 18px 0; border: 1px solid #d3ccb9; background: rgba(255,255,255,.45); padding: 18px 20px; box-shadow: 0 2px 8px rgba(6,28,51,.07); border-radius: 4px; }
    .project-panel h3 { margin: 0 0 8px; color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .035em; font-size: 16px; border-bottom: 2px solid #d3ccbc; padding-bottom: 5px; }
    .project-panel p { margin: 0 0 12px; font-size: 15.5px; color: #1b2d42; }
    .zone-grid { display: grid; grid-template-columns: repeat(4, minmax(130px, 1fr)); gap: 10px; margin: 16px 0; }
    .zone-card { border: 1px solid #c8c0b4; background: rgba(255,255,255,.42); padding: 12px; border-top: 5px solid var(--blue-600); min-height: 108px; }
    .zone-card strong { display:block; color: var(--navy-850); text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing:.035em; margin-bottom: 5px; }
    .zone-card span { font-size: 13px; color: #334456; }
    .readiness-list li { margin-bottom: 7px; }
    .placeholder-label { font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .08em; color: var(--blue-700); font-weight: 900; font-size: 14px; }
    @media (max-width: 1020px) { .zone-grid { grid-template-columns: repeat(2, minmax(0, 1fr)); } }
    @media (max-width: 700px) { .zone-grid { grid-template-columns: 1fr; } }

  </style>
<body>
  <header class="book-header">
    <div class="series">Residential Construction and Building Trades Library</div>
    <div class="divider">|</div>
    <div class="book-title">Book 09 — Residential HVAC: Heating, Cooling, Ventilation, Duct Systems, and Indoor Air Quality</div>
  </header>

  <main class="page">
    <nav class="breadcrumb" aria-label="Breadcrumb">
      <span>Residential HVAC</span>
      <span>Projects</span>
      <span>Project 10</span>
    </nav>

    <section class="hero-grid" aria-labelledby="project-title">
      <div class="hero-left">
        <aside class="chapter-stamp" aria-label="Project number">
          <div class="label">Project</div>
          <div class="number">10</div>
        </aside>

        <header class="chapter-header">
          <p class="chapter-header__number">Project 10</p>
          <h1 class="chapter-header__title" id="project-title">Install a Flexible Duct Branch to a Supply Register</h1>
          <div class="rule"></div>
          <p class="chapter-header__summary">Install one listed insulated flexible-duct branch between an approved takeoff collar and a supply-register boot, using the exact size, route, support, and closure system supplied by the approved design, so the branch delivers air without collapse, excessive sag, or leakage.</p>
        </header>
      </div>

      <aside class="glance" aria-labelledby="brief-title">
        <div class="tab" id="brief-title">Project Brief</div>
        <div class="glance-body">
          <div class="glance-row">
            <div class="glance-icon">▥</div>
            <div><div class="glance-label">Difficulty</div><div class="glance-value">Intermediate</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">◷</div>
            <div><div class="glance-label">Time</div><div class="glance-value">1.5–3 hours per branch</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">$</div>
            <div><div class="glance-label">Cost</div><div class="glance-value">$25–$90 per branch for listed flexible duct, clamps, mastic, tape, and strap supports</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">🔧</div>
            <div><div class="glance-label">Tools</div><div class="glance-value">Duct-rated shears or knife, tape measure, marker, clamp or draw-band tool, mastic brush, utility knife, flashlight or headlamp</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">□</div>
            <div><div class="glance-label">Materials</div><div class="glance-value">Listed insulated flexible duct, takeoff collar, register boot, draw bands or clamps, duct mastic, listed HVAC foil tape, wide support straps</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">▰</div>
            <div><div class="glance-label">Competencies</div><div class="glance-value">HV-055 – HV-060</div></div>
          </div>
        </div>
      </aside>
    </section>

    <section class="cue-legend" aria-labelledby="cue-legend-title">
      <div class="cue-legend-intro">
        <h2 id="cue-legend-title">Field Cue System</h2>
        <p>These cues appear at the point of work. They identify safety, code, manufacturer, and measurement issues before they become a collapsed branch, a leaking connection, or a blocked opening.</p>
      </div>

      <article class="cue-legend-card cue-safety">
        <div class="icon">△</div>
        <h3>Safety Cue</h3>
        <p>Task-specific safety guidance for ordinary work hazards.</p>
      </article>

      <article class="cue-legend-card cue-critical">
        <div class="icon">✋</div>
        <h3>Critical Safety Cue</h3>
        <p>Serious injury, shock, or exposure hazard is possible.</p>
      </article>

      <article class="cue-legend-card cue-field">
        <div class="icon">⛑</div>
        <h3>Field Safety Cue</h3>
        <p>Practical work-area safety: lighting, footing, access, and housekeeping.</p>
      </article>

      <article class="cue-legend-card cue-code">
        <div class="icon">▤</div>
        <h3>Code Alert</h3>
        <p>Local requirements vary. Verify permit, inspection, and jurisdictional rules.</p>
      </article>

      <article class="cue-legend-card cue-manufacturer">
        <div class="icon">▧</div>
        <h3>Manufacturer Cue</h3>
        <p>Follow product-specific instructions for duct, collars, closures, and supports.</p>
      </article>

      <article class="cue-legend-card cue-measurement">
        <div class="icon">▱</div>
        <h3>Measurement Cue</h3>
        <p>Reference-point, verification, and documentation guidance.</p>
      </article>
    </section>

    <section class="main-grid">
      <div class="left-column">
        <article class="content-block">
          <h2 class="section-title">Job Overview</h2>
          <p>This project qualifies you to install one listed insulated flexible-duct branch between an approved takeoff collar and a supply-register boot. The finished work product is one fully connected, sealed, supported, and airflow-tested flexible-duct branch installed to the exact diameter, length, route, support spacing, and closure system supplied by the approved design.</p>
          <p>You will confirm the branch size and route from the approved design; mark support points and the shortest practical route; extend the duct to its intended length before cutting; cut the outer jacket, insulation, and inner liner without damaging the liner; connect and seal the inner liner at both the takeoff collar and the register boot; pull insulation over each sealed connection and close the outer jacket; support the duct at the required spacing without compressing the insulation; form long-radius bends while avoiding kinks and crushing; and inspect the completed branch under airflow.</p>
          <p>This project builds directly on the duct system map from Project 1, the shutdown procedure from Project 2, the duct-sealing skills from Project 6, and the duct-insulation skills from Project 7. It supplies the flexible-branch method referenced by the Chapter 20 capstone.</p>
        </article>

        <article class="content-block">
          <h2 class="section-title">Skills You Will Demonstrate</h2>
          <ul class="checklist">
            <li><strong>HV-055</strong> — Lay out the duct branch using the approved diameter, length, route, and support points.</li>
            <li><strong>HV-056</strong> — Cut flexible duct, including the outer jacket, insulation, and inner liner, without damaging the liner.</li>
            <li><strong>HV-057</strong> — Connect the inner liner to the takeoff collar and register boot with the required engagement, clamp, and seal.</li>
            <li><strong>HV-058</strong> — Secure the outer jacket over the sealed connection using the specified closure.</li>
            <li><strong>HV-059</strong> — Support the duct without sagging, using the specified strap type and spacing.</li>
            <li><strong>HV-060</strong> — Inspect the airflow path for collapse, leakage, excessive sag, and register delivery.</li>
          </ul>
        </article>

        <article class="content-block">
          <h2 class="section-title">Where This Skill Fits</h2>
          <p>Flexible-duct branch installation connects the duct-sealing skills of Project 6 and the duct-insulation skills of Project 7 to a single completed supply run, using the register-boot installation from Project 8 as its termination point. The same cut, connect, seal, jacket, and support sequence taught here is the sequence used for every flexible branch built in the Chapter 20 capstone practice system.</p>
          <p>This project depends on the approved design supplying the branch diameter, length, route, bend limits, support spacing, and closure system. It does not authorize sizing or rerouting a branch based on comfort symptoms alone; that determination belongs to the approved design or a qualified professional.</p>
        </article>

        <article class="content-block">
          <h2 class="section-title">Scope and Intended Use</h2>
          <p>This project covers:</p>
          <ul class="checklist">
            <li>confirming the approved duct diameter, length, route, takeoff, boot, bend limits, support spacing, insulation, and closure system before beginning</li>
            <li>marking support points and maintaining the shortest practical approved route</li>
            <li>cutting the flexible duct's outer jacket, insulation, and inner liner without damaging the liner</li>
            <li>connecting, sealing, and clamping the inner liner at the takeoff collar and register boot</li>
            <li>pulling insulation over each sealed connection and securing and sealing the outer jacket</li>
            <li>supporting the duct at the required spacing using wide approved straps</li>
            <li>forming long-radius bends and avoiding kinks, crushing, and contact with damaging surfaces</li>
            <li>inspecting the completed branch under airflow for collapse, leakage, movement, vibration, and excessive sag</li>
          </ul>
          <p>This project does <strong>not</strong> authorize the learner to:</p>
          <ul class="checklist">
            <li>select or change the branch diameter, length, or route without the approved design</li>
            <li>resize equipment, ductwork, or perform code-level system design calculations</li>
            <li>cut return openings or connect prohibited spaces</li>
            <li>use household duct tape or unlisted closures on any duct connection</li>
            <li>exceed the manufacturer's maximum support spacing or bend limits</li>
          </ul>
          <p>Any concealed utility, structural restriction, moisture damage, or unknown material found during layout must be recorded and escalated before cutting or fastening continues.</p>
        </article>

        <aside class="toolbox toolbox-note">
          <h4>Trade Note</h4>
          <p>Flexible duct fails most often at its connections, not along its length. A liner that is not fully engaged on the collar, a clamp that is not tightened to the correct torque or position, or a seal applied to a dusty surface will leak long before the insulation or jacket shows any sign of a problem. Treat every connection as the point that determines whether the branch performs.</p>
        </aside>
      </div>

      <aside class="right-column">
        <div class="table-card">
          <h2 class="title-rule">Common Tools and Equipment</h2>
          <table aria-label="Common tools and equipment for this project">
            <thead>
              <tr><th colspan="2">Item</th><th>Purpose</th></tr>
            </thead>
            <tbody>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Duct-rated shears or utility knife</td><td>Cutting the outer jacket, insulation, and inner liner to length</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Tape measure</td><td>Measuring the approved route, extended duct length, and support spacing</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Marker</td><td>Marking cut lines, support points, and the intended route</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Clamp or draw-band tool</td><td>Tightening the listed clamp or draw band at the liner connection</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Mastic brush or applicator</td><td>Applying duct mastic to the inner-liner connections</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Flashlight or headlamp</td><td>Inspecting the route and connections in attics, basements, and closets</td></tr>
            </tbody>
          </table>

          <h2 class="title-rule" style="margin-top:20px;">PPE and Materials</h2>
          <table aria-label="PPE and materials for this project">
            <thead>
              <tr><th colspan="2">Item</th><th>Purpose</th></tr>
            </thead>
            <tbody>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Eye protection</td><td>Worn while cutting duct and working in attics or crawlspaces</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Gloves</td><td>Worn while handling insulation, cut duct edges, and clamps</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Dust mask or respirator appropriate to the space</td><td>Worn when working in insulation-affected attics or crawlspaces</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Listed insulated flexible duct</td><td>The branch itself, sized to the approved design</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Listed clamps or draw bands</td><td>Securing the inner liner to the collar and boot</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Duct mastic and listed HVAC foil tape</td><td>Sealing the inner-liner connections</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Wide approved support straps</td><td>Supporting the duct without compressing the insulation</td></tr>
            </tbody>
          </table>
          <p style="font-size:14px; color:#334456; margin-top:8px;"><strong>Required PPE for this project:</strong> eye protection, gloves, and an appropriate dust mask or respirator when working in attics, crawlspaces, or dusty mechanical areas.</p>
        </div>

        <aside class="note-box">
          <h3 class="note-title">Setup Standard</h3>
          <p>Do not size or reroute the branch without the approved design. Shut down equipment before beginning. Confirm the diameter, length, route, takeoff, boot, bend limits, support spacing, insulation, and closure system before cutting any material.</p>
        </aside>

        <aside class="toolbox toolbox-tip">
          <h4>Shop Tip</h4>
          <p>Extend the flexible duct fully to its working length before marking the final cut. A duct measured while still compressed will read short once extended, producing a branch that is too tight at the connections and prone to kinking at the first bend.</p>
        </aside>
      </aside>
    </section>

    <article class="content-block">
      <h2 class="section-title">Reference Conventions</h2>
      <p>Establish these references before beginning the branch layout, and do not change the approved route or diameter mid-project.</p>

      <table aria-label="Reference conventions for this project">
        <thead>
          <tr><th>Term</th><th>Definition</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">Takeoff collar</td><td>The fitting on the supply plenum or trunk to which the flexible duct's inner liner is connected</td></tr>
          <tr><td class="item-cell">Inner liner</td><td>The airtight interior duct surface of the flexible duct through which air travels</td></tr>
          <tr><td class="item-cell">Outer jacket</td><td>The exterior vapor-facing layer covering the flexible duct's insulation</td></tr>
          <tr><td class="item-cell">Extended length</td><td>The duct's length when fully stretched to its intended installed condition, measured before final cutting</td></tr>
          <tr><td class="item-cell">Support spacing</td><td>The maximum distance between wide approved straps, as specified by the approved design or manufacturer instructions</td></tr>
          <tr><td class="item-cell">Long-radius bend</td><td>A gradual change in direction that does not reduce the duct's internal diameter or crease the inner liner</td></tr>
        </tbody>
      </table>

      <div class="project-panel">
        <h3>Branch Specification Record</h3>
        <p>Before beginning the layout, record the approved branch specification directly on the worksheet:</p>
        <p>Branch location / register served: ______ &nbsp;&nbsp;&nbsp; Approved diameter: ______ in. &nbsp;&nbsp;&nbsp; Approved maximum length: ______ ft</p>
        <p>Takeoff collar location: ______ &nbsp;&nbsp;&nbsp; Register boot location: ______ &nbsp;&nbsp;&nbsp; Support spacing per design or manufacturer instructions: ______ &nbsp;&nbsp;&nbsp; Date started: ____________</p>
      </div>
    </article>

    <article class="content-block">
      <h2 class="section-title">Prerequisites</h2>
      <ul class="checklist">
        <li>A completed HVAC System Map from Project 1 identifying the equipment, takeoff location, and register served</li>
        <li>A completed shutdown and readiness procedure from Project 2 for the equipment serving this branch</li>
        <li>An approved design specifying the branch diameter, length, route, bend limits, support spacing, insulation, and closure system</li>
        <li>Safe, permitted access to the attic, crawlspace, basement, or chase containing the route</li>
        <li>Duct-sealing familiarity from Project 6 and duct-insulation familiarity from Project 7</li>
      </ul>
    </article>

    <article class="content-block">
      <h2 class="section-title">Common Field Fundamentals</h2>
      <p>A flexible-duct branch performs only as well as its weakest connection and its worst-supported span. This project treats the layout, the cut, the two liner connections, the jacket closure, and the support spacing as five separate checkpoints, each with its own pass condition.</p>

      <div class="zone-grid" aria-label="Flexible duct branch installation overview">
        <div class="zone-card"><strong>Layout</strong><span>Approved diameter, length, route, and support points confirmed and marked</span></div>
        <div class="zone-card"><strong>Cutting</strong><span>Outer jacket, insulation, and inner liner cut to the extended length without damaging the liner</span></div>
        <div class="zone-card"><strong>Liner connection</strong><span>Inner liner engaged, clamped, and sealed at the collar and boot</span></div>
        <div class="zone-card"><strong>Jacket closure</strong><span>Insulation pulled over the sealed connection and outer jacket secured and sealed</span></div>
        <div class="zone-card"><strong>Support</strong><span>Wide straps installed at the specified spacing without compressing insulation</span></div>
        <div class="zone-card"><strong>Bends</strong><span>Long-radius bends formed; kinks, crushing, and sharp offsets avoided</span></div>
        <div class="zone-card"><strong>Airflow test</strong><span>Branch observed under operation for collapse, leakage, vibration, and sag</span></div>
        <div class="zone-card"><strong>Documentation</strong><span>Route, length, supports, closures, and inspection results recorded</span></div>
      </div>

      <h3 class="wo-sub">Design Authority and Sizing</h3>
      <p>The branch diameter, length, route, bend limits, support spacing, and closure system must come from the approved design. Do not select or change any of these values based on comfort symptoms, convenience of routing, or leftover material. If the approved design is incomplete or does not match field conditions, stop and obtain a corrected design before cutting any duct.</p>

      <aside class="cue cue-measurement">
        <h4>Measurement Cue — Extend Before You Cut</h4>
        <p>Extend the flexible duct to its full intended length before marking or cutting. A duct cut while compressed will be too short once installed, forcing tight connections and increasing the risk of kinking at the first bend.</p>
      </aside>

      <aside class="cue cue-manufacturer">
        <h4>Manufacturer Instruction Cue — Clamp Engagement and Torque</h4>
        <p>Slide the inner liner fully onto the takeoff collar or boot collar to the manufacturer-specified engagement length before clamping. Tighten the listed clamp or draw band to the manufacturer-specified position or torque. An under-engaged or under-tightened connection is the most common point of branch failure.</p>
      </aside>

      <aside class="cue cue-critical">
        <h4>Critical Safety Cue — Shutdown Before Cutting or Connecting</h4>
        <p>Shut down the equipment using the Project 2 procedure and verify the blower cannot start before cutting duct, connecting to a takeoff collar, or working inside a register boot. Do not perform this work with the blower operating or capable of unexpected startup.</p>
      </aside>

      <aside class="cue cue-field">
        <h4>Field Safety Cue — Route Inspection Before Cutting</h4>
        <p>Inspect the approved route for sharp edges, heat sources, moisture, structural restrictions, and other utilities before cutting or routing the duct. Stop work if concealed wiring, plumbing, or structural members are found in the marked route and were not identified in the approved design.</p>
      </aside>
    </article>

    <article class="work-order" id="install-flexible-duct-branch">
      <header class="work-order__header">
        <p class="work-order__competency-code">HV-055 – HV-060</p>
        <p class="work-order__type">Duct-Branch Installation Qualification</p>
        <h2 class="work-order__title">Install a Flexible Duct Branch to a Supply Register</h2>
      </header>

      <div class="work-order__meta">
        <p><strong>Difficulty:</strong> Intermediate</p>
        <p><strong>Estimated Time:</strong> 1.5–3 hours per branch</p>
        <p><strong>Estimated Cost:</strong> $25–$90 per branch</p>
        <p><strong>Finished Work:</strong> One sealed, supported, insulated flexible-duct branch connected between an approved takeoff collar and register boot</p>
      </div>

      <div class="work-order-body">
        <h3 class="wo-sub">A. Finished-Project Specification</h3>
        <p><strong>Quantity:</strong> one flexible-duct branch per assigned register, installed at the approved diameter and route, connected and sealed at both the takeoff collar and register boot, supported at the specified spacing, insulated per the approved system, and verified under airflow.</p>

        <h3 class="wo-sub">B. Component Schedule</h3>
        <table aria-label="Component schedule for flexible duct branch installation">
          <thead>
            <tr><th>Component</th><th>Quantity</th><th>Material</th><th>Finished Size</th><th>Preparation</th></tr>
          </thead>
          <tbody>
            <tr><td class="item-cell">Flexible duct</td><td>1 length per branch</td><td>Listed insulated flexible duct per approved design</td><td>Approved diameter; cut to extended installed length</td><td>Extend fully before marking cut line</td></tr>
            <tr><td class="item-cell">Inner-liner clamps</td><td>2 per branch</td><td>Listed clamp or draw band per manufacturer instructions</td><td>Sized to collar diameter</td><td>Positioned at manufacturer-specified engagement point</td></tr>
            <tr><td class="item-cell">Duct mastic</td><td>As required for 2 connections</td><td>Listed duct mastic compatible with liner material</td><td>Applied to specified thickness</td><td>Surface cleaned and dried before application</td></tr>
            <tr><td class="item-cell">Support straps</td><td>Per approved spacing</td><td>Wide approved strap material</td><td>Sized to duct diameter without compression</td><td>Installed at specified spacing intervals</td></tr>
          </tbody>
        </table>

        <h3 class="wo-sub">C. Material Takeoff</h3>
        <ul class="checklist">
          <li><strong>Duct materials:</strong> one length of listed insulated flexible duct per branch, sized and lengthed to the approved design plus manufacturer-required slack for extension and bends.</li>
          <li><strong>Connection materials:</strong> two listed clamps or draw bands per branch, duct mastic, and listed HVAC foil tape for both liner connections.</li>
          <li><strong>Support materials:</strong> wide approved straps sufficient for the full route at the specified spacing.</li>
        </ul>

        <h3 class="wo-sub">D. Fastener and Hardware Schedule</h3>
        <table aria-label="Fastener and hardware schedule">
          <thead>
            <tr><th>Joint</th><th>Fastener/Hardware</th><th>Installation Direction</th><th>Final Seating Condition</th></tr>
          </thead>
          <tbody>
            <tr><td class="item-cell">Liner-to-collar</td><td>Listed clamp or draw band per manufacturer instructions</td><td>Positioned over the manufacturer-specified engagement zone</td><td>Tightened to manufacturer-specified position or torque; no liner slip when pulled by hand</td></tr>
            <tr><td class="item-cell">Liner-to-boot</td><td>Listed clamp or draw band per manufacturer instructions</td><td>Positioned over the manufacturer-specified engagement zone</td><td>Tightened to manufacturer-specified position or torque; no liner slip when pulled by hand</td></tr>
            <tr><td class="item-cell">Outer jacket closure</td><td>Manufacturer-specified closure (tape, drawstring, or clamp per product)</td><td>Applied over insulation covering the sealed liner connection</td><td>Continuous closure with no gaps in vapor facing</td></tr>
            <tr><td class="item-cell">Support strap</td><td>Wide approved strap fastened per manufacturer instructions</td><td>Perpendicular to duct axis at marked support points</td><td>Snug without compressing insulation; duct level or sloped per design</td></tr>
          </tbody>
        </table>

        <h3 class="wo-sub">E. Reference Conventions</h3>
        <p>Reference end: the takeoff-collar end of the branch. Reference direction: airflow travels from the takeoff collar toward the register boot. Top: the upper surface of the duct as installed, used for identifying sag. Long-radius bend: a bend whose radius does not reduce the duct's internal diameter or crease the inner liner.</p>

        <h3 class="wo-sub">F. Acceptance Standards</h3>
        <table aria-label="Acceptance standards for flexible duct branch installation">
          <thead>
            <tr><th>Check</th><th>Standard</th></tr>
          </thead>
          <tbody>
            <tr><td class="item-cell">Diameter and length</td><td>Match the approved design; no field substitution</td></tr>
            <tr><td class="item-cell">Liner connections</td><td>Full manufacturer-specified engagement, clamped, and sealed at both ends with no visible gap</td></tr>
            <tr><td class="item-cell">Jacket closure</td><td>Continuous vapor-facing closure with no gaps over each sealed connection</td></tr>
            <tr><td class="item-cell">Support spacing</td><td>Matches the approved design or manufacturer maximum spacing; no unsupported span exceeds that limit</td></tr>
            <tr><td class="item-cell">Sag</td><td>Does not exceed the manufacturer-specified maximum sag between supports</td></tr>
            <tr><td class="item-cell">Bends</td><td>Long-radius only; no kinks, crushing, or sharp offsets</td></tr>
            <tr><td class="item-cell">Airflow test</td><td>No collapse, audible leakage, excessive vibration, or register underperformance during the authorized test</td></tr>
          </tbody>
        </table>

        <h3 class="wo-sub">G. Preparation, Design Confirmation, and Access</h3>
        <ol class="step-block">
          <li><strong>Review the approved duct diameter, length, route, takeoff, boot, bend limits, support spacing, insulation, and closure system.</strong> Record each value on the Branch Specification Record before proceeding.</li>
          <li><strong>Confirm that the branch size and route are provided by the approved design.</strong> Do not proceed if any required value is missing; obtain the corrected design first.</li>
          <li><strong>Shut down equipment and verify safe access.</strong> Use the Project 2 procedure and confirm the blower cannot start.</li>
          <li><strong>Inspect the route for sharp edges, heat sources, moisture, structural restrictions, and other utilities.</strong> Stop work if an unidentified condition is found and it was not accounted for in the approved design.</li>
        </ol>

        <h3 class="wo-sub">H. Layout and Support Marking</h3>
        <ol class="step-block">
          <li><strong>Mark support points and maintain the shortest practical approved route.</strong> Use the marker to identify each support location along the route.</li>
          <li><strong>Measure the installed path without adding unnecessary excess length.</strong> Record the measured path length against the approved maximum length.</li>
        </ol>

        <h3 class="wo-sub">I. Cutting the Flexible Duct</h3>
        <ol class="step-block">
          <li><strong>Extend the flexible duct to its intended length before final cutting.</strong> Stretch the duct fully along the marked route or on a flat surface of equivalent length.</li>
          <li><strong>Cut the outer jacket and insulation without damaging the inner liner.</strong> Use the duct-rated shears or knife and cut only through the outer layers at the marked point.</li>
          <li><strong>Cut the inner liner square using the approved tool.</strong> Make a clean, square cut so the liner engages the collar or boot fully around its circumference.</li>
        </ol>

        <h3 class="wo-sub">J. Inner-Liner Connection at the Takeoff Collar</h3>
        <ol class="step-block">
          <li><strong>Slide the inner liner fully over the takeoff collar to the required engagement.</strong> Confirm the liner reaches the manufacturer-specified engagement point before clamping.</li>
          <li><strong>Secure the liner with the listed clamp, draw band, or fastening system.</strong> Position and tighten the clamp per the manufacturer instructions in the Fastener and Hardware Schedule.</li>
          <li><strong>Seal the inner-liner connection using approved mastic or listed tape.</strong> Apply the mastic or tape completely around the connection with no gaps.</li>
        </ol>

        <h3 class="wo-sub">K. Jacket Closure at the Takeoff Collar</h3>
        <ol class="step-block">
          <li><strong>Pull insulation over the sealed connection without gaps.</strong> Confirm the insulation fully covers the sealed liner joint.</li>
          <li><strong>Secure and seal the outer jacket using the specified closure.</strong> Apply the manufacturer-specified closure method to maintain a continuous vapor facing over the connection.</li>
        </ol>

        <h3 class="wo-sub">L. Repeat Connection at the Register Boot</h3>
        <ol class="step-block">
          <li><strong>Repeat the connection at the register boot.</strong> Perform the same liner engagement, clamping, sealing, insulation coverage, and jacket closure steps described in Sections J and K at the register-boot end of the branch.</li>
        </ol>

        <h3 class="wo-sub">M. Support, Bends, and Route Protection</h3>
        <ol class="step-block">
          <li><strong>Support the duct using wide approved straps that do not compress the insulation.</strong> Install straps at each marked support point.</li>
          <li><strong>Maintain the specified support spacing and maximum sag.</strong> Verify spacing against the approved design or manufacturer maximum before continuing.</li>
          <li><strong>Form long-radius bends and avoid kinks, crushing, sharp offsets, and contact with damaging surfaces.</strong> Adjust the route at each direction change to preserve the duct's full internal diameter.</li>
          <li><strong>Keep the duct off the ground and away from water or pest exposure.</strong> Confirm supports hold the duct clear of any wet or contaminated surface along the route.</li>
        </ol>

        <h3 class="wo-sub">N. Restoration, Airflow Test, and Correction</h3>
        <ol class="step-block">
          <li><strong>Restore equipment.</strong> Reverse the Project 2 shutdown procedure and confirm normal startup.</li>
          <li><strong>Inspect the full branch under airflow for collapse, movement, leakage, vibration, and excessive sag.</strong> Walk the full route while the system operates and note any deficiency.</li>
          <li><strong>Verify register airflow using the approved comparison or measurement method.</strong> Confirm delivery at the register matches the expected result for the approved design.</li>
          <li><strong>Correct support, bend, or connection failures.</strong> Re-isolate power or shut down equipment before making any correction, then repeat the affected steps.</li>
          <li><strong>Document route, length, supports, closures, and inspection results.</strong> Complete the worksheet before considering the branch finished.</li>
        </ol>
      </div>
    </article>

    <article class="content-block">
      <h2 class="section-title">Common Readiness Inspection</h2>
      <p>Inspect every completed flexible-duct branch using the same checks regardless of which register or route the project involves.</p>
      <ul class="checklist readiness-list">
        <li><strong>Design check:</strong> confirm the installed diameter, length, and route match the approved design exactly.</li>
        <li><strong>Liner-connection check:</strong> confirm the inner liner is fully engaged, clamped, and sealed at both the takeoff collar and the register boot.</li>
        <li><strong>Jacket-closure check:</strong> confirm the outer jacket is secured and sealed continuously over both sealed connections.</li>
        <li><strong>Support check:</strong> confirm supports are installed at the specified spacing without compressing insulation and without exceeding maximum sag.</li>
        <li><strong>Bend check:</strong> confirm all bends are long-radius with no kinks, crushing, or sharp offsets.</li>
        <li><strong>Airflow check:</strong> confirm the branch shows no collapse, leakage, excessive vibration, or register underperformance during the authorized test.</li>
        <li><strong>Documentation check:</strong> confirm the worksheet records route, length, supports, closures, and inspection results.</li>
      </ul>
      <p>Complete the Flexible Duct Branch Worksheet in the Inspection Checklist section below before beginning Project 11.</p>
    </article>

    <article class="content-block">
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: flexible duct fully extended along its route before the final cut is marked.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: the inner liner engaged over a takeoff collar with the clamp positioned before sealing.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: duct mastic applied around a sealed liner-to-collar connection.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a wide support strap installed under a flexible-duct branch without compressing the insulation.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a completed long-radius bend in an installed flexible-duct branch, free of kinks and crushing.</figcaption>
      </figure>
    </article>

    <article class="content-block">
      <h2 class="section-title">Failure Points and Troubleshooting</h2>

      <aside class="toolbox toolbox-observation">
        <h4>The Branch Delivers Noticeably Less Airflow Than Expected</h4>
        <p><strong>Probable cause:</strong> a kinked or crushed section, an undersized bend radius, or excess installed length beyond the approved design.<br>
        <strong>Confirmation:</strong> walk the full route under operation and inspect for visible kinks, crushing, or excess sag between supports.<br>
        <strong>Correction:</strong> shut down equipment, straighten or re-support the affected section, and remove excess length if it exceeds the approved design.<br>
        <strong>Reinspection:</strong> restore equipment and repeat the register airflow verification.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>Air Noise or Whistle Is Heard Near a Connection</h4>
        <p><strong>Probable cause:</strong> incomplete liner engagement on the collar or boot, an under-tightened clamp, or a gap in the mastic or tape seal.<br>
        <strong>Confirmation:</strong> shut down equipment and inspect the connection visually and by hand for looseness or a visible gap.<br>
        <strong>Correction:</strong> re-engage the liner to the full manufacturer-specified depth, re-tighten the clamp, and reapply mastic or tape to close the gap.<br>
        <strong>Reinspection:</strong> restore equipment and confirm the noise no longer occurs at the corrected connection.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>The Duct Sags Beyond the Manufacturer-Specified Limit Between Supports</h4>
        <p><strong>Probable cause:</strong> support spacing that exceeds the approved design or manufacturer maximum, or a strap that has slipped or loosened.<br>
        <strong>Confirmation:</strong> measure the sag against the manufacturer-specified maximum at the affected span.<br>
        <strong>Correction:</strong> add or reposition support straps to bring the span within the specified spacing.<br>
        <strong>Reinspection:</strong> re-measure sag at the corrected span and confirm it meets the standard.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>The Duct Visibly Collapses or Narrows Under Airflow</h4>
        <p><strong>Probable cause:</strong> a kink, a support strap installed too tightly and compressing the liner, or a bend radius smaller than the manufacturer minimum.<br>
        <strong>Confirmation:</strong> shut down equipment and inspect the affected section for compression marks, kinking, or an undersized bend.<br>
        <strong>Correction:</strong> loosen or replace the offending strap, reform the bend to the required radius, or replace the damaged section of duct.<br>
        <strong>Reinspection:</strong> restore equipment and observe the corrected section under operation for continued collapse.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>Field Conditions Do Not Match the Approved Design</h4>
        <p><strong>Probable cause:</strong> an obstruction, utility, or dimension in the field that was not accounted for in the approved design.<br>
        <strong>Confirmation:</strong> compare the actual route and dimensions against the approved design at the specific point of disagreement.<br>
        <strong>Correction:</strong> stop work and obtain a corrected design before continuing; do not improvise a route, diameter, or length not supplied by the design.<br>
        <strong>Reinspection:</strong> resume installation only after the corrected design has been obtained and reviewed.</p>
      </aside>
    </article>

    <article class="content-block">
      <h2 class="section-title">Cleanup</h2>
      <p>This project ends with the branch installed, sealed, supported, tested, and the work area restored, not left with exposed cut ends, loose material, or unsecured access panels.</p>
      <ul class="checklist">
        <li>Confirm all mastic, tape, and closure materials have cured per manufacturer instructions before concealment</li>
        <li>Confirm every access panel, attic hatch, or crawlspace cover opened for the installation is closed and secured</li>
        <li>Remove cut-off duct scraps, packaging, and unused fasteners from the work area</li>
        <li>Store unused flexible duct, clamps, mastic, and straps in a protected, undamaged condition</li>
        <li>Store the Flexible Duct Branch Worksheet for reference by later projects and the Chapter 20 capstone</li>
      </ul>
    </article>

    <article class="content-block shop-terms">
      <h2 class="section-title">Field Terms</h2>
      <dl class="shop-terms-list">
        <dt>Takeoff Collar</dt><dd>The fitting on the supply plenum or trunk to which the flexible duct's inner liner is connected.</dd>
        <dt>Inner Liner</dt><dd>The airtight interior duct surface of the flexible duct through which air travels.</dd>
        <dt>Outer Jacket</dt><dd>The exterior vapor-facing layer covering the flexible duct's insulation.</dd>
        <dt>Extended Length</dt><dd>The duct's length when fully stretched to its intended installed condition, measured before final cutting.</dd>
        <dt>Support Spacing</dt><dd>The maximum distance between wide approved straps, as specified by the approved design or manufacturer instructions.</dd>
        <dt>Long-Radius Bend</dt><dd>A gradual change in direction that does not reduce the duct's internal diameter or crease the inner liner.</dd>
        <dt>Draw Band</dt><dd>A listed mechanical fastening strap used to secure the inner liner or outer jacket to a collar.</dd>
        <dt>Sag</dt><dd>The downward deflection of an installed duct between two support points.</dd>
      </dl>
    </article>

    <article class="content-block knowledge-check">
      <h2 class="section-title">Skill Check</h2>
      <ol>
        <li>Why must the flexible duct be extended to its full length before the final cut is marked?</li>
        <li>What is the required order of operations for connecting and sealing the inner liner at the takeoff collar?</li>
        <li>Why must the outer jacket be closed only after the inner-liner connection is sealed and insulated?</li>
        <li>What must the learner do if the approved design does not match a condition found in the field?</li>
        <li>What is the difference between a long-radius bend and a kink, and why does the difference matter for airflow?</li>
        <li>Why must support straps be wide and installed without compressing the insulation?</li>
        <li>What conditions during the airflow test require the learner to shut down equipment and correct the installation before continuing?</li>
        <li>Why does this project not authorize selecting or changing the branch diameter, length, or route?</li>
        <li>What information must be recorded on the Flexible Duct Branch Worksheet before the branch is considered complete?</li>
        <li>Why is an under-engaged or under-tightened liner clamp considered the most common point of branch failure?</li>
      </ol>
    </article>

    <article class="content-block">
      <h2 class="section-title">Competency Rubric</h2>
      <table aria-label="Competency rubric for Chapter 10">
        <thead>
          <tr><th>Competency</th><th>Independent Pass Standard</th><th>Not Demonstrated</th><th>With Assistance</th><th>Independently</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">HV-055</td><td>Lays out the duct branch using the approved diameter, length, route, and support points</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">HV-056</td><td>Cuts flexible duct, including the outer jacket, insulation, and inner liner, without damaging the liner</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">HV-057</td><td>Connects the inner liner to the takeoff collar and register boot with the required engagement, clamp, and seal</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">HV-058</td><td>Secures the outer jacket over the sealed connection using the specified closure</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">HV-059</td><td>Supports the duct without sagging, using the specified strap type and spacing</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">HV-060</td><td>Inspects the airflow path for collapse, leakage, excessive sag, and register delivery</td><td></td><td></td><td></td></tr>
        </tbody>
      </table>
      <p>Mark one column per competency. Only <strong>Demonstrated Independently</strong> awards the competency; <strong>Demonstrated with Assistance</strong> authorizes additional supervised practice but does not complete the requirement.</p>
    </article>

    <article class="content-block">
      <h2 class="section-title">Inspection Checklist — Flexible Duct Branch Worksheet</h2>
      <table aria-label="Flexible duct branch worksheet">
        <thead>
          <tr><th>Item</th><th>Target Condition</th><th>Result</th><th>Pass/Fail</th><th>Correction (if any)</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">Diameter, length, and route</td><td>Match the approved design exactly</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Liner connection — collar</td><td>Fully engaged, clamped, and sealed with no gap</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Liner connection — boot</td><td>Fully engaged, clamped, and sealed with no gap</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Jacket closure</td><td>Continuous vapor facing over both sealed connections</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Support spacing and sag</td><td>Within approved design or manufacturer maximum</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Bends</td><td>Long-radius only; no kinks, crushing, or sharp offsets</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Airflow test</td><td>No collapse, leakage, excessive vibration, or underperformance</td><td></td><td></td><td></td></tr>
        </tbody>
      </table>
      <p><strong>Unresolved conditions and escalation notes:</strong> ____________________________________________</p>
      <p><strong>Branch declared ready:</strong> ______ (Pass/Fail) &nbsp;&nbsp;&nbsp; <strong>Date:</strong> ____________ &nbsp;&nbsp;&nbsp; <strong>Builder name:</strong> ____________</p>
    </article>

    <article class="content-block">
      <h2 class="section-title">Performance Check</h2>
      <p>With the branch laid out, cut, connected, sealed, jacketed, supported, and tested, review the finished branch against the Acceptance Standards table and confirm the diameter, length, and route match the approved design, both liner connections are fully engaged, clamped, and sealed, the outer jacket is continuously closed over each connection, support spacing and sag are within the approved or manufacturer limit, all bends are long-radius, and the branch shows no collapse, leakage, vibration, or underperformance during the airflow test. Complete the Flexible Duct Branch Worksheet and correct any failed item before beginning Project 11. If an item fails, identify whether the error occurred in layout, cutting, liner connection, jacket closure, support installation, or the airflow test before correcting it and re-running the affected check.</p>
    </article>

    <article class="content-block what-you-accomplished">
      <h2 class="section-title">Project Closeout</h2>
      <p>You have completed the tenth project in the residential HVAC sequence: installing a flexible duct branch to a supply register. This project required you to lay out the approved branch, cut the flexible duct without damaging the inner liner, connect and seal the liner at the takeoff collar and register boot, close the outer jacket, support the duct without sagging, and inspect the completed branch under airflow (<strong>HV-055</strong> through <strong>HV-060</strong>).</p>
      <p>You now have a documented, sealed, and tested flexible-duct branch installation record. That record carries directly into the next project: balancing room airflow using the dampers and registers connected to branches installed under this and earlier duct-system projects.</p>
      <p><strong>Retain your Flexible Duct Branch Worksheet. You will reference this record before beginning the balancing procedure in Chapter 11 and the Chapter 20 capstone practice system.</strong></p>
    </article>

    <footer class="chapter-nav" aria-label="Project navigation">
      <a class="nav-button prev" href="chapter-09-build-or-repair-return-air-path.html">
        <strong>Previous</strong>
        <span>Project 09: Build or Repair<br />a Return Air Path</span>
      </a>
      <div class="progress">
        <div class="progress-title">Project 10 / 20</div>
        <div class="dots" aria-hidden="true">
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot active"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
        </div>
      </div>
      <a class="nav-button next" href="chapter-11-balance-room-airflow.html">
        <strong>Next</strong>
        <span>Project 11: Balance Room<br />Airflow with Dampers and Registers</span>
      </a>
    </footer>
  </main>
</body>
</html>
