<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>Project 12 — Install a Low-Voltage Thermostat</title>
  <style>
    :root {
      --navy-950: #061c33;
      --navy-900: #09243f;
      --navy-850: #0b2d52;
      --navy-800: #123b66;
      --blue-700: #075fa8;
      --blue-600: #0b74c9;
      --blue-500: #1782d7;
      --ink: #122033;
      --muted: #52606f;
      --paper: #fbfaf5;
      --paper-2: #f4f0e8;
      --line: #d8d2c7;
      --shadow: 0 14px 30px rgba(6, 28, 51, .12);
      --red: #b5282f;
      --orange: #c96525;
      --green: #5c7f35;
      --purple: #65529b;
      --teal: #1a7c83;
      --gold: #9f7328;
      --steel: #2f79a9;
      --gray: #5a6472;
      --yellow: #a3821f;
    }

    * { box-sizing: border-box; }

    body {
      margin: 0;
      color: var(--ink);
      font-family: "Inter", "Segoe UI", Arial, sans-serif;
      background:
        radial-gradient(circle at 18% 10%, rgba(9, 36, 63, .04), transparent 27%),
        radial-gradient(circle at 88% 42%, rgba(10, 116, 201, .04), transparent 30%),
        linear-gradient(0deg, rgba(255,255,255,.45), rgba(255,255,255,.45)),
        repeating-linear-gradient(90deg, rgba(6,28,51,.018) 0 1px, transparent 1px 4px),
        var(--paper);
      line-height: 1.52;
    }

    .book-header {
      background: linear-gradient(90deg, var(--navy-950), var(--navy-850));
      color: #fff;
      min-height: 58px;
      display: flex;
      align-items: center;
      padding: 0 42px;
      border-bottom: 8px solid var(--blue-600);
      box-shadow: 0 3px 16px rgba(0,0,0,.22);
      letter-spacing: .045em;
      text-transform: uppercase;
      font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif;
      font-weight: 800;
    }

    .book-header .series { color: #b8c6d5; font-size: 15px; margin-right: 22px; white-space: nowrap; }
    .book-header .divider { opacity: .55; margin-right: 22px; font-weight: 400; }
    .book-header .book-title { font-size: 15px; color: #f5f8fb; white-space: nowrap; overflow: hidden; text-overflow: ellipsis; }

    .page { max-width: 1400px; margin: 0 auto; padding: 34px 38px 0; }

    .breadcrumb { display: flex; gap: 12px; align-items: center; margin-bottom: 20px; color: var(--blue-700); font-size: 14px; font-weight: 800; }
    .breadcrumb span:not(:last-child)::after { content: "›"; margin-left: 12px; color: #66788a; font-weight: 900; }

    .hero-grid { display: grid; grid-template-columns: minmax(0, 1fr) 320px; gap: 44px; align-items: start; }
    .hero-left { display: grid; grid-template-columns: 185px minmax(0, 1fr); gap: 28px; align-items: start; }

    .chapter-stamp {
      width: 185px; height: 185px; border-radius: 12px; color: #fff; background: var(--navy-850);
      box-shadow: 0 10px 22px rgba(6, 28, 51, .18); position: relative; overflow: hidden;
      display: flex; flex-direction: column; align-items: center; justify-content: center;
      text-transform: uppercase; transform: translateY(1px);
    }
    .chapter-stamp .label { font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; letter-spacing: .16em; font-weight: 900; font-size: 24px; margin-bottom: 8px; color: rgba(255, 255, 255, .92); }
    .chapter-stamp .number { font-family: Impact, Haettenschweiler, "Arial Narrow Bold", sans-serif; font-size: 112px; line-height: .82; letter-spacing: -.06em; color: #fff; }

    .chapter-header__title { margin: 10px 0 16px; font-family: Georgia, "Times New Roman", serif; color: var(--navy-850); font-size: clamp(40px, 5.6vw, 54px); line-height: 1.05; letter-spacing: -.035em; text-transform: uppercase; text-shadow: 0 1px 0 rgba(255,255,255,.9); }
    .chapter-header__number { margin: 0; color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .12em; text-transform: uppercase; font-size: 15px; }

    .rule { width: 100%; height: 4px; background: var(--blue-600); margin: 20px 0 24px; }
    .chapter-header__summary { max-width: 560px; margin: 0; font-size: 17px; color: #152438; }

    .glance { background: rgba(255,255,255,.52); border: 1px solid var(--line); border-radius: 6px; box-shadow: var(--shadow); overflow: hidden; }
    .glance .tab { background: linear-gradient(90deg, var(--navy-850), var(--blue-600)); color: #fff; display: inline-block; padding: 9px 18px 8px; font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .06em; text-transform: uppercase; border-bottom-right-radius: 5px; }
    .glance-body { padding: 12px 22px 17px; }
    .glance-row { display: grid; grid-template-columns: 42px 1fr; gap: 12px; align-items: center; padding: 11px 0; border-bottom: 1px dashed #c9c2b8; }
    .glance-row:last-child { border-bottom: none; }
    .glance-icon { width: 34px; height: 34px; border-radius: 50%; display: grid; place-items: center; color: var(--blue-700); border: 2px solid rgba(11, 95, 168, .2); font-size: 20px; background: rgba(11,116,201,.05); }
    .glance-label { font-weight: 900; color: #1a2e44; font-size: 13px; line-height: 1.15; }
    .glance-value { font-size: 15px; color: #18273a; }

    .cue-legend { margin: 34px 0 34px; border: 1px solid var(--line); background: rgba(255,255,255,.35); box-shadow: 0 2px 9px rgba(6,28,51,.07); display: grid; grid-template-columns: 170px repeat(6, minmax(112px, 1fr)); gap: 8px; padding: 20px; }
    .cue-legend-intro h2, .section-title, .table-card h2, .note-title { margin: 0 0 10px; color: var(--blue-700); font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-weight: 900; letter-spacing: .025em; text-transform: uppercase; line-height: 1.1; }
    .cue-legend-intro h2 { font-size: 18px; }
    .cue-legend-intro p { margin: 0; font-size: 12px; color: #17273b; }

    .cue-legend-card { min-height: 150px; border: 1px solid #d4c3ac; background: rgba(255,255,255,.5); padding: 13px 11px 10px; border-radius: 3px; display: flex; flex-direction: column; justify-content: flex-start; }
    .cue-legend-card .icon { font-size: 28px; margin-bottom: 9px; font-weight: 900; }
    .cue-legend-card h3 { margin: 0 0 9px; font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-size: 14px; letter-spacing: .03em; line-height: 1.05; text-transform: uppercase; }
    .cue-legend-card p { margin: 0; font-size: 12px; color: #172437; line-height: 1.4; }

    .cue { margin: 18px 0; border-radius: 4px; padding: 14px 16px; border: 1px solid; }
    .cue h4 { margin: 0 0 6px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .04em; font-size: 14px; }
    .cue p { margin: 0; font-size: 15px; }

    .cue-safety, .cue-legend-card.cue-safety { color: var(--orange); border-color: #e2a677; background: rgba(201,101,37,.06); }
    .cue-critical, .cue-legend-card.cue-critical { color: var(--red); border-color: #c34b55; background: rgba(181,40,47,.06); }
    .cue-field, .cue-legend-card.cue-field { color: #1f91ad; border-color: #84bccc; background: rgba(31,145,173,.06); }
    .cue-code, .cue-legend-card.cue-code { color: var(--green); border-color: #a1b383; background: rgba(92,127,53,.06); }
    .cue-manufacturer, .cue-legend-card.cue-manufacturer { color: var(--purple); border-color: #a99cd2; background: rgba(101,82,155,.06); }
    .cue-measurement, .cue-legend-card.cue-measurement { color: var(--gold); border-color: #d2ae72; background: rgba(159,115,40,.06); }

    .toolbox { margin: 18px 0; border-radius: 4px; padding: 14px 16px; border-left: 6px solid; background: rgba(255,255,255,.55); box-shadow: 0 2px 8px rgba(6,28,51,.06); }
    .toolbox h4 { margin: 0 0 6px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .04em; font-size: 13px; }
    .toolbox p { margin: 0; font-size: 15px; color: #1b2d42; }
    .toolbox-note { border-color: var(--gray); } .toolbox-note h4 { color: var(--gray); }
    .toolbox-tip { border-color: var(--blue-600); } .toolbox-tip h4 { color: var(--blue-700); }
    .toolbox-mistake { border-color: var(--orange); } .toolbox-mistake h4 { color: var(--orange); }
    .toolbox-observation { border-color: var(--green); } .toolbox-observation h4 { color: var(--green); }
    .toolbox-inspection { border-color: var(--yellow); } .toolbox-inspection h4 { color: var(--yellow); }
    .toolbox-code { border-color: var(--red); } .toolbox-code h4 { color: var(--red); }

    .main-grid { display: grid; grid-template-columns: minmax(0, 1.15fr) minmax(330px, .85fr); gap: 38px; align-items: start; margin-bottom: 34px; }
    .left-column { padding: 0 2px 0 16px; }
    .right-column { border-left: 1px dotted #b8b0a4; padding-left: 36px; }

    .content-block { margin-bottom: 28px; border-bottom: 1px dotted #c7c0b5; padding-bottom: 22px; }
    .content-block:last-child { border-bottom: none; }

    .section-title { font-size: 22px; border-bottom: 3px solid var(--blue-600); padding-bottom: 6px; margin-bottom: 14px; }
    .content-block p { margin: 0 0 16px; font-size: 17px; color: #1b2d42; }

    .checklist { list-style: none; padding: 0; margin: 0; }
    .checklist li { position: relative; padding: 7px 0 7px 34px; border-bottom: 1px dotted #c7c0b5; font-size: 16px; }
    .checklist li::before { content: "✓"; position: absolute; left: 0; top: 8px; width: 21px; height: 21px; border-radius: 50%; background: var(--blue-700); color: white; font-size: 14px; line-height: 21px; text-align: center; font-weight: 900; }

    .table-card h2 { font-size: 21px; }
    .title-rule { border-bottom: 3px solid var(--blue-600); padding-bottom: 7px; margin-bottom: 20px; }

    table { width: 100%; border-collapse: collapse; background: rgba(255,255,255,.54); box-shadow: 0 2px 10px rgba(6,28,51,.08); border: 1px solid #c9c2b7; overflow: hidden; margin-bottom: 8px; }
    th { background: linear-gradient(90deg, var(--navy-850), var(--blue-700)); color: white; padding: 10px 13px; text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; font-size: 13px; letter-spacing: .045em; text-align: left; }
    td { border: 1px solid #d6d0c5; padding: 11px 14px; vertical-align: middle; font-size: 15px; background: rgba(255,255,255,.38); }
    td.icon-cell { width: 52px; text-align: center; font-size: 24px; color: var(--blue-700); }
    td.item-cell { width: 30%; font-weight: 800; color: #1b2d42; }

    .note-box { margin-top: 24px; border: 1px solid #a9c5dd; background: linear-gradient(180deg, rgba(238,247,255,.85), rgba(255,255,255,.45)); border-radius: 6px; padding: 18px 20px; box-shadow: 0 2px 8px rgba(6,28,51,.06); }
    .note-title { font-size: 16px; color: var(--blue-700); margin-bottom: 8px; }
    .note-box p { margin: 0; font-size: 16px; color: #1b2d42; }

    .work-order { margin: 34px 0 40px; border: 1px solid #c9c1b1; background: rgba(255,255,255,.5); box-shadow: var(--shadow); border-radius: 4px; overflow: hidden; }
    .work-order__header { background: linear-gradient(90deg, var(--navy-900), var(--blue-700)); color: #fff; padding: 18px 24px 16px; }
    .work-order__competency-code { display: inline-block; margin: 0 0 8px; background: rgba(255,255,255,.15); border: 1px solid rgba(255,255,255,.4); padding: 3px 10px; border-radius: 3px; font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .08em; font-size: 13px; }
    .work-order__type { margin: 0 0 4px; text-transform: uppercase; letter-spacing: .08em; font-size: 12px; color: #bcd7ef; font-weight: 800; }
    .work-order__title { margin: 0; font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-weight: 900; text-transform: uppercase; font-size: 24px; letter-spacing: .01em; }
    .work-order__meta { display: grid; grid-template-columns: repeat(4, 1fr); gap: 10px; padding: 14px 24px; background: rgba(11,116,201,.06); border-bottom: 1px solid #d3ccbc; font-size: 14px; }
    .work-order__meta p { margin: 0; }
    .work-order__competencies { padding: 16px 24px; }
    .work-order__competencies h3 { margin: 0 0 8px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; color: var(--blue-700); font-size: 14px; letter-spacing: .04em; }
    .work-order__competencies ul { margin: 0; padding-left: 20px; }
    .work-order__competencies li { font-size: 15px; margin-bottom: 4px; }

    .work-order-body { padding: 4px 24px 24px; }
    .work-order-body h3.wo-sub { color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .03em; font-size: 16px; border-bottom: 2px solid #d3ccbc; padding-bottom: 5px; margin: 22px 0 10px; }
    .work-order-body p { font-size: 15.5px; margin: 0 0 12px; }
    .work-order-body ul, .work-order-body ol { margin: 0 0 12px; padding-left: 22px; font-size: 15.5px; }
    .work-order-body li { margin-bottom: 6px; }

    .step-block { counter-reset: step; }
    .step-block li { list-style: none; position: relative; padding: 8px 0 8px 40px; border-bottom: 1px dotted #c7c0b5; counter-increment: step; }
    .step-block li::before { content: counter(step); position: absolute; left: 0; top: 8px; width: 26px; height: 26px; border-radius: 50%; background: var(--navy-850); color: #fff; font-weight: 900; font-size: 13px; text-align: center; line-height: 26px; }

    .photo-placeholder { margin: 14px 0; border: 1px dashed #b7ac97; background: rgba(255,255,255,.4); padding: 14px; border-radius: 4px; text-align: center; }
    .photo-placeholder img { max-width: 100%; }
    .photo-placeholder figcaption { font-size: 13px; color: var(--muted); margin-top: 6px; font-style: italic; }

    .related-skills, .next-project { margin-top: 16px; font-size: 14.5px; color: #223347; border-top: 1px dashed #c7c0b5; padding-top: 12px; }
    .related-skills strong, .next-project strong { color: var(--blue-700); }

    .priority-grid { display: grid; grid-template-columns: repeat(3, 1fr); gap: 10px; margin-top: 14px; }
    .priority-card { min-height: 92px; border: 1px solid #c8c0b4; background: rgba(255,255,255,.42); padding: 12px; border-top: 5px solid var(--blue-600); }
    .priority-card strong { display: block; color: var(--navy-850); text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing: .035em; margin-bottom: 5px; }
    .priority-card span { font-size: 13px; color: #334456; }

    .shop-terms-list { columns: 2; column-gap: 40px; }
    .shop-terms-list dt { font-weight: 900; color: var(--navy-850); margin-top: 10px; }
    .shop-terms-list dd { margin: 2px 0 6px; font-size: 15px; }

    .knowledge-check ol { padding-left: 22px; }
    .knowledge-check li { margin-bottom: 10px; font-size: 16px; }

    .chapter-nav { width: 100vw; margin-left: calc(50% - 50vw); background: linear-gradient(90deg, var(--navy-950), #071f38 45%, var(--navy-850)); color: white; min-height: 86px; display: grid; grid-template-columns: 240px minmax(260px, 1fr) 300px; align-items: center; padding: 12px 42px; box-shadow: 0 -6px 20px rgba(0,0,0,.2); }

    .nav-button { display: flex; flex-direction: column; gap: 2px; color: white; text-decoration: none; font-size: 13px; }
    .nav-button strong { font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; font-size: 18px; letter-spacing: .045em; }
    .nav-button.prev strong::before { content: "← "; font-size: 28px; vertical-align: -2px; }
    .nav-button.next strong::after { content: " →"; font-size: 28px; vertical-align: -2px; }
    .nav-button.next { text-align: right; }
    .nav-button.disabled { opacity: .45; pointer-events: none; }

    .progress { text-align: center; }
    .progress-title { color: #60a6e5; font-weight: 900; text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing: .08em; font-size: 18px; margin-bottom: 10px; }
    .dots { display: flex; justify-content: center; align-items: center; gap: 8px; }
    .dot { width: 11px; height: 11px; border-radius: 50%; background: rgba(255,255,255,.18); position: relative; }
    .dot::after { content: ""; position: absolute; left: 10px; top: 5px; width: 10px; height: 2px; background: rgba(255,255,255,.16); }
    .dot:last-child::after { display: none; }
    .dot.active { background: var(--blue-600); box-shadow: 0 0 0 3px rgba(11,116,201,.14); }

    @media (max-width: 1020px) {
      .hero-grid, .main-grid { grid-template-columns: 1fr; }
      .right-column { border-left: none; padding-left: 0; }
      .cue-legend { grid-template-columns: repeat(2, minmax(0, 1fr)); }
      .cue-legend-intro { grid-column: 1 / -1; }
      .chapter-nav { grid-template-columns: 1fr; gap: 12px; text-align: center; }
      .nav-button, .nav-button.next { text-align: center; }
      .work-order__meta { grid-template-columns: repeat(2, 1fr); }
      .shop-terms-list { columns: 1; }
    }

    @media (max-width: 700px) {
      .book-header { padding: 14px 18px; flex-wrap: wrap; gap: 6px; }
      .book-header .divider { display: none; }
      .page { padding: 24px 18px 0; }
      .hero-left { grid-template-columns: 1fr; }
      .chapter-stamp { width: 155px; height: 155px; }
      .chapter-stamp .label { font-size: 23px; }
      .chapter-stamp .number { font-size: 96px; }
      .cue-legend { grid-template-columns: 1fr; padding: 14px; }
      .priority-grid { grid-template-columns: 1fr; }
      .chapter-nav { padding: 18px; }
      td.item-cell { width: auto; }
      .work-order__meta { grid-template-columns: 1fr; }
    }

    .project-panel { margin: 18px 0; border: 1px solid #d3ccb9; background: rgba(255,255,255,.45); padding: 18px 20px; box-shadow: 0 2px 8px rgba(6,28,51,.07); border-radius: 4px; }
    .project-panel h3 { margin: 0 0 8px; color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .035em; font-size: 16px; border-bottom: 2px solid #d3ccbc; padding-bottom: 5px; }
    .project-panel p { margin: 0 0 12px; font-size: 15.5px; color: #1b2d42; }
    .zone-grid { display: grid; grid-template-columns: repeat(4, minmax(130px, 1fr)); gap: 10px; margin: 16px 0; }
    .zone-card { border: 1px solid #c8c0b4; background: rgba(255,255,255,.42); padding: 12px; border-top: 5px solid var(--blue-600); min-height: 108px; }
    .zone-card strong { display:block; color: var(--navy-850); text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing:.035em; margin-bottom: 5px; }
    .zone-card span { font-size: 13px; color: #334456; }
    .readiness-list li { margin-bottom: 7px; }
    .placeholder-label { font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .08em; color: var(--blue-700); font-weight: 900; font-size: 14px; }
    @media (max-width: 1020px) { .zone-grid { grid-template-columns: repeat(2, minmax(0, 1fr)); } }
    @media (max-width: 700px) { .zone-grid { grid-template-columns: 1fr; } }

  </style>
<body>
  <header class="book-header">
    <div class="series">Residential Construction and Building Trades Library</div>
    <div class="divider">|</div>
    <div class="book-title">Book 09 — Residential HVAC: Heating, Cooling, Ventilation, Duct Systems, and Indoor Air Quality</div>
  </header>

  <main class="page">
    <nav class="breadcrumb" aria-label="Breadcrumb">
      <span>Residential HVAC</span>
      <span>Projects</span>
      <span>Project 12</span>
    </nav>

    <section class="hero-grid" aria-labelledby="project-title">
      <div class="hero-left">
        <aside class="chapter-stamp" aria-label="Project number">
          <div class="label">Project</div>
          <div class="number">12</div>
        </aside>

        <header class="chapter-header">
          <p class="chapter-header__number">Project 12</p>
          <h1 class="chapter-header__title" id="project-title">Install a Low-Voltage Thermostat</h1>
          <div class="rule"></div>
          <p class="chapter-header__summary">Replace one compatible low-voltage thermostat on a documented conventional residential control system, using labeled terminal identification, a de-energized control circuit, and verified fan, heating, and cooling calls, rather than color-only wire assumptions or unverified configuration.</p>
        </header>
      </div>

      <aside class="glance" aria-labelledby="brief-title">
        <div class="tab" id="brief-title">Project Brief</div>
        <div class="glance-body">
          <div class="glance-row">
            <div class="glance-icon">▥</div>
            <div><div class="glance-label">Difficulty</div><div class="glance-value">Intermediate</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">◷</div>
            <div><div class="glance-label">Time</div><div class="glance-value">1.5–3 hours</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">$</div>
            <div><div class="glance-label">Cost</div><div class="glance-value">$25–$220 depending on the selected compatible low-voltage thermostat</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">🔧</div>
            <div><div class="glance-label">Tools</div><div class="glance-value">Non-contact and multimeter-based low-voltage test tools, small flat and Phillips screwdrivers, wire labels, level, drill with bit sized to the new base, camera or phone camera</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">□</div>
            <div><div class="glance-label">Materials</div><div class="glance-value">Approved compatible replacement thermostat, wire labels, wall anchors as specified by the thermostat manufacturer, compatible removable air-sealing material</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">▰</div>
            <div><div class="glance-label">Competencies</div><div class="glance-value">HV-067 – HV-072</div></div>
          </div>
        </div>
      </aside>
    </section>

    <section class="cue-legend" aria-labelledby="cue-legend-title">
      <div class="cue-legend-intro">
        <h2 id="cue-legend-title">Field Cue System</h2>
        <p>These cues appear at the point of work. They identify safety, code, manufacturer, and measurement issues before they become an electrical, control, or equipment hazard.</p>
      </div>

      <article class="cue-legend-card cue-safety">
        <div class="icon">△</div>
        <h3>Safety Cue</h3>
        <p>Task-specific safety guidance for ordinary work hazards.</p>
      </article>

      <article class="cue-legend-card cue-critical">
        <div class="icon">✋</div>
        <h3>Critical Safety Cue</h3>
        <p>Serious injury, shock, or equipment-damage hazard is possible.</p>
      </article>

      <article class="cue-legend-card cue-field">
        <div class="icon">⛑</div>
        <h3>Field Safety Cue</h3>
        <p>Practical work-area safety: access, footing, and housekeeping.</p>
      </article>

      <article class="cue-legend-card cue-code">
        <div class="icon">▤</div>
        <h3>Code Alert</h3>
        <p>Local requirements vary. Verify permit, inspection, and jurisdictional rules.</p>
      </article>

      <article class="cue-legend-card cue-manufacturer">
        <div class="icon">▧</div>
        <h3>Manufacturer Cue</h3>
        <p>Follow product-specific instructions for equipment, controls, and labels.</p>
      </article>

      <article class="cue-legend-card cue-measurement">
        <div class="icon">▱</div>
        <h3>Measurement Cue</h3>
        <p>Reference-point, verification, and documentation guidance.</p>
      </article>
    </section>

    <section class="main-grid">
      <div class="left-column">
        <article class="content-block">
          <h2 class="section-title">Job Overview</h2>
          <p>This project qualifies you to replace one compatible low-voltage thermostat on a documented conventional residential heating and cooling control system. The finished work product is a correctly wired, configured, and mounted replacement thermostat verified through authorized fan-only, heating, and cooling calls.</p>
          <p>You will identify the existing thermostat's equipment type, staging, and control configuration; confirm the replacement thermostat supports that exact configuration; shut down and de-energize the system using the Chapter 2 procedure; label every conductor by terminal designation rather than by color; remove the old thermostat and base without dropping wires into the wall; install and secure the new base; connect and configure the new thermostat to match the documented system; and verify fan, heating, and cooling operation without opening any combustion, refrigerant, or high-voltage compartment.</p>
          <p>This project begins from the equipment identification recorded in the Chapter 1 system map and depends on the Chapter 2 shutdown procedure to control the thermostat circuit and connected equipment before any conductor is disconnected. It supports the diagnostic work in Chapter 19, where thermostat wiring and configuration are checked only within this chapter's scope.</p>
        </article>

        <article class="content-block">
          <h2 class="section-title">Skills You Will Demonstrate</h2>
          <ul class="checklist">
            <li><strong>HV-067</strong> — Identify thermostat wires by documented terminal function rather than color alone.</li>
            <li><strong>HV-068</strong> — Label low-voltage conductors by terminal designation before disconnecting the existing thermostat.</li>
            <li><strong>HV-069</strong> — Remove the old thermostat without dropping conductors into the wall cavity.</li>
            <li><strong>HV-070</strong> — Mount the new thermostat base level and secure to the wall surface.</li>
            <li><strong>HV-071</strong> — Connect control wires to the correct terminals and configure the thermostat to match the documented system.</li>
            <li><strong>HV-072</strong> — Test heating and cooling calls and verify correct equipment response.</li>
          </ul>
        </article>

        <article class="content-block">
          <h2 class="section-title">Where This Skill Fits</h2>
          <p>This project depends directly on the Chapter 1 system map, which identifies the existing thermostat, equipment type, and controls, and on the Chapter 2 shutdown procedure, which controls the thermostat circuit and connected indoor and outdoor equipment before any conductor is touched. It is limited to compatible low-voltage thermostat replacement; the Chapter 19 diagnostic project checks thermostat wire labels, configuration, and mounting only within this chapter's established scope, and does not authorize additional thermostat work beyond what is defined here.</p>
        </article>

        <article class="content-block">
          <h2 class="section-title">Scope and Intended Use</h2>
          <p>This project covers:</p>
          <ul class="checklist">
            <li>identifying the existing thermostat, equipment type, staging, heat source, cooling source, fan control, reversing-valve logic, accessory terminals, and power method</li>
            <li>confirming that the replacement thermostat supports the exact documented equipment and control configuration</li>
            <li>shutting down indoor and outdoor equipment using the Chapter 2 procedure and verifying the thermostat circuit is de-energized</li>
            <li>labeling each conductor by terminal designation, removing the old thermostat and base, and inspecting the wall opening</li>
            <li>mounting, wiring, configuring, and securing the new compatible thermostat</li>
            <li>testing fan-only, heating, and cooling calls and verifying correct authorized response</li>
          </ul>
          <p>This project does <strong>not</strong> authorize the learner to:</p>
          <ul class="checklist">
            <li>replace a line-voltage thermostat, a proprietary communicating control, a zoning-system panel, or a hydronic control</li>
            <li>proceed with an unknown terminal, an undocumented conductor, or an unsupported equipment configuration</li>
            <li>apply line voltage to a low-voltage thermostat circuit at any point in this project</li>
            <li>open a combustion compartment, refrigerant component, or high-voltage compartment while diagnosing a heating or cooling call</li>
            <li>bypass a door switch, safety switch, pressure switch, float switch, rollout switch, limit control, or interlock while testing equipment response</li>
          </ul>
          <p>Stop work for line-voltage thermostats, proprietary communicating controls, unknown terminals, zoning panels, hydronic controls, or unsupported equipment. This condition requires evaluation by a qualified professional before any replacement proceeds.</p>
        </article>

        <aside class="toolbox toolbox-note">
          <h4>Trade Note</h4>
          <p>Terminal designation, not wire color, controls every connection in this project. A red conductor is commonly used for the transformer-power terminal, but color assignment is not guaranteed across every installation, prior repair, or manufacturer. Label every conductor by its terminal designation at the existing thermostat before disconnecting anything, and connect the replacement thermostat using those recorded designations rather than by matching colors to a generic diagram.</p>
        </aside>
      </div>

      <aside class="right-column">
        <div class="table-card">
          <h2 class="title-rule">Common Tools and Equipment</h2>
          <table aria-label="Common tools and equipment for this project">
            <thead>
              <tr><th colspan="2">Item</th><th>Purpose</th></tr>
            </thead>
            <tbody>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Non-contact voltage tester</td><td>Initial check for the presence of unexpected line voltage near the work area</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Low-voltage test meter</td><td>Verifying transformer power is absent at the thermostat circuit before disconnection</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Small flat and Phillips screwdrivers</td><td>Removing the existing thermostat body, base, and terminal screws</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Wire labels</td><td>Labeling each conductor by terminal designation before disconnection</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Level</td><td>Aligning the new thermostat base during mounting</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Drill with bit sized to the new base</td><td>Installing wall anchors specified by the replacement thermostat manufacturer</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Camera or phone camera</td><td>Photographing the existing thermostat and terminal connections before removal</td></tr>
            </tbody>
          </table>

          <h2 class="title-rule" style="margin-top:20px;">PPE and Materials</h2>
          <table aria-label="PPE and materials for this project">
            <thead>
              <tr><th colspan="2">Item</th><th>Purpose</th></tr>
            </thead>
            <tbody>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Eye protection</td><td>Worn while drilling anchor holes and working at the wall opening</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Approved compatible replacement thermostat</td><td>Matched to the documented equipment type, staging, and control configuration</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Wall anchors specified by the thermostat manufacturer</td><td>Securing the new base to the mounting surface</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Compatible removable air-sealing material</td><td>Sealing excessive wall-cavity air leakage at the wire opening without damaging conductors</td></tr>
            </tbody>
          </table>
          <p style="font-size:14px; color:#334456; margin-top:8px;"><strong>Required PPE for this project:</strong> eye protection while drilling and working at the wall opening.</p>
        </div>

        <aside class="note-box">
          <h3 class="note-title">Setup Standard</h3>
          <p>Do not disconnect a conductor until it has been labeled by terminal designation. Do not apply line voltage to the low-voltage thermostat circuit at any point. Stop work for line-voltage thermostats, proprietary communicating controls, unknown terminals, zoning panels, hydronic controls, or unsupported equipment.</p>
        </aside>

        <aside class="toolbox toolbox-tip">
          <h4>Shop Tip</h4>
          <p>Photograph the existing thermostat's terminal block, with every conductor still connected, before labeling and disconnecting anything. That photograph is the fastest way to confirm a label later if a conductor label becomes unclear during the base swap.</p>
        </aside>
      </aside>
    </section>

    <article class="content-block">
      <h2 class="section-title">Reference Conventions</h2>
      <p>Establish these references before beginning the removal, and record the documented system configuration before disconnecting any conductor.</p>

      <table aria-label="Reference conventions for this project">
        <thead>
          <tr><th>Term</th><th>Definition</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">Terminal designation</td><td>The manufacturer-assigned letter or label at a thermostat or equipment terminal block that identifies its function, independent of conductor color</td></tr>
          <tr><td class="item-cell">Documented configuration</td><td>The equipment type, staging, heat source, cooling source, fan control, reversing-valve logic, and accessory terminals recorded from the existing thermostat before removal</td></tr>
          <tr><td class="item-cell">Unknown terminal</td><td>Any conductor whose terminal designation and function cannot be confirmed from the existing installation, labels, or documentation</td></tr>
          <tr><td class="item-cell">Common wire (C)</td><td>The conductor providing continuous transformer power to a thermostat, where present</td></tr>
          <tr><td class="item-cell">Fan-only call</td><td>A thermostat-initiated test that operates the indoor blower without initiating a heating or cooling call</td></tr>
          <tr><td class="item-cell">Compatible thermostat</td><td>A replacement thermostat confirmed by its manufacturer documentation to support the exact staging, heat source, cooling source, and accessory terminals of the documented system</td></tr>
        </tbody>
      </table>

      <div class="project-panel">
        <h3>System Configuration Record</h3>
        <p>Before disconnecting any conductor, record the documented configuration directly on the Thermostat Replacement Worksheet:</p>
        <p>Equipment type: ______ &nbsp;&nbsp;&nbsp; Heat source and stages: ______ &nbsp;&nbsp;&nbsp; Cooling source and stages: ______ &nbsp;&nbsp;&nbsp; Reversing-valve logic (O/B), if present: ______</p>
        <p>Fan control terminal: ______ &nbsp;&nbsp;&nbsp; Common-wire present (Yes/No): ______ &nbsp;&nbsp;&nbsp; Accessory terminals present: ______ &nbsp;&nbsp;&nbsp; Replacement thermostat model: ____________</p>
      </div>
    </article>

    <article class="content-block">
      <h2 class="section-title">Prerequisites</h2>
      <ul class="checklist">
        <li>Completed HVAC System Map and Existing-Condition Record from Chapter 1, identifying the existing thermostat and equipment type</li>
        <li>Familiarity with the Chapter 2 shutdown and readiness procedure, which controls the thermostat circuit and connected equipment for this project</li>
        <li>Manufacturer documentation for the replacement thermostat confirming compatibility with the documented equipment type, staging, and accessory terminals</li>
        <li>Authorization from the property owner or responsible party to shut down heating and cooling equipment during the project</li>
        <li>A stop-work decision authority — the learner, supervisor, or licensed HVAC or electrical professional who will be notified if an unsupported configuration is found</li>
      </ul>
    </article>

    <article class="content-block">
      <h2 class="section-title">Common Field Fundamentals</h2>
      <p>A low-voltage thermostat circuit is typically powered by a 24-volt transformer located in the connected equipment, not by the building's line-voltage wiring. Confirming that the circuit is de-energized before disconnecting any conductor, and confirming every terminal designation before connecting a replacement thermostat, prevents a short circuit, a blown transformer fuse, or a miswired call for heating or cooling.</p>

      <div class="zone-grid" aria-label="Low-voltage thermostat replacement overview">
        <div class="zone-card"><strong>Configuration ID</strong><span>Equipment type, staging, heat source, cooling source, fan control, and accessory terminals identified</span></div>
        <div class="zone-card"><strong>Compatibility check</strong><span>Replacement thermostat confirmed to support the exact documented configuration</span></div>
        <div class="zone-card"><strong>Shutdown</strong><span>Indoor and outdoor equipment shut down and thermostat circuit verified de-energized</span></div>
        <div class="zone-card"><strong>Labeling</strong><span>Every conductor labeled by terminal designation before disconnection</span></div>
        <div class="zone-card"><strong>Removal</strong><span>Old thermostat and base removed without conductors falling into the wall</span></div>
        <div class="zone-card"><strong>Mounting</strong><span>New base leveled, secured, and conductors prepared to specified strip length</span></div>
        <div class="zone-card"><strong>Wiring and configuration</strong><span>Conductors connected to matching terminals and thermostat configured to the documented system</span></div>
        <div class="zone-card"><strong>Functional test</strong><span>Fan, heating, and cooling calls verified with all equipment panels installed</span></div>
      </div>

      <h3 class="wo-sub">Terminal Designation, Not Color, Controls Every Connection</h3>
      <p>Do not alter thermostat wiring until wire functions are documented. Color alone is not proof of terminal function. Label every conductor at the existing thermostat by its terminal designation before disconnecting it, and connect the replacement thermostat using those recorded designations.</p>

      <aside class="cue cue-critical">
        <h4>Critical Safety Cue — Do Not Apply Line Voltage to the Thermostat Circuit</h4>
        <p>Do not apply line voltage to a low-voltage thermostat circuit at any point in this project. Shut down indoor and outdoor equipment using the Chapter 2 procedure and verify the thermostat circuit is de-energized before disconnecting any conductor. Stop work for line-voltage thermostats, proprietary communicating controls, unknown terminals, zoning panels, hydronic controls, or unsupported equipment.</p>
      </aside>

      <aside class="cue cue-measurement">
        <h4>Measurement Cue — Label Before You Disconnect</h4>
        <p>Photograph the existing terminal block with all conductors connected, then label each conductor by its terminal designation before removing it. Record unused conductors and cable condition. Do not rely on conductor color to determine terminal function during reconnection.</p>
      </aside>

      <aside class="cue cue-manufacturer">
        <h4>Manufacturer Instruction Cue — Confirm Compatibility Before Purchase or Installation</h4>
        <p>Confirm that the replacement thermostat supports the exact documented equipment type, staging, heat source, cooling source, fan control, reversing-valve logic, and accessory terminals before beginning removal. Configure jumpers, switches, equipment type, staging, and reversing-valve logic according to the manufacturer's instructions for the documented system.</p>
      </aside>

      <aside class="cue cue-safety">
        <h4>Safety Cue — Stop for Fault Conditions During Testing</h4>
        <p>Stop work for blown fuses, short cycling, no response, simultaneous heat and cooling calls, abnormal noise, or fault codes during the functional test. Re-isolate power at the equipment before investigating or correcting a fault condition.</p>
      </aside>
    </article>

    <article class="work-order" id="install-low-voltage-thermostat">
      <header class="work-order__header">
        <p class="work-order__competency-code">HV-067 – HV-072</p>
        <p class="work-order__type">Control Replacement / Wiring / Functional-Test Qualification</p>
        <h2 class="work-order__title">Install a Low-Voltage Thermostat</h2>
      </header>

      <div class="work-order__meta">
        <p><strong>Difficulty:</strong> Intermediate</p>
        <p><strong>Estimated Time:</strong> 1.5–3 hours</p>
        <p><strong>Estimated Cost:</strong> $25–$220</p>
        <p><strong>Finished Work:</strong> One compatible low-voltage thermostat wired, configured, mounted, and verified through authorized heating, cooling, and fan calls</p>
      </div>

      <div class="work-order-body">
        <h3 class="wo-sub">A. Finished-Project Specification</h3>
        <p><strong>Quantity:</strong> one replacement low-voltage thermostat, matched to the documented equipment configuration, mounted level and secure on the existing or corrected wall opening, wired to the labeled terminal designations, configured to the documented equipment type and staging, and verified through fan-only, heating, and cooling calls with all equipment panels installed.</p>

        <h3 class="wo-sub">B. Thermostat Replacement Schedule</h3>
        <table aria-label="Thermostat replacement schedule">
          <thead>
            <tr><th>Item</th><th>Target Condition</th><th>Verification Method</th></tr>
          </thead>
          <tbody>
            <tr><td class="item-cell">Equipment configuration</td><td>Identified and matched to the replacement thermostat's supported configuration before purchase</td><td>Manufacturer documentation comparison</td></tr>
            <tr><td class="item-cell">Thermostat circuit power</td><td>Verified de-energized before any conductor is disconnected</td><td>Low-voltage test meter reading</td></tr>
            <tr><td class="item-cell">Conductor labeling</td><td>Every conductor labeled by terminal designation before disconnection</td><td>Visual confirmation and photograph</td></tr>
            <tr><td class="item-cell">Base mounting</td><td>Level, secure, and free of pinched conductors</td><td>Level check and visual inspection</td></tr>
            <tr><td class="item-cell">Terminal wiring</td><td>Each conductor connected to its matching documented terminal</td><td>Visual confirmation against the labeled record</td></tr>
            <tr><td class="item-cell">Configuration</td><td>Equipment type, staging, and reversing-valve logic set to match the documented system</td><td>Manufacturer configuration menu confirmation</td></tr>
            <tr><td class="item-cell">Functional test</td><td>Fan-only, heating, and cooling calls verified with equipment panels installed</td><td>Observed equipment response</td></tr>
          </tbody>
        </table>

        <h3 class="wo-sub">C. Material Takeoff</h3>
        <ul class="checklist">
          <li><strong>Control equipment:</strong> one replacement thermostat confirmed compatible with the documented equipment configuration.</li>
          <li><strong>Mounting materials:</strong> wall anchors specified by the thermostat manufacturer, batteries if specified by the manufacturer.</li>
          <li><strong>Documentation materials:</strong> wire labels, camera or phone camera, Thermostat Replacement Worksheet.</li>
          <li><strong>Air-sealing material:</strong> compatible removable material for sealing excessive wall-cavity air leakage at the wire opening, where present.</li>
        </ul>

        <h3 class="wo-sub">D. Terminal and Configuration Schedule</h3>
        <p>Record the manufacturer terminal designation, function, and connected conductor label for each terminal present on the documented system, including the transformer-power terminal (R or Rc/Rh), common terminal (C), heat terminal(s) (W/W1/W2), cool terminal(s) (Y/Y1/Y2), fan terminal (G), reversing-valve terminal (O/B), and any accessory terminal identified during Step E. Do not connect a conductor to a terminal whose designation was not confirmed at the existing installation.</p>

        <h3 class="wo-sub">E. Acceptance Standards</h3>
        <table aria-label="Acceptance standards for low-voltage thermostat replacement">
          <thead>
            <tr><th>Check</th><th>Standard</th></tr>
          </thead>
          <tbody>
            <tr><td class="item-cell">Compatibility</td><td>Replacement thermostat manufacturer documentation confirms support for the documented equipment type, staging, heat source, cooling source, and accessory terminals</td></tr>
            <tr><td class="item-cell">De-energized circuit</td><td>Thermostat circuit power verified absent before conductor disconnection</td></tr>
            <tr><td class="item-cell">Labeling</td><td>Every conductor labeled by terminal designation, not color, before disconnection</td></tr>
            <tr><td class="item-cell">Mounting</td><td>Base level, secure to the wall surface, and free of pinched conductors</td></tr>
            <tr><td class="item-cell">Wiring</td><td>Every conductor connected to its matching documented terminal designation</td></tr>
            <tr><td class="item-cell">Configuration</td><td>Equipment type, staging, and reversing-valve logic configured to match the documented system</td></tr>
            <tr><td class="item-cell">Functional test</td><td>Fan-only, heating, and cooling calls produce correct authorized equipment response with no fault condition, with all equipment panels installed</td></tr>
          </tbody>
        </table>

        <h3 class="wo-sub">F. Identification, Compatibility, and Scope Confirmation</h3>
        <ol class="step-block">
          <li><strong>Identify the existing thermostat, equipment type, staging, heat source, cooling source, fan control, reversing-valve logic, accessory terminals, and power method.</strong> Record each item on the System Configuration Record before proceeding.</li>
          <li><strong>Confirm that the replacement thermostat supports the exact equipment and control configuration.</strong> Compare the recorded configuration against the replacement thermostat's manufacturer documentation before purchase or installation.</li>
          <li><strong>Stop work for line-voltage thermostats, proprietary communicating controls, unknown terminals, zoning panels, hydronic controls, or unsupported equipment.</strong> Do not proceed with removal until this condition is resolved by the required qualified professional.</li>
        </ol>

        <h3 class="wo-sub">G. Shutdown and Circuit Verification</h3>
        <ol class="step-block">
          <li><strong>Shut down indoor and outdoor equipment using Chapter 2.</strong> Apply the full readiness procedure to the equipment serving the documented thermostat circuit.</li>
          <li><strong>Verify thermostat circuit power is absent.</strong> Use the low-voltage test meter at the accessible terminal block before disconnecting any conductor.</li>
        </ol>

        <h3 class="wo-sub">H. Documentation and Removal</h3>
        <ol class="step-block">
          <li><strong>Photograph the existing thermostat and terminal connections.</strong> Capture the terminal block with every conductor still connected before labeling begins.</li>
          <li><strong>Label each conductor by terminal designation rather than relying on color.</strong> Apply a wire label to every conductor before disconnecting it.</li>
          <li><strong>Record unused conductors and cable condition.</strong> Note any conductor not connected to the existing thermostat and the general condition of the cable jacket.</li>
          <li><strong>Remove the thermostat body while preventing wires from falling into the wall.</strong> Support the cable at the wall opening throughout removal.</li>
          <li><strong>Disconnect one conductor at a time and maintain labels.</strong> Confirm each label remains legible and attached as the conductor is freed.</li>
          <li><strong>Remove the old base and inspect the wall opening, cable, drafts, damage, and mounting surface.</strong> Record any condition requiring correction before mounting the new base.</li>
          <li><strong>Seal excessive wall-cavity air leakage using a compatible removable method without damaging conductors.</strong> Apply only where airflow is clearly excessive at the opening.</li>
        </ol>

        <h3 class="wo-sub">I. New Base Mounting and Wire Preparation</h3>
        <ol class="step-block">
          <li><strong>Position the new base level or aligned as required by the manufacturer.</strong> Use the level to confirm orientation before marking anchor points.</li>
          <li><strong>Secure the base without pinching or overtightening.</strong> Verify the labeled conductors remain free to move through the base opening.</li>
          <li><strong>Prepare conductors to the required strip length.</strong> Strip each conductor to the length specified by the replacement thermostat's manufacturer instructions.</li>
        </ol>

        <h3 class="wo-sub">J. Wiring, Configuration, and Mounting</h3>
        <ol class="step-block">
          <li><strong>Connect each conductor to the matching approved terminal.</strong> Use the labeled terminal designation recorded in Step H, not conductor color, to determine each connection.</li>
          <li><strong>Configure jumpers, switches, equipment type, staging, and reversing-valve logic according to the documented system.</strong> Follow the replacement thermostat's manufacturer configuration procedure.</li>
          <li><strong>Install batteries or common-wire power as specified.</strong> Confirm the power method matches what was recorded in the System Configuration Record.</li>
          <li><strong>Attach the thermostat body.</strong> Confirm it seats fully and squarely against the mounted base.</li>
        </ol>

        <h3 class="wo-sub">K. Functional Test</h3>
        <ol class="step-block">
          <li><strong>Restore equipment power.</strong> Close the disconnects and breakers opened during Chapter 2 shutdown.</li>
          <li><strong>Program the basic system configuration.</strong> Set the time, schedule, and any required initial setup screens per the manufacturer instructions.</li>
          <li><strong>Initiate a fan-only call and verify operation.</strong> Confirm the indoor blower starts without a heating or cooling call.</li>
          <li><strong>Initiate a heating call and observe the authorized sequence without opening combustion or electrical compartments.</strong> Confirm the equipment responds correctly from outside the closed cabinet.</li>
          <li><strong>Initiate a cooling call and observe indoor and outdoor response.</strong> Confirm both the indoor and outdoor units respond correctly to the call.</li>
          <li><strong>Verify shutdown after satisfying or canceling each call.</strong> Confirm the equipment stops when the call ends.</li>
          <li><strong>Stop work for blown fuses, short cycling, no response, simultaneous heat and cooling, abnormal noise, or fault codes.</strong> Do not continue testing past a fault condition.</li>
          <li><strong>Re-isolate power before correction.</strong> Apply the Chapter 2 procedure again before investigating any fault.</li>
          <li><strong>Document terminal mapping, configuration, and functional test results.</strong> Complete the Thermostat Replacement Worksheet before closing out the project.</li>
        </ol>
      </div>
    </article>

    <article class="content-block">
      <h2 class="section-title">Common Readiness Inspection</h2>
      <p>Inspect every completed thermostat replacement using the same checks regardless of which equipment or thermostat model is involved.</p>
      <ul class="checklist readiness-list">
        <li><strong>Compatibility check:</strong> confirm the replacement thermostat's manufacturer documentation supports the documented equipment type, staging, heat source, cooling source, and accessory terminals.</li>
        <li><strong>De-energized check:</strong> confirm the thermostat circuit was verified de-energized before any conductor was disconnected.</li>
        <li><strong>Labeling check:</strong> confirm every conductor was labeled by terminal designation before disconnection.</li>
        <li><strong>Mounting check:</strong> confirm the base is level, secure, and free of pinched conductors.</li>
        <li><strong>Wiring check:</strong> confirm every conductor is connected to its matching documented terminal.</li>
        <li><strong>Configuration check:</strong> confirm equipment type, staging, and reversing-valve logic match the documented system.</li>
        <li><strong>Functional-test check:</strong> confirm fan-only, heating, and cooling calls produced correct response with no fault condition.</li>
      </ul>
      <p>Complete the Thermostat Replacement Worksheet in the Inspection Checklist section below before beginning Project 13.</p>
    </article>

    <article class="content-block">
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: the existing thermostat terminal block with all conductors connected and labeled, photographed before disconnection.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a low-voltage test meter confirming absence of voltage at the thermostat circuit before disconnection.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: the new thermostat base being leveled and secured to the wall surface.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: labeled conductors connected to the matching terminals on the new thermostat body.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: the completed thermostat display during an authorized heating or cooling call, with equipment panels installed.</figcaption>
      </figure>
    </article>

    <article class="content-block">
      <h2 class="section-title">Failure Points and Troubleshooting</h2>

      <aside class="toolbox toolbox-observation">
        <h4>The New Thermostat Shows No Power After Installation</h4>
        <p><strong>Probable cause:</strong> a common-wire terminal not connected, an unrestored breaker or disconnect, or a mismatched power method between the old and new thermostat.<br>
        <strong>Confirmation:</strong> verify the equipment disconnects and breakers are restored, then check for correct low-voltage power at the base using the test meter.<br>
        <strong>Correction:</strong> re-isolate power, correct the terminal connection or power method to match the documented system, and restore power.<br>
        <strong>Reinspection:</strong> repeat the fan-only call and confirm the thermostat display operates correctly.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>A Heating or Cooling Call Produces No Equipment Response</h4>
        <p><strong>Probable cause:</strong> a mismatched terminal connection, an incorrect equipment-type or staging configuration, or a conductor connected to an unconfirmed terminal.<br>
        <strong>Confirmation:</strong> compare the connected terminals against the labeled record from Step H and the configuration settings against the System Configuration Record.<br>
        <strong>Correction:</strong> re-isolate power, correct the terminal connection or configuration setting, and restore power.<br>
        <strong>Reinspection:</strong> repeat the affected heating or cooling call and confirm correct authorized response.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>Heating and Cooling Calls Operate Simultaneously</h4>
        <p><strong>Probable cause:</strong> a miswired reversing-valve terminal, an incorrect heat-pump or conventional-system configuration setting, or a crossed heat and cool terminal connection.<br>
        <strong>Confirmation:</strong> stop the test immediately and re-isolate power; do not allow the condition to continue.<br>
        <strong>Correction:</strong> compare every connected terminal against the labeled record, correct the crossed connection or configuration setting, and restore power only after the correction is verified.<br>
        <strong>Reinspection:</strong> repeat the heating and cooling calls independently and confirm only the called mode operates.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>A Fuse Blows or the Equipment Displays a Fault Code After Restoring Power</h4>
        <p><strong>Probable cause:</strong> a short circuit from a pinched conductor at the base, a conductor connected to the wrong terminal, or contact between two conductors during mounting.<br>
        <strong>Confirmation:</strong> re-isolate power immediately and inspect the base and terminal connections for pinched or contacting conductors.<br>
        <strong>Correction:</strong> correct the pinched or crossed conductor, replace the blown fuse per the equipment manufacturer's procedure, and restore power.<br>
        <strong>Reinspection:</strong> repeat the fan-only call before proceeding to heating and cooling calls.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>A Conductor Was Not Labeled Before Disconnection</h4>
        <p><strong>Probable cause:</strong> a label was skipped, fell off, or became illegible during removal.<br>
        <strong>Confirmation:</strong> compare the unlabeled conductor's position against the photograph taken in Step H before it was disconnected.<br>
        <strong>Correction:</strong> if the terminal designation cannot be confirmed from the photograph or documentation, treat the conductor as an unknown terminal and stop work rather than guessing at its function.<br>
        <strong>Reinspection:</strong> resume wiring only after the terminal designation is confirmed by a qualified professional or reliable documentation.</p>
      </aside>
    </article>

    <article class="content-block">
      <h2 class="section-title">Cleanup</h2>
      <p>This project ends with the new thermostat verified through fan, heating, and cooling calls and the work area restored, not left with equipment powered down or panels open.</p>
      <ul class="checklist">
        <li>Confirm all equipment access panels remain installed and secured</li>
        <li>Confirm the thermostat body is fully seated on its base with no exposed conductors</li>
        <li>Confirm the old thermostat, base, and packaging are removed from the work area or retained per the owner's instructions</li>
        <li>Store test meters, screwdrivers, and remaining wall anchors in a protected, undamaged condition</li>
        <li>Store the Thermostat Replacement Worksheet and terminal-mapping photographs for reference by Chapter 19</li>
      </ul>
    </article>

    <article class="content-block shop-terms">
      <h2 class="section-title">Field Terms</h2>
      <dl class="shop-terms-list">
        <dt>Terminal Designation</dt><dd>The manufacturer-assigned letter or label at a thermostat or equipment terminal block that identifies its function, independent of conductor color.</dd>
        <dt>Documented Configuration</dt><dd>The equipment type, staging, heat source, cooling source, fan control, reversing-valve logic, and accessory terminals recorded from the existing thermostat before removal.</dd>
        <dt>Unknown Terminal</dt><dd>Any conductor whose terminal designation and function cannot be confirmed from the existing installation, labels, or documentation.</dd>
        <dt>Common Wire (C)</dt><dd>The conductor providing continuous transformer power to a thermostat, where present.</dd>
        <dt>Fan-Only Call</dt><dd>A thermostat-initiated test that operates the indoor blower without initiating a heating or cooling call.</dd>
        <dt>Compatible Thermostat</dt><dd>A replacement thermostat confirmed by its manufacturer documentation to support the exact staging, heat source, cooling source, and accessory terminals of the documented system.</dd>
        <dt>Reversing-Valve Logic (O/B)</dt><dd>The heat-pump control terminal designation that determines whether the reversing valve is energized in heating mode or cooling mode.</dd>
        <dt>Staging</dt><dd>The number of sequential heating or cooling capacity steps the connected equipment and thermostat are configured to call for.</dd>
      </dl>
    </article>

    <article class="content-block knowledge-check">
      <h2 class="section-title">Skill Check</h2>
      <ol>
        <li>Why must every conductor be labeled by terminal designation rather than by color before it is disconnected?</li>
        <li>What must be confirmed about a replacement thermostat before purchase or installation?</li>
        <li>What conditions require the learner to stop work rather than proceed with thermostat replacement?</li>
        <li>Why must the thermostat circuit be verified de-energized before any conductor is disconnected, even though it is low voltage?</li>
        <li>What must the learner do if a conductor's terminal designation cannot be confirmed during reconnection?</li>
        <li>Why must a heating call be observed without opening a combustion or electrical compartment?</li>
        <li>What conditions during the functional test require the learner to stop testing and re-isolate power?</li>
        <li>Why is a fan-only call performed before a heating or cooling call during the functional test?</li>
        <li>Why does this project not authorize replacing a line-voltage thermostat or a proprietary communicating control?</li>
        <li>What information must be recorded on the Thermostat Replacement Worksheet before the project is complete?</li>
      </ol>
    </article>

    <article class="content-block">
      <h2 class="section-title">Competency Rubric</h2>
      <table aria-label="Competency rubric for Chapter 12">
        <thead>
          <tr><th>Competency</th><th>Independent Pass Standard</th><th>Not Demonstrated</th><th>With Assistance</th><th>Independently</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">HV-067</td><td>Identifies thermostat wires by documented terminal function rather than color alone</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">HV-068</td><td>Labels low-voltage conductors by terminal designation before disconnecting the existing thermostat</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">HV-069</td><td>Removes the old thermostat without dropping conductors into the wall cavity</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">HV-070</td><td>Mounts the new thermostat base level and secure to the wall surface</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">HV-071</td><td>Connects control wires to the correct terminals and configures the thermostat to match the documented system</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">HV-072</td><td>Tests heating and cooling calls and verifies correct equipment response</td><td></td><td></td><td></td></tr>
        </tbody>
      </table>
      <p>Mark one column per competency. Only <strong>Demonstrated Independently</strong> awards the competency; <strong>Demonstrated with Assistance</strong> authorizes additional supervised practice but does not complete the requirement.</p>
    </article>

    <article class="content-block">
      <h2 class="section-title">Inspection Checklist — Thermostat Replacement Worksheet</h2>
      <table aria-label="Thermostat replacement worksheet">
        <thead>
          <tr><th>Item</th><th>Target Condition</th><th>Result</th><th>Pass/Fail</th><th>Correction (if any)</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">Compatibility</td><td>Confirmed against manufacturer documentation before installation</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">De-energized circuit</td><td>Verified before conductor disconnection</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Conductor labeling</td><td>Every conductor labeled by terminal designation before disconnection</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Base mounting</td><td>Level, secure, and free of pinched conductors</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Terminal wiring</td><td>Every conductor connected to its matching documented terminal</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Configuration</td><td>Equipment type, staging, and reversing-valve logic match the documented system</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Functional test</td><td>Fan, heating, and cooling calls verified with no fault condition</td><td></td><td></td><td></td></tr>
        </tbody>
      </table>
      <p><strong>Unresolved conditions and escalation notes:</strong> ____________________________________________</p>
      <p><strong>Thermostat replacement declared ready:</strong> ______ (Pass/Fail) &nbsp;&nbsp;&nbsp; <strong>Date:</strong> ____________ &nbsp;&nbsp;&nbsp; <strong>Builder name:</strong> ____________</p>
    </article>

    <article class="content-block">
      <h2 class="section-title">Performance Check</h2>
      <p>With the existing thermostat identified, compatibility confirmed, equipment shut down and verified de-energized, conductors labeled and removed, the new base mounted and wired, the thermostat configured to the documented system, and fan, heating, and cooling calls tested, review the finished installation against the Acceptance Standards table and confirm the replacement thermostat matches the documented equipment configuration, the circuit was verified de-energized before disconnection, every conductor was labeled by terminal designation, the base is level and secure, every conductor is connected to its matching terminal, the configuration matches the documented system, and the functional test produced correct response with no fault condition. Complete the Thermostat Replacement Worksheet and correct any failed item before beginning Project 13. If an item fails, identify whether the error occurred in identification, shutdown, labeling, mounting, wiring, configuration, or testing before correcting it and re-running the affected check.</p>
    </article>

    <article class="content-block what-you-accomplished">
      <h2 class="section-title">Project Closeout</h2>
      <p>You have completed the twelfth project in the residential HVAC sequence: installing a low-voltage thermostat. This project required you to identify the existing thermostat and equipment configuration, confirm replacement compatibility, shut down and verify the thermostat circuit de-energized, label and remove the old thermostat, mount and wire the new thermostat, configure it to match the documented system, and verify fan, heating, and cooling calls (<strong>HV-067</strong> through <strong>HV-072</strong>).</p>
      <p>You now have a documented, functionally verified thermostat installation you can reference for later projects. That record carries directly into the next project: a shutdown visual inspection of the furnace cabinet and blower area using the same equipment identified and controlled here.</p>
      <p><strong>Retain your Thermostat Replacement Worksheet and terminal-mapping photographs. You will reference this exact configuration record during the Chapter 19 comfort-diagnostic project.</strong></p>
    </article>

    <footer class="chapter-nav" aria-label="Project navigation">
      <a class="nav-button prev" href="chapter-11-balance-room-airflow.html">
        <strong>Previous</strong>
        <span>Project 11: Balance Room<br />Airflow with Dampers and Registers</span>
      </a>
      <div class="progress">
        <div class="progress-title">Project 12 / 20</div>
        <div class="dots" aria-hidden="true">
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot active"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
        </div>
      </div>
      <a class="nav-button next" href="chapter-13-inspect-furnace-cabinet-and-blower-area.html">
        <strong>Next</strong>
        <span>Project 13: Inspect a Furnace<br />Cabinet, Blower Area, and Basic Service Points</span>
      </a>
    </footer>
  </main>
</body>
</html>
