<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>Project 13 — Inspect a Furnace Cabinet, Blower Area, and Basic Service Points</title>
  <style>
    :root {
      --navy-950: #061c33;
      --navy-900: #09243f;
      --navy-850: #0b2d52;
      --navy-800: #123b66;
      --blue-700: #075fa8;
      --blue-600: #0b74c9;
      --blue-500: #1782d7;
      --ink: #122033;
      --muted: #52606f;
      --paper: #fbfaf5;
      --paper-2: #f4f0e8;
      --line: #d8d2c7;
      --shadow: 0 14px 30px rgba(6, 28, 51, .12);
      --red: #b5282f;
      --orange: #c96525;
      --green: #5c7f35;
      --purple: #65529b;
      --teal: #1a7c83;
      --gold: #9f7328;
      --steel: #2f79a9;
      --gray: #5a6472;
      --yellow: #a3821f;
    }

    * { box-sizing: border-box; }

    body {
      margin: 0;
      color: var(--ink);
      font-family: "Inter", "Segoe UI", Arial, sans-serif;
      background:
        radial-gradient(circle at 18% 10%, rgba(9, 36, 63, .04), transparent 27%),
        radial-gradient(circle at 88% 42%, rgba(10, 116, 201, .04), transparent 30%),
        linear-gradient(0deg, rgba(255,255,255,.45), rgba(255,255,255,.45)),
        repeating-linear-gradient(90deg, rgba(6,28,51,.018) 0 1px, transparent 1px 4px),
        var(--paper);
      line-height: 1.52;
    }

    .book-header {
      background: linear-gradient(90deg, var(--navy-950), var(--navy-850));
      color: #fff;
      min-height: 58px;
      display: flex;
      align-items: center;
      padding: 0 42px;
      border-bottom: 8px solid var(--blue-600);
      box-shadow: 0 3px 16px rgba(0,0,0,.22);
      letter-spacing: .045em;
      text-transform: uppercase;
      font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif;
      font-weight: 800;
    }

    .book-header .series { color: #b8c6d5; font-size: 15px; margin-right: 22px; white-space: nowrap; }
    .book-header .divider { opacity: .55; margin-right: 22px; font-weight: 400; }
    .book-header .book-title { font-size: 15px; color: #f5f8fb; white-space: nowrap; overflow: hidden; text-overflow: ellipsis; }

    .page { max-width: 1400px; margin: 0 auto; padding: 34px 38px 0; }

    .breadcrumb { display: flex; gap: 12px; align-items: center; margin-bottom: 20px; color: var(--blue-700); font-size: 14px; font-weight: 800; }
    .breadcrumb span:not(:last-child)::after { content: "›"; margin-left: 12px; color: #66788a; font-weight: 900; }

    .hero-grid { display: grid; grid-template-columns: minmax(0, 1fr) 320px; gap: 44px; align-items: start; }
    .hero-left { display: grid; grid-template-columns: 185px minmax(0, 1fr); gap: 28px; align-items: start; }

    .chapter-stamp {
      width: 185px; height: 185px; border-radius: 12px; color: #fff; background: var(--navy-850);
      box-shadow: 0 10px 22px rgba(6, 28, 51, .18); position: relative; overflow: hidden;
      display: flex; flex-direction: column; align-items: center; justify-content: center;
      text-transform: uppercase; transform: translateY(1px);
    }
    .chapter-stamp .label { font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; letter-spacing: .16em; font-weight: 900; font-size: 24px; margin-bottom: 8px; color: rgba(255, 255, 255, .92); }
    .chapter-stamp .number { font-family: Impact, Haettenschweiler, "Arial Narrow Bold", sans-serif; font-size: 112px; line-height: .82; letter-spacing: -.06em; color: #fff; }

    .chapter-header__title { margin: 10px 0 16px; font-family: Georgia, "Times New Roman", serif; color: var(--navy-850); font-size: clamp(40px, 5.6vw, 54px); line-height: 1.05; letter-spacing: -.035em; text-transform: uppercase; text-shadow: 0 1px 0 rgba(255,255,255,.9); }
    .chapter-header__number { margin: 0; color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .12em; text-transform: uppercase; font-size: 15px; }

    .rule { width: 100%; height: 4px; background: var(--blue-600); margin: 20px 0 24px; }
    .chapter-header__summary { max-width: 560px; margin: 0; font-size: 17px; color: #152438; }

    .glance { background: rgba(255,255,255,.52); border: 1px solid var(--line); border-radius: 6px; box-shadow: var(--shadow); overflow: hidden; }
    .glance .tab { background: linear-gradient(90deg, var(--navy-850), var(--blue-600)); color: #fff; display: inline-block; padding: 9px 18px 8px; font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .06em; text-transform: uppercase; border-bottom-right-radius: 5px; }
    .glance-body { padding: 12px 22px 17px; }
    .glance-row { display: grid; grid-template-columns: 42px 1fr; gap: 12px; align-items: center; padding: 11px 0; border-bottom: 1px dashed #c9c2b8; }
    .glance-row:last-child { border-bottom: none; }
    .glance-icon { width: 34px; height: 34px; border-radius: 50%; display: grid; place-items: center; color: var(--blue-700); border: 2px solid rgba(11, 95, 168, .2); font-size: 20px; background: rgba(11,116,201,.05); }
    .glance-label { font-weight: 900; color: #1a2e44; font-size: 13px; line-height: 1.15; }
    .glance-value { font-size: 15px; color: #18273a; }

    .cue-legend { margin: 34px 0 34px; border: 1px solid var(--line); background: rgba(255,255,255,.35); box-shadow: 0 2px 9px rgba(6,28,51,.07); display: grid; grid-template-columns: 170px repeat(6, minmax(112px, 1fr)); gap: 8px; padding: 20px; }
    .cue-legend-intro h2, .section-title, .table-card h2, .note-title { margin: 0 0 10px; color: var(--blue-700); font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-weight: 900; letter-spacing: .025em; text-transform: uppercase; line-height: 1.1; }
    .cue-legend-intro h2 { font-size: 18px; }
    .cue-legend-intro p { margin: 0; font-size: 12px; color: #17273b; }

    .cue-legend-card { min-height: 150px; border: 1px solid #d4c3ac; background: rgba(255,255,255,.5); padding: 13px 11px 10px; border-radius: 3px; display: flex; flex-direction: column; justify-content: flex-start; }
    .cue-legend-card .icon { font-size: 28px; margin-bottom: 9px; font-weight: 900; }
    .cue-legend-card h3 { margin: 0 0 9px; font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-size: 14px; letter-spacing: .03em; line-height: 1.05; text-transform: uppercase; }
    .cue-legend-card p { margin: 0; font-size: 12px; color: #172437; line-height: 1.4; }

    .cue { margin: 18px 0; border-radius: 4px; padding: 14px 16px; border: 1px solid; }
    .cue h4 { margin: 0 0 6px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .04em; font-size: 14px; }
    .cue p { margin: 0; font-size: 15px; }

    .cue-safety, .cue-legend-card.cue-safety { color: var(--orange); border-color: #e2a677; background: rgba(201,101,37,.06); }
    .cue-critical, .cue-legend-card.cue-critical { color: var(--red); border-color: #c34b55; background: rgba(181,40,47,.06); }
    .cue-field, .cue-legend-card.cue-field { color: #1f91ad; border-color: #84bccc; background: rgba(31,145,173,.06); }
    .cue-code, .cue-legend-card.cue-code { color: var(--green); border-color: #a1b383; background: rgba(92,127,53,.06); }
    .cue-manufacturer, .cue-legend-card.cue-manufacturer { color: var(--purple); border-color: #a99cd2; background: rgba(101,82,155,.06); }
    .cue-measurement, .cue-legend-card.cue-measurement { color: var(--gold); border-color: #d2ae72; background: rgba(159,115,40,.06); }

    .toolbox { margin: 18px 0; border-radius: 4px; padding: 14px 16px; border-left: 6px solid; background: rgba(255,255,255,.55); box-shadow: 0 2px 8px rgba(6,28,51,.06); }
    .toolbox h4 { margin: 0 0 6px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .04em; font-size: 13px; }
    .toolbox p { margin: 0; font-size: 15px; color: #1b2d42; }
    .toolbox-note { border-color: var(--gray); } .toolbox-note h4 { color: var(--gray); }
    .toolbox-tip { border-color: var(--blue-600); } .toolbox-tip h4 { color: var(--blue-700); }
    .toolbox-mistake { border-color: var(--orange); } .toolbox-mistake h4 { color: var(--orange); }
    .toolbox-observation { border-color: var(--green); } .toolbox-observation h4 { color: var(--green); }
    .toolbox-inspection { border-color: var(--yellow); } .toolbox-inspection h4 { color: var(--yellow); }
    .toolbox-code { border-color: var(--red); } .toolbox-code h4 { color: var(--red); }

    .main-grid { display: grid; grid-template-columns: minmax(0, 1.15fr) minmax(330px, .85fr); gap: 38px; align-items: start; margin-bottom: 34px; }
    .left-column { padding: 0 2px 0 16px; }
    .right-column { border-left: 1px dotted #b8b0a4; padding-left: 36px; }

    .content-block { margin-bottom: 28px; border-bottom: 1px dotted #c7c0b5; padding-bottom: 22px; }
    .content-block:last-child { border-bottom: none; }

    .section-title { font-size: 22px; border-bottom: 3px solid var(--blue-600); padding-bottom: 6px; margin-bottom: 14px; }
    .content-block p { margin: 0 0 16px; font-size: 17px; color: #1b2d42; }

    .checklist { list-style: none; padding: 0; margin: 0; }
    .checklist li { position: relative; padding: 7px 0 7px 34px; border-bottom: 1px dotted #c7c0b5; font-size: 16px; }
    .checklist li::before { content: "✓"; position: absolute; left: 0; top: 8px; width: 21px; height: 21px; border-radius: 50%; background: var(--blue-700); color: white; font-size: 14px; line-height: 21px; text-align: center; font-weight: 900; }

    .table-card h2 { font-size: 21px; }
    .title-rule { border-bottom: 3px solid var(--blue-600); padding-bottom: 7px; margin-bottom: 20px; }

    table { width: 100%; border-collapse: collapse; background: rgba(255,255,255,.54); box-shadow: 0 2px 10px rgba(6,28,51,.08); border: 1px solid #c9c2b7; overflow: hidden; margin-bottom: 8px; }
    th { background: linear-gradient(90deg, var(--navy-850), var(--blue-700)); color: white; padding: 10px 13px; text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; font-size: 13px; letter-spacing: .045em; text-align: left; }
    td { border: 1px solid #d6d0c5; padding: 11px 14px; vertical-align: middle; font-size: 15px; background: rgba(255,255,255,.38); }
    td.icon-cell { width: 52px; text-align: center; font-size: 24px; color: var(--blue-700); }
    td.item-cell { width: 30%; font-weight: 800; color: #1b2d42; }

    .note-box { margin-top: 24px; border: 1px solid #a9c5dd; background: linear-gradient(180deg, rgba(238,247,255,.85), rgba(255,255,255,.45)); border-radius: 6px; padding: 18px 20px; box-shadow: 0 2px 8px rgba(6,28,51,.06); }
    .note-title { font-size: 16px; color: var(--blue-700); margin-bottom: 8px; }
    .note-box p { margin: 0; font-size: 16px; color: #1b2d42; }

    .work-order { margin: 34px 0 40px; border: 1px solid #c9c1b1; background: rgba(255,255,255,.5); box-shadow: var(--shadow); border-radius: 4px; overflow: hidden; }
    .work-order__header { background: linear-gradient(90deg, var(--navy-900), var(--blue-700)); color: #fff; padding: 18px 24px 16px; }
    .work-order__competency-code { display: inline-block; margin: 0 0 8px; background: rgba(255,255,255,.15); border: 1px solid rgba(255,255,255,.4); padding: 3px 10px; border-radius: 3px; font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .08em; font-size: 13px; }
    .work-order__type { margin: 0 0 4px; text-transform: uppercase; letter-spacing: .08em; font-size: 12px; color: #bcd7ef; font-weight: 800; }
    .work-order__title { margin: 0; font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-weight: 900; text-transform: uppercase; font-size: 24px; letter-spacing: .01em; }
    .work-order__meta { display: grid; grid-template-columns: repeat(4, 1fr); gap: 10px; padding: 14px 24px; background: rgba(11,116,201,.06); border-bottom: 1px solid #d3ccbc; font-size: 14px; }
    .work-order__meta p { margin: 0; }
    .work-order__competencies { padding: 16px 24px; }
    .work-order__competencies h3 { margin: 0 0 8px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; color: var(--blue-700); font-size: 14px; letter-spacing: .04em; }
    .work-order__competencies ul { margin: 0; padding-left: 20px; }
    .work-order__competencies li { font-size: 15px; margin-bottom: 4px; }

    .work-order-body { padding: 4px 24px 24px; }
    .work-order-body h3.wo-sub { color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .03em; font-size: 16px; border-bottom: 2px solid #d3ccbc; padding-bottom: 5px; margin: 22px 0 10px; }
    .work-order-body p { font-size: 15.5px; margin: 0 0 12px; }
    .work-order-body ul, .work-order-body ol { margin: 0 0 12px; padding-left: 22px; font-size: 15.5px; }
    .work-order-body li { margin-bottom: 6px; }

    .step-block { counter-reset: step; }
    .step-block li { list-style: none; position: relative; padding: 8px 0 8px 40px; border-bottom: 1px dotted #c7c0b5; counter-increment: step; }
    .step-block li::before { content: counter(step); position: absolute; left: 0; top: 8px; width: 26px; height: 26px; border-radius: 50%; background: var(--navy-850); color: #fff; font-weight: 900; font-size: 13px; text-align: center; line-height: 26px; }

    .photo-placeholder { margin: 14px 0; border: 1px dashed #b7ac97; background: rgba(255,255,255,.4); padding: 14px; border-radius: 4px; text-align: center; }
    .photo-placeholder img { max-width: 100%; }
    .photo-placeholder figcaption { font-size: 13px; color: var(--muted); margin-top: 6px; font-style: italic; }

    .related-skills, .next-project { margin-top: 16px; font-size: 14.5px; color: #223347; border-top: 1px dashed #c7c0b5; padding-top: 12px; }
    .related-skills strong, .next-project strong { color: var(--blue-700); }

    .priority-grid { display: grid; grid-template-columns: repeat(3, 1fr); gap: 10px; margin-top: 14px; }
    .priority-card { min-height: 92px; border: 1px solid #c8c0b4; background: rgba(255,255,255,.42); padding: 12px; border-top: 5px solid var(--blue-600); }
    .priority-card strong { display: block; color: var(--navy-850); text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing: .035em; margin-bottom: 5px; }
    .priority-card span { font-size: 13px; color: #334456; }

    .shop-terms-list { columns: 2; column-gap: 40px; }
    .shop-terms-list dt { font-weight: 900; color: var(--navy-850); margin-top: 10px; }
    .shop-terms-list dd { margin: 2px 0 6px; font-size: 15px; }

    .knowledge-check ol { padding-left: 22px; }
    .knowledge-check li { margin-bottom: 10px; font-size: 16px; }

    .chapter-nav { width: 100vw; margin-left: calc(50% - 50vw); background: linear-gradient(90deg, var(--navy-950), #071f38 45%, var(--navy-850)); color: white; min-height: 86px; display: grid; grid-template-columns: 240px minmax(260px, 1fr) 300px; align-items: center; padding: 12px 42px; box-shadow: 0 -6px 20px rgba(0,0,0,.2); }

    .nav-button { display: flex; flex-direction: column; gap: 2px; color: white; text-decoration: none; font-size: 13px; }
    .nav-button strong { font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; font-size: 18px; letter-spacing: .045em; }
    .nav-button.prev strong::before { content: "← "; font-size: 28px; vertical-align: -2px; }
    .nav-button.next strong::after { content: " →"; font-size: 28px; vertical-align: -2px; }
    .nav-button.next { text-align: right; }
    .nav-button.disabled { opacity: .45; pointer-events: none; }

    .progress { text-align: center; }
    .progress-title { color: #60a6e5; font-weight: 900; text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing: .08em; font-size: 18px; margin-bottom: 10px; }
    .dots { display: flex; justify-content: center; align-items: center; gap: 8px; }
    .dot { width: 11px; height: 11px; border-radius: 50%; background: rgba(255,255,255,.18); position: relative; }
    .dot::after { content: ""; position: absolute; left: 10px; top: 5px; width: 10px; height: 2px; background: rgba(255,255,255,.16); }
    .dot:last-child::after { display: none; }
    .dot.active { background: var(--blue-600); box-shadow: 0 0 0 3px rgba(11,116,201,.14); }

    @media (max-width: 1020px) {
      .hero-grid, .main-grid { grid-template-columns: 1fr; }
      .right-column { border-left: none; padding-left: 0; }
      .cue-legend { grid-template-columns: repeat(2, minmax(0, 1fr)); }
      .cue-legend-intro { grid-column: 1 / -1; }
      .chapter-nav { grid-template-columns: 1fr; gap: 12px; text-align: center; }
      .nav-button, .nav-button.next { text-align: center; }
      .work-order__meta { grid-template-columns: repeat(2, 1fr); }
      .shop-terms-list { columns: 1; }
    }

    @media (max-width: 700px) {
      .book-header { padding: 14px 18px; flex-wrap: wrap; gap: 6px; }
      .book-header .divider { display: none; }
      .page { padding: 24px 18px 0; }
      .hero-left { grid-template-columns: 1fr; }
      .chapter-stamp { width: 155px; height: 155px; }
      .chapter-stamp .label { font-size: 23px; }
      .chapter-stamp .number { font-size: 96px; }
      .cue-legend { grid-template-columns: 1fr; padding: 14px; }
      .priority-grid { grid-template-columns: 1fr; }
      .chapter-nav { padding: 18px; }
      td.item-cell { width: auto; }
      .work-order__meta { grid-template-columns: 1fr; }
    }

    .project-panel { margin: 18px 0; border: 1px solid #d3ccb9; background: rgba(255,255,255,.45); padding: 18px 20px; box-shadow: 0 2px 8px rgba(6,28,51,.07); border-radius: 4px; }
    .project-panel h3 { margin: 0 0 8px; color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .035em; font-size: 16px; border-bottom: 2px solid #d3ccbc; padding-bottom: 5px; }
    .project-panel p { margin: 0 0 12px; font-size: 15.5px; color: #1b2d42; }
    .zone-grid { display: grid; grid-template-columns: repeat(4, minmax(130px, 1fr)); gap: 10px; margin: 16px 0; }
    .zone-card { border: 1px solid #c8c0b4; background: rgba(255,255,255,.42); padding: 12px; border-top: 5px solid var(--blue-600); min-height: 108px; }
    .zone-card strong { display:block; color: var(--navy-850); text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing:.035em; margin-bottom: 5px; }
    .zone-card span { font-size: 13px; color: #334456; }
    .readiness-list li { margin-bottom: 7px; }
    .placeholder-label { font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .08em; color: var(--blue-700); font-weight: 900; font-size: 14px; }
    @media (max-width: 1020px) { .zone-grid { grid-template-columns: repeat(2, minmax(0, 1fr)); } }
    @media (max-width: 700px) { .zone-grid { grid-template-columns: 1fr; } }

  </style>
<body>
  <header class="book-header">
    <div class="series">Residential Construction and Building Trades Library</div>
    <div class="divider">|</div>
    <div class="book-title">Book 09 — Residential HVAC: Heating, Cooling, Ventilation, Duct Systems, and Indoor Air Quality</div>
  </header>

  <main class="page">
    <nav class="breadcrumb" aria-label="Breadcrumb">
      <span>Residential HVAC</span>
      <span>Projects</span>
      <span>Project 13</span>
    </nav>

    <section class="hero-grid" aria-labelledby="project-title">
      <div class="hero-left">
        <aside class="chapter-stamp" aria-label="Project number">
          <div class="label">Project</div>
          <div class="number">13</div>
        </aside>

        <header class="chapter-header">
          <p class="chapter-header__number">Project 13</p>
          <h1 class="chapter-header__title" id="project-title">Inspect a Furnace Cabinet, Blower Area, and Basic Service Points</h1>
          <div class="rule"></div>
          <p class="chapter-header__summary">Perform a shutdown visual inspection of the approved furnace or air-handler cabinet, blower compartment, and basic service points, and document the condition found, without opening combustion, refrigerant, or line-voltage components not authorized by this project.</p>
        </header>
      </div>

      <aside class="glance" aria-labelledby="brief-title">
        <div class="tab" id="brief-title">Project Brief</div>
        <div class="glance-body">
          <div class="glance-row">
            <div class="glance-icon">▥</div>
            <div><div class="glance-label">Difficulty</div><div class="glance-value">Beginner–Intermediate</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">◷</div>
            <div><div class="glance-label">Time</div><div class="glance-value">1–2 hours</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">$</div>
            <div><div class="glance-label">Cost</div><div class="glance-value">$0–$15 for vacuum attachments and a flashlight, if not already on hand</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">🔧</div>
            <div><div class="glance-label">Tools</div><div class="glance-value">Flashlight or headlamp, camera or phone camera, nut driver or screwdriver matching the panel fasteners, non-contact voltage tester, nonconductive vacuum attachments, clipboard</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">□</div>
            <div><div class="glance-label">Materials</div><div class="glance-value">HVAC System Map from Project 01, HVAC Readiness Checklist from Project 02, Furnace Cabinet Inspection Worksheet</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">▰</div>
            <div><div class="glance-label">Competencies</div><div class="glance-value">HV-073 – HV-078</div></div>
          </div>
        </div>
      </aside>
    </section>

    <section class="cue-legend" aria-labelledby="cue-legend-title">
      <div class="cue-legend-intro">
        <h2 id="cue-legend-title">Field Cue System</h2>
        <p>These cues appear at the point of work. They identify safety, code, manufacturer, and measurement issues before they become an electrical, combustion, or exposure hazard.</p>
      </div>

      <article class="cue-legend-card cue-safety">
        <div class="icon">△</div>
        <h3>Safety Cue</h3>
        <p>Task-specific safety guidance for ordinary work hazards.</p>
      </article>

      <article class="cue-legend-card cue-critical">
        <div class="icon">✋</div>
        <h3>Critical Safety Cue</h3>
        <p>Serious injury, shock, combustion, or exposure hazard is possible.</p>
      </article>

      <article class="cue-legend-card cue-field">
        <div class="icon">⛑</div>
        <h3>Field Safety Cue</h3>
        <p>Practical work-area safety: lighting, footing, access, and housekeeping.</p>
      </article>

      <article class="cue-legend-card cue-code">
        <div class="icon">▤</div>
        <h3>Code Alert</h3>
        <p>Local requirements vary. Verify permit, inspection, and jurisdictional rules.</p>
      </article>

      <article class="cue-legend-card cue-manufacturer">
        <div class="icon">▧</div>
        <h3>Manufacturer Cue</h3>
        <p>Follow product-specific instructions for equipment, controls, and labels.</p>
      </article>

      <article class="cue-legend-card cue-measurement">
        <div class="icon">▱</div>
        <h3>Measurement Cue</h3>
        <p>Reference-point, verification, and documentation guidance.</p>
      </article>
    </section>

    <section class="main-grid">
      <div class="left-column">
        <article class="content-block">
          <h2 class="section-title">Job Overview</h2>
          <p>This project qualifies you to perform a shutdown visual inspection of the furnace or air-handler cabinet, blower compartment, and basic service points identified on the Project 01 system map, using the shutdown procedure established in Project 02. The finished work product is one completed Furnace Cabinet Inspection Worksheet documenting cabinet condition, blower-compartment condition, visible wiring condition, cabinet cleanliness, service labels, and a correctly reassembled cabinet at the end of the project.</p>
          <p>You will de-energize the equipment, remove only the access panels identified for routine owner or service inspection, inspect the blower compartment and visible wiring from a safe distance without touching terminals, inspect cabinet cleanliness and service labels, vacuum only loose debris from manufacturer-approved cabinet areas, reinstall every panel in the required sequence, and restore power to confirm normal startup from outside the closed cabinet.</p>
          <p>This project does not authorize removing the blower assembly, motor, control board, burner cover, or heat-exchanger panel, and it does not authorize any refrigerant, combustion, or line-voltage service. Findings that fall outside this project's scope are recorded and escalated to a licensed HVAC technician, not corrected here.</p>
        </article>

        <article class="content-block">
          <h2 class="section-title">Skills You Will Demonstrate</h2>
          <ul class="checklist">
            <li><strong>HV-073</strong> — Remove access panels safely, using the manufacturer's panel-removal sequence and preserving door-switch components.</li>
            <li><strong>HV-074</strong> — Identify the blower compartment, including the motor, blower wheel housing, control area, and filter path.</li>
            <li><strong>HV-075</strong> — Inspect visible wiring for discoloration, loose insulation, abrasion, or unsupported leads without touching terminals.</li>
            <li><strong>HV-076</strong> — Inspect cabinet cleanliness, including dust, debris, rust, water staining, pests, and foreign objects.</li>
            <li><strong>HV-077</strong> — Identify model, serial, electrical, filter, and service labels on the equipment.</li>
            <li><strong>HV-078</strong> — Reinstall panels correctly, confirming tabs, screws, gaskets, and interlocks are fully engaged before restoring power.</li>
          </ul>
        </article>

        <article class="content-block">
          <h2 class="section-title">Where This Skill Fits</h2>
          <p>This project uses the equipment identification from Project 01 and the shutdown procedure from Project 02 to perform the first cabinet-level inspection in this book. It builds on the filter, grille, and duct work of Projects 3 through 11 by looking at the equipment itself rather than the distribution system, and it prepares the learner for the condensate inspection in Project 14 and the outdoor-unit inspection in Project 15, which follow the same shutdown, visual-only, panel-restoration pattern.</p>
          <p>The cabinet condition and service-label record produced here also supports the diagnostic work in Project 19, which references this chapter's findings when classifying a comfort complaint as homeowner maintenance, book-scope repair, or licensed HVAC service.</p>
        </article>

        <article class="content-block">
          <h2 class="section-title">Scope and Intended Use</h2>
          <p>This project covers:</p>
          <ul class="checklist">
            <li>de-energizing the equipment using the Project 02 shutdown procedure and allowing hot components to cool</li>
            <li>removing only the access panels identified by the equipment manual for routine owner or service inspection</li>
            <li>identifying the blower compartment, motor, blower-wheel housing, control area, filter path, and visible service labels from a safe distance</li>
            <li>inspecting visible wiring, cabinet cleanliness, and the blower wheel visually, without touching terminals or disassembling components</li>
            <li>vacuuming only loose debris from manufacturer-approved cabinet areas using nonconductive attachments where specified</li>
            <li>reinstalling every access panel in the required sequence and confirming tabs, screws, gaskets, and interlocks are engaged</li>
            <li>restoring power and observing normal startup from outside the closed cabinet</li>
          </ul>
          <p>This project does <strong>not</strong> authorize the learner to:</p>
          <ul class="checklist">
            <li>remove the blower assembly, motor, control board, burner cover, heat-exchanger panel, or any refrigerant component</li>
            <li>touch, probe, or disturb electrical terminals, wiring connections, or the control board</li>
            <li>bypass a door interlock or any safety switch</li>
            <li>perform gas piping, gas-valve, burner, ignition, combustion-analysis, heat-exchanger, flue, vent, or draft work</li>
            <li>disassemble the blower wheel or clean it beyond the visual inspection and light vacuuming this project permits</li>
            <li>continue the inspection if gas odor, scorching, melted wiring, damaged venting, water in electrical areas, severe corrosion, or a suspected heat-exchanger issue is found</li>
          </ul>
          <p>Any condition identified during this project that falls outside this scope must be recorded on the Furnace Cabinet Inspection Worksheet and referred to a licensed HVAC technician.</p>
        </article>

        <aside class="toolbox toolbox-note">
          <h4>Trade Note</h4>
          <p>This is a visual and housekeeping inspection, not a service call. Every observation in this project is made with the equipment de-energized and, where the manual permits, with panels removed only far enough to see the blower compartment, wiring, and labels. Nothing is touched, adjusted, disassembled, or cleaned beyond the specific actions this chapter authorizes.</p>
        </aside>
      </div>

      <aside class="right-column">
        <div class="table-card">
          <h2 class="title-rule">Common Tools and Equipment</h2>
          <table aria-label="Common tools and equipment for this project">
            <thead>
              <tr><th colspan="2">Item</th><th>Purpose</th></tr>
            </thead>
            <tbody>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Flashlight or headlamp</td><td>Inspecting the cabinet interior, blower compartment, and labels without removing panels beyond the required opening</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Camera or phone camera</td><td>Photographing cabinet condition, wiring, labels, and any condition requiring referral</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Nut driver or screwdriver matching the panel fasteners</td><td>Removing and reinstalling the specific access panels this project authorizes</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Non-contact voltage tester</td><td>Verifying absence of voltage at authorized test points per the Project 02 shutdown procedure</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Vacuum with nonconductive attachments</td><td>Removing loose debris from manufacturer-approved cabinet areas only</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Clipboard</td><td>Supporting the Furnace Cabinet Inspection Worksheet during the inspection</td></tr>
            </tbody>
          </table>

          <h2 class="title-rule" style="margin-top:20px;">PPE and Materials</h2>
          <table aria-label="PPE and materials for this project">
            <thead>
              <tr><th colspan="2">Item</th><th>Purpose</th></tr>
            </thead>
            <tbody>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Eye protection</td><td>Worn while inspecting the cabinet interior and vacuuming debris</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Dust mask appropriate to visible dust and debris</td><td>Worn while vacuuming or working near an accumulated cabinet interior</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Work gloves</td><td>Worn when handling panels with cut edges or fasteners</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Furnace Cabinet Inspection Worksheet</td><td>Recording cabinet condition, wiring observations, labels, and referral items</td></tr>
            </tbody>
          </table>
          <p style="font-size:14px; color:#334456; margin-top:8px;"><strong>Required PPE for this project:</strong> eye protection at all times during the inspection; a dust mask while vacuuming or inspecting a visibly dusty cabinet interior; work gloves while handling panels.</p>
        </div>

        <aside class="note-box">
          <h3 class="note-title">Setup Standard</h3>
          <p>Do not begin this project until the equipment has been shut down and verified de-energized using the Project 02 procedure. Remove only the access panels identified by the equipment manual for routine inspection. If a panel, cover, or component is not identified as accessible for routine inspection, leave it in place and record the condition as unresolved.</p>
        </aside>

        <aside class="toolbox toolbox-tip">
          <h4>Shop Tip</h4>
          <p>Photograph the interior of each panel before removing it and the cabinet opening immediately after removal. A photograph of the original panel position and fastener pattern makes correct reassembly easier to verify at the end of the project.</p>
        </aside>
      </aside>
    </section>

    <article class="content-block">
      <h2 class="section-title">Reference Conventions</h2>
      <p>Establish these references before beginning the inspection, and do not proceed past Step 4 of the work order until the equipment is verified de-energized.</p>

      <table aria-label="Reference conventions for this project">
        <thead>
          <tr><th>Term</th><th>Definition</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">Authorized inspection panel</td><td>Any access panel the equipment manual identifies as removable for routine owner or service inspection</td></tr>
          <tr><td class="item-cell">Blower compartment</td><td>The cabinet area containing the blower motor, blower wheel, wheel housing, and the associated filter path</td></tr>
          <tr><td class="item-cell">Control area</td><td>The cabinet area containing the low-voltage control board and connected wiring, viewed but not touched in this project</td></tr>
          <tr><td class="item-cell">Restricted component</td><td>The blower assembly, motor, control board, burner cover, heat-exchanger panel, or any refrigerant component this project does not authorize removing or disassembling</td></tr>
          <tr><td class="item-cell">Door interlock</td><td>A safety switch that removes power when an access panel is opened, never bypassed during this project</td></tr>
          <tr><td class="item-cell">Service label</td><td>Any manufacturer nameplate, model or serial plate, electrical rating label, or filter specification label on the equipment</td></tr>
        </tbody>
      </table>

      <div class="project-panel">
        <h3>Cabinet Inspection Definition Record</h3>
        <p>Before beginning the inspection, record the following on the Furnace Cabinet Inspection Worksheet:</p>
        <p>Equipment identified (from Project 01 system map): ______ &nbsp;&nbsp;&nbsp; Equipment location: ______ &nbsp;&nbsp;&nbsp; Panels identified as authorized for routine inspection: ______</p>
        <p>Shutdown verified per Project 02 (Yes/No): ______ &nbsp;&nbsp;&nbsp; Date started: ____________ &nbsp;&nbsp;&nbsp; Builder name: ____________</p>
      </div>
    </article>

    <article class="content-block">
      <h2 class="section-title">Prerequisites</h2>
      <ul class="checklist">
        <li>A completed HVAC System Map and Existing-Condition Record from Project 01 identifying this equipment</li>
        <li>A completed HVAC Readiness Checklist from Project 02 for this equipment, including verified de-energization</li>
        <li>The equipment manual identifying which access panels are authorized for routine owner or service inspection</li>
        <li>Authorization from the property owner to remove and reinstall the identified access panels</li>
        <li>A stop-work decision authority to contact if a condition requiring licensed service is found</li>
      </ul>
    </article>

    <article class="content-block">
      <h2 class="section-title">Common Field Fundamentals</h2>
      <p>This project treats the furnace or air-handler cabinet as a closed system that is opened only as far as the manufacturer permits for routine inspection, observed without disturbing restricted components, and closed and restored to normal operation before the project ends.</p>

      <div class="zone-grid" aria-label="Furnace cabinet inspection overview">
        <div class="zone-card"><strong>Shutdown</strong><span>Equipment de-energized and verified per Project 02 before any panel is removed</span></div>
        <div class="zone-card"><strong>Panel removal</strong><span>Only authorized inspection panels removed, in the manufacturer sequence, with door switches preserved</span></div>
        <div class="zone-card"><strong>Blower ID</strong><span>Blower compartment, motor, wheel housing, control area, and filter path identified from a safe distance</span></div>
        <div class="zone-card"><strong>Wiring inspection</strong><span>Visible wiring inspected for discoloration, abrasion, or unsupported leads without touching terminals</span></div>
        <div class="zone-card"><strong>Cleanliness inspection</strong><span>Dust, debris, rust, staining, pests, and foreign objects identified and recorded</span></div>
        <div class="zone-card"><strong>Label ID</strong><span>Model, serial, electrical, filter, and service labels identified and photographed</span></div>
        <div class="zone-card"><strong>Reassembly</strong><span>Panels reinstalled in sequence with tabs, screws, gaskets, and interlocks confirmed engaged</span></div>
        <div class="zone-card"><strong>Restart check</strong><span>Power restored and normal startup observed from outside the closed cabinet</span></div>
      </div>

      <h3 class="wo-sub">Restricted Components and Stop-Work Conditions</h3>
      <p>Do not remove the blower assembly, motor, control board, burner cover, heat-exchanger panel, or any refrigerant component at any point in this project. Do not touch electrical terminals or bypass a door interlock. Stop work immediately and escalate to a licensed HVAC technician if gas odor, scorching, melted wiring, damaged venting, water in electrical areas, severe corrosion, or a suspected heat-exchanger issue is observed.</p>

      <aside class="cue cue-critical">
        <h4>Critical Safety Cue — Verify De-Energization Before Removing Any Panel</h4>
        <p>Do not remove an access panel until the equipment has been shut down and verified de-energized using the Project 02 procedure at the authorized test points. Allow hot components to cool before beginning the inspection. Do not remove a panel that exposes energized line-side conductors.</p>
      </aside>

      <aside class="cue cue-critical">
        <h4>Critical Safety Cue — Do Not Bypass a Door Interlock</h4>
        <p>Many furnace and air-handler cabinets use a door switch that removes power when an access panel is opened. Do not bypass, tape over, or defeat this switch for any reason during this project. If the switch prevents an inspection this project requires, stop and consult the equipment manual rather than defeating the switch.</p>
      </aside>

      <aside class="cue cue-critical">
        <h4>Critical Safety Cue — Stop-Work Conditions</h4>
        <p>Stop work immediately and do not proceed further into the cabinet if you observe gas odor, scorching, melted wiring, damaged venting, water in electrical areas, severe corrosion, or any condition suggesting a heat-exchanger problem. Record the condition, close the cabinet if it is safe to do so, and escalate to a licensed HVAC technician.</p>
      </aside>

      <aside class="cue cue-manufacturer">
        <h4>Manufacturer Instruction Cue — Only Manufacturer-Identified Panels</h4>
        <p>Remove only the access panels the equipment manual identifies as intended for routine owner or service inspection. Do not remove a burner cover, heat-exchanger panel, or any panel the manual does not identify as an inspection point. Support each panel as it is removed and preserve all screws, clips, and door-switch components for correct reassembly.</p>
      </aside>

      <aside class="cue cue-field">
        <h4>Field Safety Cue — Working Near Rotating and Stored-Energy Components</h4>
        <p>Even with power removed, treat the blower wheel, motor shaft, and any spring-loaded or capacitor-connected component as though it could move or retain a charge. Keep tools, fingers, and vacuum attachments clear of the blower wheel and away from wiring and controls at all times.</p>
      </aside>
    </article>

    <article class="work-order" id="inspect-furnace-cabinet-and-blower-area">
      <header class="work-order__header">
        <p class="work-order__competency-code">HV-073 – HV-078</p>
        <p class="work-order__type">Inspection / Housekeeping / Documentation Qualification</p>
        <h2 class="work-order__title">Inspect a Furnace Cabinet, Blower Area, and Basic Service Points</h2>
      </header>

      <div class="work-order__meta">
        <p><strong>Difficulty:</strong> Beginner–Intermediate</p>
        <p><strong>Estimated Time:</strong> 1–2 hours</p>
        <p><strong>Estimated Cost:</strong> $0–$15</p>
        <p><strong>Finished Work:</strong> One completed Furnace Cabinet Inspection Worksheet, with the cabinet reassembled and equipment restored to normal operation</p>
      </div>

      <div class="work-order-body">
        <h3 class="wo-sub">A. Finished-Project Specification</h3>
        <p><strong>Quantity:</strong> one de-energized, inspected, cleaned-where-authorized, and correctly reassembled furnace or air-handler cabinet, with a completed Furnace Cabinet Inspection Worksheet recording cabinet condition, wiring observations, cleanliness, service labels, and any items referred to a licensed HVAC technician.</p>

        <h3 class="wo-sub">B. Cabinet Inspection Schedule</h3>
        <table aria-label="Cabinet inspection schedule">
          <thead>
            <tr><th>Item</th><th>Target Condition</th><th>Verification Method</th></tr>
          </thead>
          <tbody>
            <tr><td class="item-cell">Equipment de-energization</td><td>Verified absent voltage at authorized test points before panel removal</td><td>Non-contact voltage tester reading and written record</td></tr>
            <tr><td class="item-cell">Access panels</td><td>Only manufacturer-identified inspection panels removed, in the required sequence</td><td>Visual confirmation against equipment manual</td></tr>
            <tr><td class="item-cell">Blower compartment</td><td>Motor, wheel housing, control area, and filter path identified from a safe distance</td><td>Visual confirmation and photograph</td></tr>
            <tr><td class="item-cell">Visible wiring</td><td>Inspected for discoloration, loose insulation, abrasion, or unsupported leads without contact</td><td>Visual confirmation and written record</td></tr>
            <tr><td class="item-cell">Cabinet cleanliness</td><td>Dust, debris, rust, staining, pests, and foreign objects identified</td><td>Visual confirmation and written record</td></tr>
            <tr><td class="item-cell">Service labels</td><td>Model, serial, electrical, and filter labels identified and photographed</td><td>Photograph and written record</td></tr>
            <tr><td class="item-cell">Panel reassembly</td><td>All panels reinstalled with tabs, screws, gaskets, and interlocks fully engaged</td><td>Visual and physical confirmation</td></tr>
            <tr><td class="item-cell">Restart</td><td>Normal startup observed from outside the closed cabinet with no fault indications</td><td>Visual and auditory observation</td></tr>
          </tbody>
        </table>

        <h3 class="wo-sub">C. Material Takeoff</h3>
        <ul class="checklist">
          <li><strong>Documentation materials:</strong> one Furnace Cabinet Inspection Worksheet, camera or phone camera for labels and conditions.</li>
          <li><strong>Consumables:</strong> vacuum bag or canister capacity sufficient for the loose debris expected in the cabinet, based on the Project 01 system map notes on visible dust or debris.</li>
          <li><strong>Hardware:</strong> no replacement hardware is authorized by this project; all original panel screws, clips, and door-switch components must be reused.</li>
        </ul>

        <h3 class="wo-sub">D. Acceptance Standards</h3>
        <table aria-label="Acceptance standards for furnace cabinet inspection">
          <thead>
            <tr><th>Check</th><th>Standard</th></tr>
          </thead>
          <tbody>
            <tr><td class="item-cell">De-energization</td><td>Verified absent voltage at authorized test points before any panel is removed</td></tr>
            <tr><td class="item-cell">Panel scope</td><td>Only manufacturer-identified inspection panels removed; no restricted component removed or disassembled</td></tr>
            <tr><td class="item-cell">Wiring observation</td><td>Every visible wiring condition recorded without touching terminals or connections</td></tr>
            <tr><td class="item-cell">Cleanliness</td><td>Only manufacturer-approved cabinet areas vacuumed; no wiring, controls, or rotating components contacted</td></tr>
            <tr><td class="item-cell">Labels</td><td>Model, serial, electrical, and filter labels identified and photographed or recorded as unresolved if illegible</td></tr>
            <tr><td class="item-cell">Reassembly</td><td>All panels reinstalled in the required sequence with tabs, screws, gaskets, and interlocks fully engaged</td></tr>
            <tr><td class="item-cell">Restart</td><td>Normal startup observed with no fault codes, abnormal noise, panel vibration, or odor</td></tr>
            <tr><td class="item-cell">Documentation</td><td>Furnace Cabinet Inspection Worksheet complete with all findings and any items referred to a licensed technician</td></tr>
          </tbody>
        </table>

        <h3 class="wo-sub">E. Preparation and Manual Review</h3>
        <ol class="step-block">
          <li><strong>Review the equipment manual, access-panel sequence, service labels, and authorized inspection areas.</strong> Record which panels the manual identifies as removable for routine inspection before touching the equipment.</li>
          <li><strong>Shut down and de-energize the equipment using Chapter 2.</strong> Confirm the HVAC Readiness Checklist for this equipment is complete before proceeding.</li>
          <li><strong>Allow hot components to cool.</strong> Wait the manufacturer-specified or a minimum 15-minute cooldown period before opening the cabinet.</li>
        </ol>

        <h3 class="wo-sub">F. Exterior and Access-Area Inspection</h3>
        <ol class="step-block">
          <li><strong>Inspect the exterior cabinet, platform, clearances, flue or vent exterior, condensate, filter access, and surrounding area.</strong> Record clearances, platform condition, and any visible exterior damage on the worksheet.</li>
          <li><strong>Stop work for gas odor, scorching, melted wiring, damaged venting, water in electrical areas, severe corrosion, or suspected heat-exchanger issues.</strong> If any of these conditions is present, do not proceed to panel removal; record the condition and escalate.</li>
        </ol>

        <h3 class="wo-sub">G. Panel Removal</h3>
        <ol class="step-block">
          <li><strong>Remove only the access panels identified for routine owner or service inspection.</strong> Follow the exact removal sequence stated in the equipment manual.</li>
          <li><strong>Support panels and preserve screws, clips, and door-switch components.</strong> Place removed fasteners in a labeled container to prevent loss.</li>
          <li><strong>Do not bypass a door interlock.</strong> If the interlock removes power when the panel is opened, treat the equipment as de-energized for the remainder of the inspection but do not rely on the interlock in place of the Project 02 verification already performed.</li>
        </ol>

        <h3 class="wo-sub">H. Blower Compartment and Wiring Inspection</h3>
        <ol class="step-block">
          <li><strong>Identify the blower compartment, motor, wheel housing, control area, filter path, and visible service labels from a safe distance.</strong> Record the location of each on the worksheet.</li>
          <li><strong>Inspect visible wiring for discoloration, loose insulation, abrasion, or unsupported leads without touching terminals.</strong> Record any wiring condition observed, including its approximate location.</li>
          <li><strong>Inspect accessible cabinet surfaces for dust, debris, rust, water staining, pests, and foreign objects.</strong> Record each condition found and its approximate location.</li>
          <li><strong>Inspect the blower wheel visually for heavy buildup, damage, or rubbing without disassembling it.</strong> Record the observed condition; do not attempt to correct buildup or damage found here.</li>
          <li><strong>Do not remove the blower assembly, motor, control board, burner cover, heat-exchanger panel, or refrigerant components.</strong> If further evaluation of one of these components appears necessary, record it as a referral item.</li>
        </ol>

        <h3 class="wo-sub">I. Label Identification and Cleaning</h3>
        <ol class="step-block">
          <li><strong>Identify model, serial, electrical, filter, and service labels.</strong> Photograph each legible label; record illegible or missing labels as unresolved.</li>
          <li><strong>Vacuum only loose debris from manufacturer-approved cabinet areas using nonconductive attachments where specified.</strong> Do not vacuum inside the blower housing, control area, or any restricted component.</li>
          <li><strong>Keep tools and vacuum attachments away from wiring, controls, and rotating components.</strong> Maintain clearance from the blower wheel, motor, and control board at all times.</li>
          <li><strong>Verify that condensate tubes, wiring, insulation, and panels remain in their original positions.</strong> Confirm nothing was displaced during the inspection or cleaning.</li>
        </ol>

        <h3 class="wo-sub">J. Reassembly and Restart</h3>
        <ol class="step-block">
          <li><strong>Reinstall all access panels in the required sequence.</strong> Follow the reverse of the manufacturer's removal sequence identified in Step 4.</li>
          <li><strong>Confirm that panel tabs, screws, gaskets, and interlocks are fully engaged.</strong> Check each panel by hand for looseness or gaps before proceeding.</li>
          <li><strong>Restore power and observe normal startup from outside the closed cabinet.</strong> Do not open the cabinet during this observation.</li>
          <li><strong>Stop for fault codes, abnormal noise, panel vibration, odor, or failed operation.</strong> If any of these occur, re-isolate power before investigating further and escalate if the cause is not within this project's authorized scope.</li>
          <li><strong>Document cabinet condition and items requiring licensed service.</strong> Complete every field on the Furnace Cabinet Inspection Worksheet before closing out the project.</li>
        </ol>
      </div>
    </article>

    <article class="content-block">
      <h2 class="section-title">Common Readiness Inspection</h2>
      <p>Inspect every completed cabinet inspection using the same checks regardless of which residence or training system the project involves.</p>
      <ul class="checklist readiness-list">
        <li><strong>Shutdown check:</strong> confirm de-energization was verified at authorized test points before any panel was removed.</li>
        <li><strong>Panel-scope check:</strong> confirm only manufacturer-identified inspection panels were removed and no restricted component was disturbed.</li>
        <li><strong>Wiring check:</strong> confirm visible wiring was inspected without contact and every observed condition is recorded.</li>
        <li><strong>Cleanliness check:</strong> confirm cabinet cleanliness was inspected and only approved areas were vacuumed.</li>
        <li><strong>Label check:</strong> confirm model, serial, electrical, and filter labels are identified, photographed, or recorded as unresolved.</li>
        <li><strong>Reassembly check:</strong> confirm every panel is reinstalled with tabs, screws, gaskets, and interlocks fully engaged.</li>
        <li><strong>Restart check:</strong> confirm normal startup was observed from outside the closed cabinet with no fault indications.</li>
      </ul>
      <p>Complete the Furnace Cabinet Inspection Worksheet in the Inspection Checklist section below before beginning Project 14.</p>
    </article>

    <article class="content-block">
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: an authorized access panel being removed with fasteners placed in a labeled container.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: the blower compartment viewed from a safe distance, showing the motor, wheel housing, and filter path.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: visible wiring inside the cabinet being inspected without contact, with a flashlight illuminating the leads.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a model, serial, and electrical rating label being photographed for the worksheet.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a fully reinstalled access panel with all fasteners engaged before power is restored.</figcaption>
      </figure>
    </article>

    <article class="content-block">
      <h2 class="section-title">Failure Points and Troubleshooting</h2>

      <aside class="toolbox toolbox-observation">
        <h4>A Panel Will Not Seat Fully After Reassembly</h4>
        <p><strong>Probable cause:</strong> a fastener, clip, or gasket is missing or misaligned, or the door-switch actuator is obstructed.<br>
        <strong>Confirmation:</strong> re-inspect the panel edge and the door-switch actuator for alignment against the original photograph taken during removal.<br>
        <strong>Correction:</strong> realign the panel, replace any dropped fastener from the labeled container, and confirm the door-switch actuator is not obstructed before securing the panel.<br>
        <strong>Reinspection:</strong> confirm the panel sits flush, all fasteners are engaged, and the interlock functions before restoring power.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>Visible Wiring Shows Discoloration or Abrasion</h4>
        <p><strong>Probable cause:</strong> long-term heat exposure, a loose connection generating localized heat, or contact with a sharp cabinet edge.<br>
        <strong>Confirmation:</strong> observe and photograph the affected wiring from a safe distance without touching it.<br>
        <strong>Correction:</strong> do not touch, reroute, or repair the wiring; record the condition and its location, and refer it to a licensed HVAC technician.<br>
        <strong>Reinspection:</strong> confirm the referral is documented on the worksheet before restoring power and proceeding with the restart observation.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>Heavy Dust or Debris Is Found Inside a Restricted Compartment</h4>
        <p><strong>Probable cause:</strong> accumulated operating dust, a failed or missing filter over an extended period, or nearby construction activity.<br>
        <strong>Confirmation:</strong> observe and photograph the accumulation without vacuuming inside the restricted compartment.<br>
        <strong>Correction:</strong> vacuum only the manufacturer-approved cabinet areas outside the restricted compartment; record the restricted-compartment condition as a referral item.<br>
        <strong>Reinspection:</strong> confirm the referral is documented and that no restricted compartment was vacuumed or disturbed.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>A Service Label Is Illegible or Missing</h4>
        <p><strong>Probable cause:</strong> age, corrosion, overspray, or a replaced panel without a matching label.<br>
        <strong>Confirmation:</strong> check alternate label locations identified in the equipment manual.<br>
        <strong>Correction:</strong> record the label as unresolved; do not assume model, serial, or rating information from appearance or from the Project 01 system map alone.<br>
        <strong>Reinspection:</strong> confirm the unresolved entry is recorded with the label's location and observable characteristics.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>Equipment Displays a Fault Code or Abnormal Noise at Restart</h4>
        <p><strong>Probable cause:</strong> a panel not fully seated, a disturbed connection, or a pre-existing condition unrelated to this inspection.<br>
        <strong>Confirmation:</strong> observe the fault indication or noise from outside the closed cabinet without opening it further.<br>
        <strong>Correction:</strong> re-isolate power using the Project 02 procedure before investigating; verify panel seating and interlock engagement, then restore power once and reobserve.<br>
        <strong>Reinspection:</strong> if the fault or noise repeats, stop work, record the condition, and refer it to a licensed HVAC technician rather than continuing to cycle the equipment.</p>
      </aside>
    </article>

    <article class="content-block">
      <h2 class="section-title">Cleanup</h2>
      <p>This project ends with the cabinet fully reassembled, power restored, and normal operation confirmed from outside the closed cabinet.</p>
      <ul class="checklist">
        <li>Confirm every access panel is reinstalled with tabs, screws, gaskets, and interlocks fully engaged</li>
        <li>Confirm no fasteners, clips, or panel hardware remain outside the equipment</li>
        <li>Confirm the vacuum and its attachments are free of debris and stored in protected condition</li>
        <li>Confirm all photographs are labeled and stored with the worksheet</li>
        <li>Store the Furnace Cabinet Inspection Worksheet for reference by later projects, including Project 19</li>
      </ul>
    </article>

    <article class="content-block shop-terms">
      <h2 class="section-title">Field Terms</h2>
      <dl class="shop-terms-list">
        <dt>Authorized Inspection Panel</dt><dd>Any access panel the equipment manual identifies as removable for routine owner or service inspection.</dd>
        <dt>Blower Compartment</dt><dd>The cabinet area containing the blower motor, blower wheel, wheel housing, and associated filter path.</dd>
        <dt>Control Area</dt><dd>The cabinet area containing the low-voltage control board and connected wiring, viewed but not touched in this project.</dd>
        <dt>Restricted Component</dt><dd>The blower assembly, motor, control board, burner cover, heat-exchanger panel, or any refrigerant component this project does not authorize removing or disassembling.</dd>
        <dt>Door Interlock</dt><dd>A safety switch that removes power when an access panel is opened, never bypassed during this project.</dd>
        <dt>Service Label</dt><dd>Any manufacturer nameplate, model or serial plate, electrical rating label, or filter specification label on the equipment.</dd>
        <dt>Referral Item</dt><dd>Any condition identified during this project that falls outside its authorized scope and is recorded for a licensed HVAC technician rather than corrected here.</dd>
      </dl>
    </article>

    <article class="content-block knowledge-check">
      <h2 class="section-title">Skill Check</h2>
      <ol>
        <li>Why must de-energization be verified at authorized test points before any access panel is removed?</li>
        <li>What determines which access panels may be removed during this project?</li>
        <li>Why is visible wiring inspected without touching terminals or connections?</li>
        <li>What must the learner do if heavy dust or debris is found inside a restricted compartment?</li>
        <li>Why does this project not authorize removing the blower assembly, motor, control board, burner cover, or heat-exchanger panel?</li>
        <li>What conditions require the learner to stop work and escalate to a licensed HVAC technician rather than continue the inspection?</li>
        <li>Why must a door interlock never be bypassed, even to complete an inspection step?</li>
        <li>What must be confirmed about each panel before power is restored at the end of the project?</li>
        <li>Why is a fault code or abnormal noise at restart treated as a stop-work condition rather than something to observe through repeated cycling?</li>
        <li>What information must be recorded on the Furnace Cabinet Inspection Worksheet before Project 14 may begin?</li>
      </ol>
    </article>

    <article class="content-block">
      <h2 class="section-title">Competency Rubric</h2>
      <table aria-label="Competency rubric for Chapter 13">
        <thead>
          <tr><th>Competency</th><th>Independent Pass Standard</th><th>Not Demonstrated</th><th>With Assistance</th><th>Independently</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">HV-073</td><td>Removes access panels safely, using the manufacturer's sequence and preserving door-switch components</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">HV-074</td><td>Identifies the blower compartment, including motor, wheel housing, control area, and filter path</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">HV-075</td><td>Inspects visible wiring for discoloration, loose insulation, abrasion, or unsupported leads without touching terminals</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">HV-076</td><td>Inspects cabinet cleanliness, including dust, debris, rust, water staining, pests, and foreign objects</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">HV-077</td><td>Identifies model, serial, electrical, and filter service labels on the equipment</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">HV-078</td><td>Reinstalls panels correctly, confirming tabs, screws, gaskets, and interlocks are fully engaged before restoring power</td><td></td><td></td><td></td></tr>
        </tbody>
      </table>
      <p>Mark one column per competency. Only <strong>Demonstrated Independently</strong> awards the competency; <strong>Demonstrated with Assistance</strong> authorizes additional supervised practice but does not complete the requirement.</p>
    </article>

    <article class="content-block">
      <h2 class="section-title">Inspection Checklist — Furnace Cabinet Inspection Worksheet</h2>
      <table aria-label="Furnace cabinet inspection worksheet">
        <thead>
          <tr><th>Item</th><th>Target Condition</th><th>Result</th><th>Pass/Fail</th><th>Correction (if any)</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">De-energization</td><td>Verified at authorized test points before panel removal</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Panel scope</td><td>Only manufacturer-identified inspection panels removed</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Blower compartment</td><td>Identified and observed from a safe distance</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Visible wiring</td><td>Inspected without contact; conditions recorded</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Cabinet cleanliness</td><td>Inspected; only approved areas vacuumed</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Service labels</td><td>Identified, photographed, or recorded as unresolved</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Reassembly</td><td>All panels reinstalled with tabs, screws, gaskets, and interlocks engaged</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Restart</td><td>Normal startup observed with no fault indications</td><td></td><td></td><td></td></tr>
        </tbody>
      </table>
      <p><strong>Referral items and escalation notes:</strong> ____________________________________________</p>
      <p><strong>Cabinet inspection declared complete:</strong> ______ (Pass/Fail) &nbsp;&nbsp;&nbsp; <strong>Date:</strong> ____________ &nbsp;&nbsp;&nbsp; <strong>Builder name:</strong> ____________</p>
    </article>

    <article class="content-block">
      <h2 class="section-title">Performance Check</h2>
      <p>With the equipment de-energized, the authorized panels removed and reinstalled, the blower compartment and visible wiring inspected, cabinet cleanliness inspected, service labels identified, and normal startup observed, review the finished worksheet against the Acceptance Standards table and confirm that only manufacturer-identified panels were removed, no restricted component was disturbed, every visible wiring condition was recorded without contact, only approved areas were vacuumed, every legible label is photographed and every illegible or missing label is recorded as unresolved, every panel is reinstalled with tabs, screws, gaskets, and interlocks fully engaged, and startup was observed with no fault indications. Complete the Furnace Cabinet Inspection Worksheet and correct any failed item before beginning Project 14. If an item fails, identify whether the error occurred in panel removal, wiring inspection, cleanliness inspection, label identification, or reassembly before correcting it and re-running the affected check.</p>
    </article>

    <article class="content-block what-you-accomplished">
      <h2 class="section-title">Project Closeout</h2>
      <p>You have completed the thirteenth project in the residential HVAC sequence: inspecting a furnace cabinet, blower area, and basic service points. This project required you to de-energize the equipment, remove and reinstall only the authorized inspection panels, identify the blower compartment and visible service labels, inspect visible wiring and cabinet cleanliness without disturbing restricted components, and confirm normal startup after reassembly (<strong>HV-073</strong> through <strong>HV-078</strong>).</p>
      <p>You now have a documented cabinet condition record you can reference for later diagnostic work. That record carries directly into the next project: inspecting, cleaning, and flow-testing this same equipment's accessible condensate drain, trap, and discharge.</p>
      <p><strong>Retain your Furnace Cabinet Inspection Worksheet. You will reference this record in Project 19 when classifying comfort-complaint findings as homeowner maintenance, book-scope repair, or licensed HVAC service.</strong></p>
    </article>

    <footer class="chapter-nav" aria-label="Project navigation">
      <a class="nav-button prev" href="chapter-12-install-low-voltage-thermostat.html">
        <strong>Previous</strong>
        <span>Project 12: Install a Low-Voltage<br />Thermostat</span>
      </a>
      <div class="progress">
        <div class="progress-title">Project 13 / 20</div>
        <div class="dots" aria-hidden="true">
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot active"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
        </div>
      </div>
      <a class="nav-button next" href="chapter-14-clear-and-maintain-condensate-drain-line.html">
        <strong>Next</strong>
        <span>Project 14: Clear and Maintain a<br />Condensate Drain Line</span>
      </a>
    </footer>
  </main>
</body>
</html>
