<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>Project 14 — Clear and Maintain a Condensate Drain Line</title>
  <style>
    :root {
      --navy-950: #061c33;
      --navy-900: #09243f;
      --navy-850: #0b2d52;
      --navy-800: #123b66;
      --blue-700: #075fa8;
      --blue-600: #0b74c9;
      --blue-500: #1782d7;
      --ink: #122033;
      --muted: #52606f;
      --paper: #fbfaf5;
      --paper-2: #f4f0e8;
      --line: #d8d2c7;
      --shadow: 0 14px 30px rgba(6, 28, 51, .12);
      --red: #b5282f;
      --orange: #c96525;
      --green: #5c7f35;
      --purple: #65529b;
      --teal: #1a7c83;
      --gold: #9f7328;
      --steel: #2f79a9;
      --gray: #5a6472;
      --yellow: #a3821f;
    }

    * { box-sizing: border-box; }

    body {
      margin: 0;
      color: var(--ink);
      font-family: "Inter", "Segoe UI", Arial, sans-serif;
      background:
        radial-gradient(circle at 18% 10%, rgba(9, 36, 63, .04), transparent 27%),
        radial-gradient(circle at 88% 42%, rgba(10, 116, 201, .04), transparent 30%),
        linear-gradient(0deg, rgba(255,255,255,.45), rgba(255,255,255,.45)),
        repeating-linear-gradient(90deg, rgba(6,28,51,.018) 0 1px, transparent 1px 4px),
        var(--paper);
      line-height: 1.52;
    }

    .book-header {
      background: linear-gradient(90deg, var(--navy-950), var(--navy-850));
      color: #fff;
      min-height: 58px;
      display: flex;
      align-items: center;
      padding: 0 42px;
      border-bottom: 8px solid var(--blue-600);
      box-shadow: 0 3px 16px rgba(0,0,0,.22);
      letter-spacing: .045em;
      text-transform: uppercase;
      font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif;
      font-weight: 800;
    }

    .book-header .series { color: #b8c6d5; font-size: 15px; margin-right: 22px; white-space: nowrap; }
    .book-header .divider { opacity: .55; margin-right: 22px; font-weight: 400; }
    .book-header .book-title { font-size: 15px; color: #f5f8fb; white-space: nowrap; overflow: hidden; text-overflow: ellipsis; }

    .page { max-width: 1400px; margin: 0 auto; padding: 34px 38px 0; }

    .breadcrumb { display: flex; gap: 12px; align-items: center; margin-bottom: 20px; color: var(--blue-700); font-size: 14px; font-weight: 800; }
    .breadcrumb span:not(:last-child)::after { content: "›"; margin-left: 12px; color: #66788a; font-weight: 900; }

    .hero-grid { display: grid; grid-template-columns: minmax(0, 1fr) 320px; gap: 44px; align-items: start; }
    .hero-left { display: grid; grid-template-columns: 185px minmax(0, 1fr); gap: 28px; align-items: start; }

    .chapter-stamp {
      width: 185px; height: 185px; border-radius: 12px; color: #fff; background: var(--navy-850);
      box-shadow: 0 10px 22px rgba(6, 28, 51, .18); position: relative; overflow: hidden;
      display: flex; flex-direction: column; align-items: center; justify-content: center;
      text-transform: uppercase; transform: translateY(1px);
    }
    .chapter-stamp .label { font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; letter-spacing: .16em; font-weight: 900; font-size: 24px; margin-bottom: 8px; color: rgba(255, 255, 255, .92); }
    .chapter-stamp .number { font-family: Impact, Haettenschweiler, "Arial Narrow Bold", sans-serif; font-size: 112px; line-height: .82; letter-spacing: -.06em; color: #fff; }

    .chapter-header__title { margin: 10px 0 16px; font-family: Georgia, "Times New Roman", serif; color: var(--navy-850); font-size: clamp(40px, 5.6vw, 54px); line-height: 1.05; letter-spacing: -.035em; text-transform: uppercase; text-shadow: 0 1px 0 rgba(255,255,255,.9); }
    .chapter-header__number { margin: 0; color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .12em; text-transform: uppercase; font-size: 15px; }

    .rule { width: 100%; height: 4px; background: var(--blue-600); margin: 20px 0 24px; }
    .chapter-header__summary { max-width: 560px; margin: 0; font-size: 17px; color: #152438; }

    .glance { background: rgba(255,255,255,.52); border: 1px solid var(--line); border-radius: 6px; box-shadow: var(--shadow); overflow: hidden; }
    .glance .tab { background: linear-gradient(90deg, var(--navy-850), var(--blue-600)); color: #fff; display: inline-block; padding: 9px 18px 8px; font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .06em; text-transform: uppercase; border-bottom-right-radius: 5px; }
    .glance-body { padding: 12px 22px 17px; }
    .glance-row { display: grid; grid-template-columns: 42px 1fr; gap: 12px; align-items: center; padding: 11px 0; border-bottom: 1px dashed #c9c2b8; }
    .glance-row:last-child { border-bottom: none; }
    .glance-icon { width: 34px; height: 34px; border-radius: 50%; display: grid; place-items: center; color: var(--blue-700); border: 2px solid rgba(11, 95, 168, .2); font-size: 20px; background: rgba(11,116,201,.05); }
    .glance-label { font-weight: 900; color: #1a2e44; font-size: 13px; line-height: 1.15; }
    .glance-value { font-size: 15px; color: #18273a; }

    .cue-legend { margin: 34px 0 34px; border: 1px solid var(--line); background: rgba(255,255,255,.35); box-shadow: 0 2px 9px rgba(6,28,51,.07); display: grid; grid-template-columns: 170px repeat(6, minmax(112px, 1fr)); gap: 8px; padding: 20px; }
    .cue-legend-intro h2, .section-title, .table-card h2, .note-title { margin: 0 0 10px; color: var(--blue-700); font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-weight: 900; letter-spacing: .025em; text-transform: uppercase; line-height: 1.1; }
    .cue-legend-intro h2 { font-size: 18px; }
    .cue-legend-intro p { margin: 0; font-size: 12px; color: #17273b; }

    .cue-legend-card { min-height: 150px; border: 1px solid #d4c3ac; background: rgba(255,255,255,.5); padding: 13px 11px 10px; border-radius: 3px; display: flex; flex-direction: column; justify-content: flex-start; }
    .cue-legend-card .icon { font-size: 28px; margin-bottom: 9px; font-weight: 900; }
    .cue-legend-card h3 { margin: 0 0 9px; font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-size: 14px; letter-spacing: .03em; line-height: 1.05; text-transform: uppercase; }
    .cue-legend-card p { margin: 0; font-size: 12px; color: #172437; line-height: 1.4; }

    .cue { margin: 18px 0; border-radius: 4px; padding: 14px 16px; border: 1px solid; }
    .cue h4 { margin: 0 0 6px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .04em; font-size: 14px; }
    .cue p { margin: 0; font-size: 15px; }

    .cue-safety, .cue-legend-card.cue-safety { color: var(--orange); border-color: #e2a677; background: rgba(201,101,37,.06); }
    .cue-critical, .cue-legend-card.cue-critical { color: var(--red); border-color: #c34b55; background: rgba(181,40,47,.06); }
    .cue-field, .cue-legend-card.cue-field { color: #1f91ad; border-color: #84bccc; background: rgba(31,145,173,.06); }
    .cue-code, .cue-legend-card.cue-code { color: var(--green); border-color: #a1b383; background: rgba(92,127,53,.06); }
    .cue-manufacturer, .cue-legend-card.cue-manufacturer { color: var(--purple); border-color: #a99cd2; background: rgba(101,82,155,.06); }
    .cue-measurement, .cue-legend-card.cue-measurement { color: var(--gold); border-color: #d2ae72; background: rgba(159,115,40,.06); }

    .toolbox { margin: 18px 0; border-radius: 4px; padding: 14px 16px; border-left: 6px solid; background: rgba(255,255,255,.55); box-shadow: 0 2px 8px rgba(6,28,51,.06); }
    .toolbox h4 { margin: 0 0 6px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .04em; font-size: 13px; }
    .toolbox p { margin: 0; font-size: 15px; color: #1b2d42; }
    .toolbox-note { border-color: var(--gray); } .toolbox-note h4 { color: var(--gray); }
    .toolbox-tip { border-color: var(--blue-600); } .toolbox-tip h4 { color: var(--blue-700); }
    .toolbox-mistake { border-color: var(--orange); } .toolbox-mistake h4 { color: var(--orange); }
    .toolbox-observation { border-color: var(--green); } .toolbox-observation h4 { color: var(--green); }
    .toolbox-inspection { border-color: var(--yellow); } .toolbox-inspection h4 { color: var(--yellow); }
    .toolbox-code { border-color: var(--red); } .toolbox-code h4 { color: var(--red); }

    .main-grid { display: grid; grid-template-columns: minmax(0, 1.15fr) minmax(330px, .85fr); gap: 38px; align-items: start; margin-bottom: 34px; }
    .left-column { padding: 0 2px 0 16px; }
    .right-column { border-left: 1px dotted #b8b0a4; padding-left: 36px; }

    .content-block { margin-bottom: 28px; border-bottom: 1px dotted #c7c0b5; padding-bottom: 22px; }
    .content-block:last-child { border-bottom: none; }

    .section-title { font-size: 22px; border-bottom: 3px solid var(--blue-600); padding-bottom: 6px; margin-bottom: 14px; }
    .content-block p { margin: 0 0 16px; font-size: 17px; color: #1b2d42; }

    .checklist { list-style: none; padding: 0; margin: 0; }
    .checklist li { position: relative; padding: 7px 0 7px 34px; border-bottom: 1px dotted #c7c0b5; font-size: 16px; }
    .checklist li::before { content: "✓"; position: absolute; left: 0; top: 8px; width: 21px; height: 21px; border-radius: 50%; background: var(--blue-700); color: white; font-size: 14px; line-height: 21px; text-align: center; font-weight: 900; }

    .table-card h2 { font-size: 21px; }
    .title-rule { border-bottom: 3px solid var(--blue-600); padding-bottom: 7px; margin-bottom: 20px; }

    table { width: 100%; border-collapse: collapse; background: rgba(255,255,255,.54); box-shadow: 0 2px 10px rgba(6,28,51,.08); border: 1px solid #c9c2b7; overflow: hidden; margin-bottom: 8px; }
    th { background: linear-gradient(90deg, var(--navy-850), var(--blue-700)); color: white; padding: 10px 13px; text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; font-size: 13px; letter-spacing: .045em; text-align: left; }
    td { border: 1px solid #d6d0c5; padding: 11px 14px; vertical-align: middle; font-size: 15px; background: rgba(255,255,255,.38); }
    td.icon-cell { width: 52px; text-align: center; font-size: 24px; color: var(--blue-700); }
    td.item-cell { width: 30%; font-weight: 800; color: #1b2d42; }

    .note-box { margin-top: 24px; border: 1px solid #a9c5dd; background: linear-gradient(180deg, rgba(238,247,255,.85), rgba(255,255,255,.45)); border-radius: 6px; padding: 18px 20px; box-shadow: 0 2px 8px rgba(6,28,51,.06); }
    .note-title { font-size: 16px; color: var(--blue-700); margin-bottom: 8px; }
    .note-box p { margin: 0; font-size: 16px; color: #1b2d42; }

    .work-order { margin: 34px 0 40px; border: 1px solid #c9c1b1; background: rgba(255,255,255,.5); box-shadow: var(--shadow); border-radius: 4px; overflow: hidden; }
    .work-order__header { background: linear-gradient(90deg, var(--navy-900), var(--blue-700)); color: #fff; padding: 18px 24px 16px; }
    .work-order__competency-code { display: inline-block; margin: 0 0 8px; background: rgba(255,255,255,.15); border: 1px solid rgba(255,255,255,.4); padding: 3px 10px; border-radius: 3px; font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .08em; font-size: 13px; }
    .work-order__type { margin: 0 0 4px; text-transform: uppercase; letter-spacing: .08em; font-size: 12px; color: #bcd7ef; font-weight: 800; }
    .work-order__title { margin: 0; font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-weight: 900; text-transform: uppercase; font-size: 24px; letter-spacing: .01em; }
    .work-order__meta { display: grid; grid-template-columns: repeat(4, 1fr); gap: 10px; padding: 14px 24px; background: rgba(11,116,201,.06); border-bottom: 1px solid #d3ccbc; font-size: 14px; }
    .work-order__meta p { margin: 0; }
    .work-order__competencies { padding: 16px 24px; }
    .work-order__competencies h3 { margin: 0 0 8px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; color: var(--blue-700); font-size: 14px; letter-spacing: .04em; }
    .work-order__competencies ul { margin: 0; padding-left: 20px; }
    .work-order__competencies li { font-size: 15px; margin-bottom: 4px; }

    .work-order-body { padding: 4px 24px 24px; }
    .work-order-body h3.wo-sub { color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .03em; font-size: 16px; border-bottom: 2px solid #d3ccbc; padding-bottom: 5px; margin: 22px 0 10px; }
    .work-order-body p { font-size: 15.5px; margin: 0 0 12px; }
    .work-order-body ul, .work-order-body ol { margin: 0 0 12px; padding-left: 22px; font-size: 15.5px; }
    .work-order-body li { margin-bottom: 6px; }

    .step-block { counter-reset: step; }
    .step-block li { list-style: none; position: relative; padding: 8px 0 8px 40px; border-bottom: 1px dotted #c7c0b5; counter-increment: step; }
    .step-block li::before { content: counter(step); position: absolute; left: 0; top: 8px; width: 26px; height: 26px; border-radius: 50%; background: var(--navy-850); color: #fff; font-weight: 900; font-size: 13px; text-align: center; line-height: 26px; }

    .photo-placeholder { margin: 14px 0; border: 1px dashed #b7ac97; background: rgba(255,255,255,.4); padding: 14px; border-radius: 4px; text-align: center; }
    .photo-placeholder img { max-width: 100%; }
    .photo-placeholder figcaption { font-size: 13px; color: var(--muted); margin-top: 6px; font-style: italic; }

    .related-skills, .next-project { margin-top: 16px; font-size: 14.5px; color: #223347; border-top: 1px dashed #c7c0b5; padding-top: 12px; }
    .related-skills strong, .next-project strong { color: var(--blue-700); }

    .priority-grid { display: grid; grid-template-columns: repeat(3, 1fr); gap: 10px; margin-top: 14px; }
    .priority-card { min-height: 92px; border: 1px solid #c8c0b4; background: rgba(255,255,255,.42); padding: 12px; border-top: 5px solid var(--blue-600); }
    .priority-card strong { display: block; color: var(--navy-850); text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing: .035em; margin-bottom: 5px; }
    .priority-card span { font-size: 13px; color: #334456; }

    .shop-terms-list { columns: 2; column-gap: 40px; }
    .shop-terms-list dt { font-weight: 900; color: var(--navy-850); margin-top: 10px; }
    .shop-terms-list dd { margin: 2px 0 6px; font-size: 15px; }

    .knowledge-check ol { padding-left: 22px; }
    .knowledge-check li { margin-bottom: 10px; font-size: 16px; }

    .chapter-nav { width: 100vw; margin-left: calc(50% - 50vw); background: linear-gradient(90deg, var(--navy-950), #071f38 45%, var(--navy-850)); color: white; min-height: 86px; display: grid; grid-template-columns: 240px minmax(260px, 1fr) 300px; align-items: center; padding: 12px 42px; box-shadow: 0 -6px 20px rgba(0,0,0,.2); }

    .nav-button { display: flex; flex-direction: column; gap: 2px; color: white; text-decoration: none; font-size: 13px; }
    .nav-button strong { font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; font-size: 18px; letter-spacing: .045em; }
    .nav-button.prev strong::before { content: "← "; font-size: 28px; vertical-align: -2px; }
    .nav-button.next strong::after { content: " →"; font-size: 28px; vertical-align: -2px; }
    .nav-button.next { text-align: right; }
    .nav-button.disabled { opacity: .45; pointer-events: none; }

    .progress { text-align: center; }
    .progress-title { color: #60a6e5; font-weight: 900; text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing: .08em; font-size: 18px; margin-bottom: 10px; }
    .dots { display: flex; justify-content: center; align-items: center; gap: 8px; }
    .dot { width: 11px; height: 11px; border-radius: 50%; background: rgba(255,255,255,.18); position: relative; }
    .dot::after { content: ""; position: absolute; left: 10px; top: 5px; width: 10px; height: 2px; background: rgba(255,255,255,.16); }
    .dot:last-child::after { display: none; }
    .dot.active { background: var(--blue-600); box-shadow: 0 0 0 3px rgba(11,116,201,.14); }

    @media (max-width: 1020px) {
      .hero-grid, .main-grid { grid-template-columns: 1fr; }
      .right-column { border-left: none; padding-left: 0; }
      .cue-legend { grid-template-columns: repeat(2, minmax(0, 1fr)); }
      .cue-legend-intro { grid-column: 1 / -1; }
      .chapter-nav { grid-template-columns: 1fr; gap: 12px; text-align: center; }
      .nav-button, .nav-button.next { text-align: center; }
      .work-order__meta { grid-template-columns: repeat(2, 1fr); }
      .shop-terms-list { columns: 1; }
    }

    @media (max-width: 700px) {
      .book-header { padding: 14px 18px; flex-wrap: wrap; gap: 6px; }
      .book-header .divider { display: none; }
      .page { padding: 24px 18px 0; }
      .hero-left { grid-template-columns: 1fr; }
      .chapter-stamp { width: 155px; height: 155px; }
      .chapter-stamp .label { font-size: 23px; }
      .chapter-stamp .number { font-size: 96px; }
      .cue-legend { grid-template-columns: 1fr; padding: 14px; }
      .priority-grid { grid-template-columns: 1fr; }
      .chapter-nav { padding: 18px; }
      td.item-cell { width: auto; }
      .work-order__meta { grid-template-columns: 1fr; }
    }

    .project-panel { margin: 18px 0; border: 1px solid #d3ccb9; background: rgba(255,255,255,.45); padding: 18px 20px; box-shadow: 0 2px 8px rgba(6,28,51,.07); border-radius: 4px; }
    .project-panel h3 { margin: 0 0 8px; color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .035em; font-size: 16px; border-bottom: 2px solid #d3ccbc; padding-bottom: 5px; }
    .project-panel p { margin: 0 0 12px; font-size: 15.5px; color: #1b2d42; }
    .zone-grid { display: grid; grid-template-columns: repeat(4, minmax(130px, 1fr)); gap: 10px; margin: 16px 0; }
    .zone-card { border: 1px solid #c8c0b4; background: rgba(255,255,255,.42); padding: 12px; border-top: 5px solid var(--blue-600); min-height: 108px; }
    .zone-card strong { display:block; color: var(--navy-850); text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing:.035em; margin-bottom: 5px; }
    .zone-card span { font-size: 13px; color: #334456; }
    .readiness-list li { margin-bottom: 7px; }
    .placeholder-label { font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .08em; color: var(--blue-700); font-weight: 900; font-size: 14px; }
    @media (max-width: 1020px) { .zone-grid { grid-template-columns: repeat(2, minmax(0, 1fr)); } }
    @media (max-width: 700px) { .zone-grid { grid-template-columns: 1fr; } }

  </style>
<body>
  <header class="book-header">
    <div class="series">Residential Construction and Building Trades Library</div>
    <div class="divider">|</div>
    <div class="book-title">Book 09 — Residential HVAC: Heating, Cooling, Ventilation, Duct Systems, and Indoor Air Quality</div>
  </header>

  <main class="page">
    <nav class="breadcrumb" aria-label="Breadcrumb">
      <span>Residential HVAC</span>
      <span>Projects</span>
      <span>Project 14</span>
    </nav>

    <section class="hero-grid" aria-labelledby="project-title">
      <div class="hero-left">
        <aside class="chapter-stamp" aria-label="Project number">
          <div class="label">Project</div>
          <div class="number">14</div>
        </aside>

        <header class="chapter-header">
          <p class="chapter-header__number">Project 14</p>
          <h1 class="chapter-header__title" id="project-title">Clear and Maintain a Condensate Drain Line</h1>
          <div class="rule"></div>
          <p class="chapter-header__summary">Inspect, clean, and flow-test the accessible condensate drain, trap, cleanout, and discharge serving one approved HVAC unit, restoring continuous drainage and functional overflow safeties without opening a sealed evaporator cabinet or altering refrigerant equipment.</p>
        </header>
      </div>

      <aside class="glance" aria-labelledby="brief-title">
        <div class="tab" id="brief-title">Project Brief</div>
        <div class="glance-body">
          <div class="glance-row">
            <div class="glance-icon">▥</div>
            <div><div class="glance-label">Difficulty</div><div class="glance-value">Intermediate</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">◷</div>
            <div><div class="glance-label">Time</div><div class="glance-value">1.5–3 hours</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">$</div>
            <div><div class="glance-label">Cost</div><div class="glance-value">$10–$45 for cleaning supplies, a replacement trap seal, and test water</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">🔧</div>
            <div><div class="glance-label">Tools</div><div class="glance-value">Wet/dry vacuum with condensate-line attachment, manufacturer-approved cleaning brush, flashlight, small level, containers, absorbent material, non-contact voltage tester</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">□</div>
            <div><div class="glance-label">Materials</div><div class="glance-value">Compatible trap seal or gasket, clean test water, absorbent towels, labels for disturbed joints</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">▰</div>
            <div><div class="glance-label">Competencies</div><div class="glance-value">HV-079 – HV-084</div></div>
          </div>
        </div>
      </aside>
    </section>

    <section class="cue-legend" aria-labelledby="cue-legend-title">
      <div class="cue-legend-intro">
        <h2 id="cue-legend-title">Field Cue System</h2>
        <p>These cues appear at the point of work. They identify safety, code, manufacturer, and measurement issues before they become a water-damage, electrical, or overflow hazard.</p>
      </div>

      <article class="cue-legend-card cue-safety">
        <div class="icon">△</div>
        <h3>Safety Cue</h3>
        <p>Task-specific safety guidance for ordinary work hazards.</p>
      </article>

      <article class="cue-legend-card cue-critical">
        <div class="icon">✋</div>
        <h3>Critical Safety Cue</h3>
        <p>Serious injury, shock, or water-damage hazard is possible.</p>
      </article>

      <article class="cue-legend-card cue-field">
        <div class="icon">⛑</div>
        <h3>Field Safety Cue</h3>
        <p>Practical work-area safety: containment, lighting, and housekeeping.</p>
      </article>

      <article class="cue-legend-card cue-code">
        <div class="icon">▤</div>
        <h3>Code Alert</h3>
        <p>Local requirements vary. Verify permit, inspection, and jurisdictional rules.</p>
      </article>

      <article class="cue-legend-card cue-manufacturer">
        <div class="icon">▧</div>
        <h3>Manufacturer Cue</h3>
        <p>Follow product-specific instructions for equipment, controls, and labels.</p>
      </article>

      <article class="cue-legend-card cue-measurement">
        <div class="icon">▱</div>
        <h3>Measurement Cue</h3>
        <p>Reference-point, verification, and documentation guidance.</p>
      </article>
    </section>

    <section class="main-grid">
      <div class="left-column">
        <article class="content-block">
          <h2 class="section-title">Job Overview</h2>
          <p>This project qualifies you to inspect, clean, and flow-test the accessible condensate drain system serving one approved cooling or heat-pump unit identified in your Chapter 1 system map. The finished work product is one condensate drain line, trap, and discharge that is clean, correctly sloped, primed, and verified by a controlled flow test, with every disturbed joint reinspected and every overflow safety left functional.</p>
          <p>You will identify the primary drain, secondary drain, trap, cleanout, vent, pump, pan, float switch, and discharge route; inspect pipe size, slope, support, joints, and condition; clear accessible debris using the manufacturer-approved method; clean and reprime a serviceable trap; verify float-switch movement without bypassing it; introduce a controlled quantity of clean water at the approved test point; and observe flow through the entire accessible path to the exterior discharge.</p>
          <p>This project builds directly on the shutdown procedure in Chapter 2 and the cabinet-inspection boundaries established in Chapter 13. It does not authorize opening a sealed evaporator cabinet, altering refrigerant equipment, or bypassing any overflow safety. Chapter 19 will reference the drainage condition documented here when investigating comfort complaints related to shutdowns or nuisance faults.</p>
        </article>

        <article class="content-block">
          <h2 class="section-title">Skills You Will Demonstrate</h2>
          <ul class="checklist">
            <li><strong>HV-079</strong> — Identify condensate drain components, including the primary drain, secondary drain, trap, cleanout, vent, pump, pan, float switch, and discharge point.</li>
            <li><strong>HV-080</strong> — Inspect drain slope, pipe size, support, joints, insulation, and condition for defects and overflow risk.</li>
            <li><strong>HV-081</strong> — Clear the accessible drain line using the manufacturer-approved cleaning method.</li>
            <li><strong>HV-082</strong> — Clean and reassemble the condensate trap with a compatible seal and correct orientation.</li>
            <li><strong>HV-083</strong> — Test drainage using a controlled quantity of clean water introduced at the approved test point.</li>
            <li><strong>HV-084</strong> — Inspect for overflow risk, including float-switch function, reverse slope, loose supports, and leaking joints.</li>
          </ul>
        </article>

        <article class="content-block">
          <h2 class="section-title">Where This Skill Fits</h2>
          <p>The condensate system carries water produced during normal cooling operation away from the equipment cabinet. A clogged trap, reversed slope, or disabled float switch can allow water to back up into the equipment, damage building finishes, or trigger a nuisance shutdown. This project depends on the equipment identification completed in Chapter 1 and the shutdown procedure established in Chapter 2, and it respects the same cabinet-access boundary defined in Chapter 13.</p>
          <p>This project does not authorize opening the sealed evaporator cabinet where the primary drain pan is located. Where the accessible drain system connects to a cabinet that must be opened for full access, that work remains outside this project's scope and outside this book unless the chapter explicitly states otherwise.</p>
        </article>

        <article class="content-block">
          <h2 class="section-title">Scope and Intended Use</h2>
          <p>This project covers:</p>
          <ul class="checklist">
            <li>identifying the accessible primary drain, secondary drain, trap, cleanout, vent, pump, pan, float switch, and discharge point</li>
            <li>inspecting pipe size, slope, support, joints, insulation, algae buildup, leakage, and overflow staining</li>
            <li>clearing accessible debris using the manufacturer-approved brush, suction, or low-pressure flushing method</li>
            <li>disassembling, cleaning, and reassembling a serviceable trap where the design permits it</li>
            <li>verifying float-switch movement without bypassing the safety</li>
            <li>introducing a controlled quantity of clean water at the approved test point and observing flow to the exterior discharge</li>
            <li>correcting reverse slope, loose supports, leaking joints, or blocked accessible sections</li>
          </ul>
          <p>This project does <strong>not</strong> authorize the learner to:</p>
          <ul class="checklist">
            <li>open a sealed evaporator cabinet to access the primary drain pan</li>
            <li>alter refrigerant equipment or components</li>
            <li>apply unapproved high pressure, compressed gas, corrosive chemicals, or bleach to equipment that prohibits it</li>
            <li>bypass a float switch or other overflow safety</li>
            <li>service the equipment when water is present in an electrical compartment</li>
          </ul>
          <p>Any water present in an electrical compartment, an evaporator cabinet that must be opened for access, or an unknown or unsafe drain configuration must stop work in that area and be escalated to a qualified professional.</p>
        </article>

        <aside class="toolbox toolbox-note">
          <h4>Trade Note</h4>
          <p>A condensate system that drains slowly today will not necessarily fail visibly before it backs up into the equipment or a finished ceiling. Confirming flow with a controlled water test, not just a visual check of the trap, is what distinguishes a verified repair from an assumed one.</p>
        </aside>
      </div>

      <aside class="right-column">
        <div class="table-card">
          <h2 class="title-rule">Common Tools and Equipment</h2>
          <table aria-label="Common tools and equipment for this project">
            <thead>
              <tr><th colspan="2">Item</th><th>Purpose</th></tr>
            </thead>
            <tbody>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Wet/dry vacuum with condensate-line attachment</td><td>Removing accessible debris from the drain line at the cleanout or termination</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Manufacturer-approved cleaning brush</td><td>Clearing the interior of a serviceable trap</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Flashlight or headlamp</td><td>Inspecting slope, joints, and staining in poorly lit areas</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Small level</td><td>Verifying continuous slope of the accessible drain run</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Containers and absorbent material</td><td>Catching water and debris at disturbed service points</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Non-contact voltage tester</td><td>Confirming absence of voltage before servicing a condensate pump</td></tr>
            </tbody>
          </table>

          <h2 class="title-rule" style="margin-top:20px;">PPE and Materials</h2>
          <table aria-label="PPE and materials for this project">
            <thead>
              <tr><th colspan="2">Item</th><th>Purpose</th></tr>
            </thead>
            <tbody>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Eye protection</td><td>Worn when clearing debris and cleaning the trap</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Gloves rated for biological contact</td><td>Worn when handling algae, standing water, or trap debris</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Compatible trap seal or gasket</td><td>Reassembling the trap after cleaning</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Clean test water</td><td>Performing the controlled flow test</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Absorbent towels</td><td>Protecting the work area during service and testing</td></tr>
            </tbody>
          </table>
          <p style="font-size:14px; color:#334456; margin-top:8px;"><strong>Required PPE for this project:</strong> eye protection and biological-contact gloves at all times during drain and trap service.</p>
        </div>

        <aside class="note-box">
          <h3 class="note-title">Setup Standard</h3>
          <p>Shut down and de-energize the equipment and condensate pump before beginning. Stop work if water is present in an electrical compartment, if full access requires opening the evaporator cabinet, or if the drain configuration is unknown or unsafe.</p>
        </aside>

        <aside class="toolbox toolbox-tip">
          <h4>Shop Tip</h4>
          <p>Photograph the trap and cleanout before disassembly. A photograph of the original orientation prevents a reversed or misaligned reassembly that would defeat the trap seal.</p>
        </aside>
      </aside>
    </section>

    <article class="content-block">
      <h2 class="section-title">Reference Conventions</h2>
      <p>Establish these references before beginning the drain-line service, and do not change the defined equipment or drain path mid-project.</p>

      <table aria-label="Reference conventions for this project">
        <thead>
          <tr><th>Term</th><th>Definition</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">Primary drain</td><td>The main condensate path from the evaporator drain pan to the approved discharge point</td></tr>
          <tr><td class="item-cell">Secondary drain</td><td>The backup condensate path, pan, or switch that activates when the primary drain is restricted</td></tr>
          <tr><td class="item-cell">Trap</td><td>The water-seal fitting in the drain line that is disassembled, cleaned, and reprimed under this project</td></tr>
          <tr><td class="item-cell">Cleanout</td><td>The accessible service opening used to introduce cleaning tools and test water into the drain line</td></tr>
          <tr><td class="item-cell">Approved test point</td><td>The specific accessible opening identified by the equipment instructions for introducing controlled test water</td></tr>
          <tr><td class="item-cell">Discharge point</td><td>The exterior or approved interior location where condensate leaves the building drain system</td></tr>
        </tbody>
      </table>

      <div class="project-panel">
        <h3>Equipment and Drain Definition Record</h3>
        <p>Before beginning the drain-line service, record the defined equipment and drain path directly on the Condensate Drain Service Worksheet:</p>
        <p>Equipment identified (from system map): ______ &nbsp;&nbsp;&nbsp; Primary drain material and size: ______ &nbsp;&nbsp;&nbsp; Trap type: ______</p>
        <p>Condensate pump present: ______ (Yes/No) &nbsp;&nbsp;&nbsp; Date started: ____________ &nbsp;&nbsp;&nbsp; Builder name: ____________</p>
      </div>
    </article>

    <article class="content-block">
      <h2 class="section-title">Prerequisites</h2>
      <ul class="checklist">
        <li>A completed HVAC System Map identifying the equipment and its accessible condensate components (Chapter 1)</li>
        <li>A completed shutdown and readiness record for the equipment and any condensate pump (Chapter 2)</li>
        <li>The equipment instructions defining drain arrangement, trap requirement, and approved cleaning method</li>
        <li>Authorization from the property owner or responsible party to service the drain and introduce test water</li>
        <li>A stop-work decision authority to contact if water is found in an electrical compartment or the configuration is unsafe</li>
      </ul>
    </article>

    <article class="content-block">
      <h2 class="section-title">Common Field Fundamentals</h2>
      <p>A functioning condensate system relies on continuous slope, an unobstructed trap and drain line, and working overflow safeties. Restoring flow without confirming slope and safety-switch function leaves the underlying cause of a future backup unresolved.</p>

      <div class="zone-grid" aria-label="Condensate drain service overview">
        <div class="zone-card"><strong>Component ID</strong><span>Primary drain, secondary drain, trap, cleanout, vent, pump, pan, float switch, and discharge identified</span></div>
        <div class="zone-card"><strong>Condition inspection</strong><span>Slope, size, support, joints, insulation, algae, leakage, and staining recorded</span></div>
        <div class="zone-card"><strong>Clearing</strong><span>Accessible debris removed using the manufacturer-approved method</span></div>
        <div class="zone-card"><strong>Trap service</strong><span>Trap cleaned, reassembled with a compatible seal, and reprimed</span></div>
        <div class="zone-card"><strong>Safety verification</strong><span>Float-switch movement verified without bypassing the safety</span></div>
        <div class="zone-card"><strong>Flow test</strong><span>Controlled water introduced at the approved test point and observed to discharge</span></div>
        <div class="zone-card"><strong>Correction</strong><span>Reverse slope, loose supports, or leaking joints corrected within scope</span></div>
        <div class="zone-card"><strong>Documentation</strong><span>Components, cleaning method, flow test, and unresolved risks recorded</span></div>
      </div>

      <h3 class="wo-sub">Sealed Cabinets, Overflow Safeties, and Electrical Hazards</h3>
      <p>Do not open a sealed evaporator cabinet to gain drain access, alter refrigerant equipment, or bypass a float switch or other overflow safety at any point in this project. Water present in an electrical compartment is a stop-work condition requiring de-energization verification and escalation before any further service.</p>

      <aside class="cue cue-measurement">
        <h4>Measurement Cue — Confirm Slope Along the Full Accessible Run</h4>
        <p>Verify continuous slope toward the discharge point using the level at multiple points along the accessible drain run, not only at the trap. A single low point can hold standing water and restrict flow even when the trap itself is clear.</p>
      </aside>

      <aside class="cue cue-critical">
        <h4>Critical Safety Cue — De-Energize Before Servicing the Condensate Pump</h4>
        <p>Shut down and de-energize the equipment and condensate pump using the Chapter 2 procedure before opening any panel or servicing the pump reservoir. Verify absence of voltage at the approved test points. Stop work if water is present in any electrical compartment.</p>
      </aside>

      <aside class="cue cue-field">
        <h4>Field Safety Cue — Contain Water and Biological Debris</h4>
        <p>Place containers and absorbent material beneath every service point before opening a cleanout or trap. Treat trap debris, standing water, and algae as biological contamination and wear the required gloves and eye protection.</p>
      </aside>

      <aside class="cue cue-manufacturer">
        <h4>Manufacturer Instruction Cue — Cleaning Method and Pressure Limits</h4>
        <p>Use only the manufacturer-approved brush, suction, or low-pressure flushing method identified for the equipment. Do not apply unapproved high pressure, compressed gas, corrosive chemicals, or bleach where the equipment instructions prohibit it.</p>
      </aside>
    </article>

    <article class="work-order" id="clear-and-maintain-condensate-drain-line">
      <header class="work-order__header">
        <p class="work-order__competency-code">HV-079 – HV-084</p>
        <p class="work-order__type">Maintenance / Drainage Service Qualification</p>
        <h2 class="work-order__title">Clear and Maintain a Condensate Drain Line</h2>
      </header>

      <div class="work-order__meta">
        <p><strong>Difficulty:</strong> Intermediate</p>
        <p><strong>Estimated Time:</strong> 1.5–3 hours</p>
        <p><strong>Estimated Cost:</strong> $10–$45</p>
        <p><strong>Finished Work:</strong> One clean, primed, sloped, and flow-tested condensate drain system with functional overflow safeties</p>
      </div>

      <div class="work-order-body">
        <h3 class="wo-sub">A. Finished-Project Specification</h3>
        <p><strong>Quantity:</strong> one identified condensate drain system, inspected for slope, support, and joint condition; one cleaned drain line and trap; one verified float-switch check; one controlled flow test observed to the exterior discharge; and one completed Condensate Drain Service Worksheet.</p>

        <h3 class="wo-sub">B. Condensate Drain Service Schedule</h3>
        <table aria-label="Condensate drain service schedule">
          <thead>
            <tr><th>Item</th><th>Target Condition</th><th>Verification Method</th></tr>
          </thead>
          <tbody>
            <tr><td class="item-cell">Component identification</td><td>Primary drain, secondary drain, trap, cleanout, vent, pump, pan, float switch, and discharge identified</td><td>Visual confirmation and written record</td></tr>
            <tr><td class="item-cell">Slope</td><td>Continuous slope toward the discharge point along the full accessible run</td><td>Level check at multiple points</td></tr>
            <tr><td class="item-cell">Trap condition</td><td>Clean, correctly oriented, and reprimed with the specified amount of clean water</td><td>Visual confirmation after reassembly</td></tr>
            <tr><td class="item-cell">Float switch</td><td>Moves freely and is not bypassed</td><td>Manual movement check without disabling the switch</td></tr>
            <tr><td class="item-cell">Flow test</td><td>Controlled test water flows through the trap, drain, pump, secondary path, and exterior discharge without leakage</td><td>Direct observation during test</td></tr>
          </tbody>
        </table>

        <h3 class="wo-sub">C. Material Takeoff</h3>
        <ul class="checklist">
          <li><strong>Cleaning materials:</strong> one manufacturer-approved cleaning brush, wet/dry vacuum with condensate-line attachment, absorbent towels.</li>
          <li><strong>Reassembly materials:</strong> one compatible trap seal or gasket sized to the existing trap.</li>
          <li><strong>Test materials:</strong> clean test water in the manufacturer-specified quantity, containers to catch discharge for confirmation.</li>
        </ul>

        <h3 class="wo-sub">D. Acceptance Standards</h3>
        <table aria-label="Acceptance standards for condensate drain service">
          <thead>
            <tr><th>Check</th><th>Standard</th></tr>
          </thead>
          <tbody>
            <tr><td class="item-cell">Component identification</td><td>Every accessible condensate component identified and recorded before service begins</td></tr>
            <tr><td class="item-cell">Slope and support</td><td>Continuous slope toward discharge with no reverse pitch or unsupported sagging sections</td></tr>
            <tr><td class="item-cell">Trap condition</td><td>Clean, correctly oriented, reassembled with a compatible seal, and primed</td></tr>
            <tr><td class="item-cell">Float-switch function</td><td>Moves freely under manual test without being bypassed or disabled</td></tr>
            <tr><td class="item-cell">Flow test result</td><td>Test water observed flowing continuously from the test point to the exterior discharge with no leakage at disturbed joints</td></tr>
            <tr><td class="item-cell">Documentation</td><td>Condensate Drain Service Worksheet complete with components, cleaning method, flow test result, and unresolved overflow risks</td></tr>
          </tbody>
        </table>

        <h3 class="wo-sub">E. Preparation, Shutdown, and Work-Area Protection</h3>
        <ol class="step-block">
          <li><strong>Review the equipment instructions, drain arrangement, trap requirement, vent or cleanout locations, pump, float switches, auxiliary pan, and discharge point.</strong> Record each identified component before beginning service.</li>
          <li><strong>Shut down and de-energize the equipment and condensate pump where applicable.</strong> Follow the Chapter 2 procedure and verify absence of voltage at the approved test points.</li>
          <li><strong>Protect the work area against water and biological debris.</strong> Stage containers and absorbent material before opening any service point.</li>
        </ol>

        <h3 class="wo-sub">F. Component Identification and Condition Inspection</h3>
        <ol class="step-block">
          <li><strong>Identify the primary drain, secondary drain, trap, cleanout, vent, pump, pan, float switch, and discharge route.</strong> Record the location and material of each on the worksheet.</li>
          <li><strong>Inspect pipe size, slope, support, joints, insulation, algae buildup, leakage, and overflow staining.</strong> Use the level to check slope at multiple points along the accessible run.</li>
          <li><strong>Stop work if water is present in electrical compartments, the evaporator cabinet must be opened, or the drain configuration is unknown or unsafe.</strong> Record the condition and escalate before proceeding.</li>
        </ol>

        <h3 class="wo-sub">G. Clearing the Accessible Drain Line</h3>
        <ol class="step-block">
          <li><strong>Place containers and absorbent material beneath service points.</strong> Confirm containment before opening any fitting.</li>
          <li><strong>Open the approved cleanout or trap service point.</strong> Photograph the original orientation before disassembly.</li>
          <li><strong>Remove accessible debris using the manufacturer-approved brush, suction, low-pressure flushing, or cleaning method.</strong> Work from the accessible opening toward the discharge point.</li>
          <li><strong>Do not apply unapproved high pressure, compressed gas, corrosive chemicals, or bleach to equipment that prohibits it.</strong> Confirm the approved method and product against the equipment instructions before use.</li>
        </ol>

        <h3 class="wo-sub">H. Trap Service and Priming</h3>
        <ol class="step-block">
          <li><strong>Disassemble a serviceable trap only when the design permits it.</strong> Confirm the trap is a serviceable type before proceeding.</li>
          <li><strong>Clean and reassemble the trap with compatible seals and correct orientation.</strong> Match the reassembly to the photographed original orientation.</li>
          <li><strong>Prime the trap with the specified amount of clean water.</strong> Confirm the water level matches the manufacturer-specified priming volume.</li>
          <li><strong>Verify continuous slope and correct supports.</strong> Correct any reverse pitch or unsupported section identified during inspection.</li>
        </ol>

        <h3 class="wo-sub">I. Condensate Pump and Float-Switch Verification</h3>
        <ol class="step-block">
          <li><strong>Clean or inspect the accessible condensate pump reservoir only under its manufacturer procedure.</strong> Do not service internal pump components outside the approved procedure.</li>
          <li><strong>Verify float-switch movement without bypassing the safety controls.</strong> Confirm free movement through its full range and restore it to its normal operating position.</li>
        </ol>

        <h3 class="wo-sub">J. Flow Testing, Correction, and Restoration</h3>
        <ol class="step-block">
          <li><strong>Introduce a controlled quantity of clean water at the approved test point.</strong> Use the manufacturer-specified quantity and test-point location.</li>
          <li><strong>Observe flow through the trap, drain, pump, secondary path, and exterior discharge.</strong> Confirm water reaches the discharge point without excessive delay.</li>
          <li><strong>Inspect every disturbed joint for leakage.</strong> Check each reassembled or cleaned connection individually.</li>
          <li><strong>Verify that discharge does not damage the building, create a slip hazard, or enter a prohibited location.</strong> Confirm the discharge point matches the approved routing.</li>
          <li><strong>Correct reverse slope, loose supports, leaking joints, or blocked accessible sections.</strong> Repeat the flow test after any correction.</li>
          <li><strong>Restore equipment and observe condensate function during an authorized cooling cycle when conditions permit.</strong> Confirm normal operation without fault indications.</li>
          <li><strong>Document drain components, cleaning method, flow test, and unresolved overflow risks.</strong> Complete every field on the worksheet before closing out the project.</li>
        </ol>
      </div>
    </article>

    <article class="content-block">
      <h2 class="section-title">Common Readiness Inspection</h2>
      <p>Inspect every completed condensate drain service using the same checks regardless of which residence or training system the project involves.</p>
      <ul class="checklist readiness-list">
        <li><strong>Component check:</strong> confirm every accessible condensate component is identified and recorded.</li>
        <li><strong>Slope and support check:</strong> confirm continuous slope toward discharge with no reverse pitch or unsupported sagging.</li>
        <li><strong>Trap check:</strong> confirm the trap is clean, correctly oriented, reassembled with a compatible seal, and primed.</li>
        <li><strong>Safety check:</strong> confirm the float switch moves freely and has not been bypassed.</li>
        <li><strong>Flow-test check:</strong> confirm test water flowed continuously from the test point to the exterior discharge with no leakage at disturbed joints.</li>
        <li><strong>Documentation check:</strong> confirm the Condensate Drain Service Worksheet is fully completed.</li>
      </ul>
      <p>Complete the Condensate Drain Service Worksheet in the Inspection Checklist section below before beginning Project 15.</p>
    </article>

    <article class="content-block">
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a level held against an accessible condensate drain line confirming continuous slope toward the discharge point.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a disassembled condensate trap with visible debris before cleaning.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a reassembled and primed trap in its correct orientation.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: controlled test water being introduced at the approved test point.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: condensate discharging freely at the exterior termination during the flow test.</figcaption>
      </figure>
    </article>

    <article class="content-block">
      <h2 class="section-title">Failure Points and Troubleshooting</h2>

      <aside class="toolbox toolbox-observation">
        <h4>Test Water Backs Up at the Trap Instead of Flowing Through</h4>
        <p><strong>Probable cause:</strong> residual debris remaining in the trap or drain line after cleaning, or an incorrect trap orientation after reassembly.<br>
        <strong>Confirmation:</strong> reopen the cleanout and inspect for remaining obstruction; compare the reassembled trap orientation with the pre-disassembly photograph.<br>
        <strong>Correction:</strong> repeat the clearing procedure using the manufacturer-approved method, or correct the trap orientation and reprime it.<br>
        <strong>Reinspection:</strong> repeat the controlled flow test and confirm water reaches the exterior discharge.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>Water Leaks at a Disturbed Joint During the Flow Test</h4>
        <p><strong>Probable cause:</strong> a loose fitting, a damaged or missing trap seal, or a joint not fully reseated after service.<br>
        <strong>Confirmation:</strong> observe the joint directly during the test and identify the exact leak location.<br>
        <strong>Correction:</strong> reseat the joint, replace the compatible seal, or correct the fitting connection.<br>
        <strong>Reinspection:</strong> repeat the flow test and confirm no leakage at the corrected joint.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>The Drain Line Holds Standing Water Between the Trap and the Discharge Point</h4>
        <p><strong>Probable cause:</strong> a low point or reverse pitch in an unsupported section of the accessible run.<br>
        <strong>Confirmation:</strong> check slope at multiple points along the run using the level.<br>
        <strong>Correction:</strong> correct the support and slope of the affected section within the accessible scope of this project.<br>
        <strong>Reinspection:</strong> repeat the slope check and the controlled flow test.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>The Float Switch Does Not Move Freely During the Verification Check</h4>
        <p><strong>Probable cause:</strong> debris, algae buildup, or corrosion restricting the switch's range of motion.<br>
        <strong>Confirmation:</strong> inspect the switch and surrounding pan or reservoir for visible obstruction.<br>
        <strong>Correction:</strong> clean the accessible area around the switch using the manufacturer-approved method; do not bypass or disable the switch to force a pass.<br>
        <strong>Reinspection:</strong> repeat the manual movement check and confirm free travel through its full range.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>Water Is Found in an Electrical Compartment During Inspection</h4>
        <p><strong>Probable cause:</strong> a prior overflow event, a failed primary drain, or condensation entering the compartment from an unrelated source.<br>
        <strong>Confirmation:</strong> do not touch or energize the compartment; confirm only what is visible from outside the enclosure.<br>
        <strong>Correction:</strong> stop work at that component, verify de-energization using the approved test procedure, and escalate to a qualified professional.<br>
        <strong>Reinspection:</strong> resume drain service only after a qualified professional has corrected the condition and authorized continued work.</p>
      </aside>
    </article>

    <article class="content-block">
      <h2 class="section-title">Cleanup</h2>
      <p>This project ends with the drain system flow-tested, all panels closed, and the work area free of water and debris.</p>
      <ul class="checklist">
        <li>Confirm all containers, absorbent material, and debris are removed from the work area</li>
        <li>Confirm the trap and all disturbed joints are fully reseated and dry</li>
        <li>Confirm every access panel opened for inspection is closed and secured</li>
        <li>Store the cleaning brush, vacuum attachment, and level in a protected, undamaged condition</li>
        <li>Store the Condensate Drain Service Worksheet for reference by later projects</li>
      </ul>
    </article>

    <article class="content-block shop-terms">
      <h2 class="section-title">Field Terms</h2>
      <dl class="shop-terms-list">
        <dt>Primary Drain</dt><dd>The main condensate path from the evaporator drain pan to the approved discharge point.</dd>
        <dt>Secondary Drain</dt><dd>The backup condensate path, pan, or switch that activates when the primary drain is restricted.</dd>
        <dt>Trap</dt><dd>The water-seal fitting in the drain line that is disassembled, cleaned, and reprimed under this project.</dd>
        <dt>Cleanout</dt><dd>The accessible service opening used to introduce cleaning tools and test water into the drain line.</dd>
        <dt>Float Switch</dt><dd>The overflow safety that responds to rising condensate level and must not be bypassed.</dd>
        <dt>Approved Test Point</dt><dd>The specific accessible opening identified by the equipment instructions for introducing controlled test water.</dd>
        <dt>Discharge Point</dt><dd>The exterior or approved interior location where condensate leaves the building drain system.</dd>
        <dt>Reverse Pitch</dt><dd>A section of drain line that slopes away from the discharge point, holding standing water.</dd>
      </dl>
    </article>

    <article class="content-block knowledge-check">
      <h2 class="section-title">Skill Check</h2>
      <ol>
        <li>Why must the equipment and condensate pump be de-energized and verified before servicing the drain line?</li>
        <li>What condition requires the learner to stop work rather than continue servicing the condensate system?</li>
        <li>Why must slope be checked at multiple points along the accessible run rather than only at the trap?</li>
        <li>Why must the trap be reassembled in its original orientation and reprimed with the specified amount of water?</li>
        <li>Why does verifying float-switch movement not include bypassing or disabling the switch?</li>
        <li>What must be observed during the controlled flow test to confirm a successful repair?</li>
        <li>Why is a hand-pressure or visual check alone insufficient to confirm the drain line is clear?</li>
        <li>What must be recorded on the Condensate Drain Service Worksheet before beginning Project 15?</li>
        <li>Why does this project not authorize opening a sealed evaporator cabinet to access the primary drain pan?</li>
        <li>Why must unapproved high pressure, compressed gas, or corrosive chemicals not be used on prohibited equipment?</li>
      </ol>
    </article>

    <article class="content-block">
      <h2 class="section-title">Competency Rubric</h2>
      <table aria-label="Competency rubric for Chapter 14">
        <thead>
          <tr><th>Competency</th><th>Independent Pass Standard</th><th>Not Demonstrated</th><th>With Assistance</th><th>Independently</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">HV-079</td><td>Identifies condensate drain components, including the primary drain, secondary drain, trap, cleanout, vent, pump, pan, float switch, and discharge point</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">HV-080</td><td>Inspects drain slope, pipe size, support, joints, insulation, and condition for defects and overflow risk</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">HV-081</td><td>Clears the accessible drain line using the manufacturer-approved cleaning method</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">HV-082</td><td>Cleans and reassembles the condensate trap with a compatible seal and correct orientation</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">HV-083</td><td>Tests drainage using a controlled quantity of clean water introduced at the approved test point</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">HV-084</td><td>Inspects for overflow risk, including float-switch function, reverse slope, loose supports, and leaking joints</td><td></td><td></td><td></td></tr>
        </tbody>
      </table>
      <p>Mark one column per competency. Only <strong>Demonstrated Independently</strong> awards the competency; <strong>Demonstrated with Assistance</strong> authorizes additional supervised practice but does not complete the requirement.</p>
    </article>

    <article class="content-block">
      <h2 class="section-title">Inspection Checklist — Condensate Drain Service Worksheet</h2>
      <table aria-label="Condensate drain service worksheet">
        <thead>
          <tr><th>Item</th><th>Target Condition</th><th>Result</th><th>Pass/Fail</th><th>Correction (if any)</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">Component identification</td><td>Every accessible condensate component identified and recorded</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Slope and support</td><td>Continuous slope toward discharge with no reverse pitch or unsupported sagging</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Trap condition</td><td>Clean, correctly oriented, reassembled with a compatible seal, and primed</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Float-switch function</td><td>Moves freely and has not been bypassed</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Flow test</td><td>Test water flows continuously from the test point to the exterior discharge with no leakage</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Restoration</td><td>Equipment restored and condensate function observed during an authorized cooling cycle when conditions permit</td><td></td><td></td><td></td></tr>
        </tbody>
      </table>
      <p><strong>Unresolved overflow risks and escalation notes:</strong> ____________________________________________</p>
      <p><strong>Drain system declared ready:</strong> ______ (Pass/Fail) &nbsp;&nbsp;&nbsp; <strong>Date:</strong> ____________ &nbsp;&nbsp;&nbsp; <strong>Builder name:</strong> ____________</p>
    </article>

    <article class="content-block">
      <h2 class="section-title">Performance Check</h2>
      <p>With the condensate components identified, drain condition inspected, accessible debris cleared, the trap cleaned and reprimed, the float switch verified, and the controlled flow test completed, review the finished work against the Acceptance Standards table and confirm every accessible component is identified, slope and support are correct along the full accessible run, the trap is clean and correctly reassembled, the float switch moves freely without being bypassed, the flow test shows continuous drainage to the exterior discharge with no leakage, and the worksheet is complete. Complete the Condensate Drain Service Worksheet and correct any failed item before beginning Project 15. If an item fails, identify whether the error occurred in component identification, clearing, trap service, safety verification, or flow testing before correcting it and re-running the affected check.</p>
    </article>

    <article class="content-block what-you-accomplished">
      <h2 class="section-title">Project Closeout</h2>
      <p>You have completed the fourteenth project in the residential HVAC sequence: clearing and maintaining a condensate drain line. This project required you to identify condensate components, inspect slope and condition, clear the accessible drain line, clean and reprime the trap, verify float-switch function, and confirm drainage through a controlled flow test (<strong>HV-079</strong> through <strong>HV-084</strong>).</p>
      <p>You now have a verified, flow-tested condensate system with documented conditions you can reference for later diagnostic work. That record carries directly into the next project: an exterior-only shutdown inspection and cleaning of the outdoor condenser unit serving this same system.</p>
      <p><strong>Retain your Condensate Drain Service Worksheet. You will reference this exact drainage record during the diagnostic work in Chapter 19.</strong></p>
    </article>

    <footer class="chapter-nav" aria-label="Project navigation">
      <a class="nav-button prev" href="chapter-13-inspect-furnace-cabinet-and-blower-area.html">
        <strong>Previous</strong>
        <span>Project 13: Inspect a Furnace Cabinet,<br />Blower Area, and Basic Service Points</span>
      </a>
      <div class="progress">
        <div class="progress-title">Project 14 / 20</div>
        <div class="dots" aria-hidden="true">
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot active"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
        </div>
      </div>
      <a class="nav-button next" href="chapter-15-inspect-and-clean-outdoor-condenser-unit.html">
        <strong>Next</strong>
        <span>Project 15: Inspect and Clean an<br />Outdoor Condenser Unit</span>
      </a>
    </footer>
  </main>
</body>
</html>
