<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>Project 16 — Install a Bathroom Exhaust Fan and Vent Duct</title>
  <style>
    :root {
      --navy-950: #061c33;
      --navy-900: #09243f;
      --navy-850: #0b2d52;
      --navy-800: #123b66;
      --blue-700: #075fa8;
      --blue-600: #0b74c9;
      --blue-500: #1782d7;
      --ink: #122033;
      --muted: #52606f;
      --paper: #fbfaf5;
      --paper-2: #f4f0e8;
      --line: #d8d2c7;
      --shadow: 0 14px 30px rgba(6, 28, 51, .12);
      --red: #b5282f;
      --orange: #c96525;
      --green: #5c7f35;
      --purple: #65529b;
      --teal: #1a7c83;
      --gold: #9f7328;
      --steel: #2f79a9;
      --gray: #5a6472;
      --yellow: #a3821f;
    }

    * { box-sizing: border-box; }

    body {
      margin: 0;
      color: var(--ink);
      font-family: "Inter", "Segoe UI", Arial, sans-serif;
      background:
        radial-gradient(circle at 18% 10%, rgba(9, 36, 63, .04), transparent 27%),
        radial-gradient(circle at 88% 42%, rgba(10, 116, 201, .04), transparent 30%),
        linear-gradient(0deg, rgba(255,255,255,.45), rgba(255,255,255,.45)),
        repeating-linear-gradient(90deg, rgba(6,28,51,.018) 0 1px, transparent 1px 4px),
        var(--paper);
      line-height: 1.52;
    }

    .book-header {
      background: linear-gradient(90deg, var(--navy-950), var(--navy-850));
      color: #fff;
      min-height: 58px;
      display: flex;
      align-items: center;
      padding: 0 42px;
      border-bottom: 8px solid var(--blue-600);
      box-shadow: 0 3px 16px rgba(0,0,0,.22);
      letter-spacing: .045em;
      text-transform: uppercase;
      font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif;
      font-weight: 800;
    }

    .book-header .series { color: #b8c6d5; font-size: 15px; margin-right: 22px; white-space: nowrap; }
    .book-header .divider { opacity: .55; margin-right: 22px; font-weight: 400; }
    .book-header .book-title { font-size: 15px; color: #f5f8fb; white-space: nowrap; overflow: hidden; text-overflow: ellipsis; }

    .page { max-width: 1400px; margin: 0 auto; padding: 34px 38px 0; }

    .breadcrumb { display: flex; gap: 12px; align-items: center; margin-bottom: 20px; color: var(--blue-700); font-size: 14px; font-weight: 800; }
    .breadcrumb span:not(:last-child)::after { content: "›"; margin-left: 12px; color: #66788a; font-weight: 900; }

    .hero-grid { display: grid; grid-template-columns: minmax(0, 1fr) 320px; gap: 44px; align-items: start; }
    .hero-left { display: grid; grid-template-columns: 185px minmax(0, 1fr); gap: 28px; align-items: start; }

    .chapter-stamp {
      width: 185px; height: 185px; border-radius: 12px; color: #fff; background: var(--navy-850);
      box-shadow: 0 10px 22px rgba(6, 28, 51, .18); position: relative; overflow: hidden;
      display: flex; flex-direction: column; align-items: center; justify-content: center;
      text-transform: uppercase; transform: translateY(1px);
    }
    .chapter-stamp .label { font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; letter-spacing: .16em; font-weight: 900; font-size: 24px; margin-bottom: 8px; color: rgba(255, 255, 255, .92); }
    .chapter-stamp .number { font-family: Impact, Haettenschweiler, "Arial Narrow Bold", sans-serif; font-size: 112px; line-height: .82; letter-spacing: -.06em; color: #fff; }

    .chapter-header__title { margin: 10px 0 16px; font-family: Georgia, "Times New Roman", serif; color: var(--navy-850); font-size: clamp(40px, 5.6vw, 54px); line-height: 1.05; letter-spacing: -.035em; text-transform: uppercase; text-shadow: 0 1px 0 rgba(255,255,255,.9); }
    .chapter-header__number { margin: 0; color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .12em; text-transform: uppercase; font-size: 15px; }

    .rule { width: 100%; height: 4px; background: var(--blue-600); margin: 20px 0 24px; }
    .chapter-header__summary { max-width: 560px; margin: 0; font-size: 17px; color: #152438; }

    .glance { background: rgba(255,255,255,.52); border: 1px solid var(--line); border-radius: 6px; box-shadow: var(--shadow); overflow: hidden; }
    .glance .tab { background: linear-gradient(90deg, var(--navy-850), var(--blue-600)); color: #fff; display: inline-block; padding: 9px 18px 8px; font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .06em; text-transform: uppercase; border-bottom-right-radius: 5px; }
    .glance-body { padding: 12px 22px 17px; }
    .glance-row { display: grid; grid-template-columns: 42px 1fr; gap: 12px; align-items: center; padding: 11px 0; border-bottom: 1px dashed #c9c2b8; }
    .glance-row:last-child { border-bottom: none; }
    .glance-icon { width: 34px; height: 34px; border-radius: 50%; display: grid; place-items: center; color: var(--blue-700); border: 2px solid rgba(11, 95, 168, .2); font-size: 20px; background: rgba(11,116,201,.05); }
    .glance-label { font-weight: 900; color: #1a2e44; font-size: 13px; line-height: 1.15; }
    .glance-value { font-size: 15px; color: #18273a; }

    .cue-legend { margin: 34px 0 34px; border: 1px solid var(--line); background: rgba(255,255,255,.35); box-shadow: 0 2px 9px rgba(6,28,51,.07); display: grid; grid-template-columns: 170px repeat(6, minmax(112px, 1fr)); gap: 8px; padding: 20px; }
    .cue-legend-intro h2, .section-title, .table-card h2, .note-title { margin: 0 0 10px; color: var(--blue-700); font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-weight: 900; letter-spacing: .025em; text-transform: uppercase; line-height: 1.1; }
    .cue-legend-intro h2 { font-size: 18px; }
    .cue-legend-intro p { margin: 0; font-size: 12px; color: #17273b; }

    .cue-legend-card { min-height: 150px; border: 1px solid #d4c3ac; background: rgba(255,255,255,.5); padding: 13px 11px 10px; border-radius: 3px; display: flex; flex-direction: column; justify-content: flex-start; }
    .cue-legend-card .icon { font-size: 28px; margin-bottom: 9px; font-weight: 900; }
    .cue-legend-card h3 { margin: 0 0 9px; font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-size: 14px; letter-spacing: .03em; line-height: 1.05; text-transform: uppercase; }
    .cue-legend-card p { margin: 0; font-size: 12px; color: #172437; line-height: 1.4; }

    .cue { margin: 18px 0; border-radius: 4px; padding: 14px 16px; border: 1px solid; }
    .cue h4 { margin: 0 0 6px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .04em; font-size: 14px; }
    .cue p { margin: 0; font-size: 15px; }

    .cue-safety, .cue-legend-card.cue-safety { color: var(--orange); border-color: #e2a677; background: rgba(201,101,37,.06); }
    .cue-critical, .cue-legend-card.cue-critical { color: var(--red); border-color: #c34b55; background: rgba(181,40,47,.06); }
    .cue-field, .cue-legend-card.cue-field { color: #1f91ad; border-color: #84bccc; background: rgba(31,145,173,.06); }
    .cue-code, .cue-legend-card.cue-code { color: var(--green); border-color: #a1b383; background: rgba(92,127,53,.06); }
    .cue-manufacturer, .cue-legend-card.cue-manufacturer { color: var(--purple); border-color: #a99cd2; background: rgba(101,82,155,.06); }
    .cue-measurement, .cue-legend-card.cue-measurement { color: var(--gold); border-color: #d2ae72; background: rgba(159,115,40,.06); }

    .toolbox { margin: 18px 0; border-radius: 4px; padding: 14px 16px; border-left: 6px solid; background: rgba(255,255,255,.55); box-shadow: 0 2px 8px rgba(6,28,51,.06); }
    .toolbox h4 { margin: 0 0 6px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .04em; font-size: 13px; }
    .toolbox p { margin: 0; font-size: 15px; color: #1b2d42; }
    .toolbox-note { border-color: var(--gray); } .toolbox-note h4 { color: var(--gray); }
    .toolbox-tip { border-color: var(--blue-600); } .toolbox-tip h4 { color: var(--blue-700); }
    .toolbox-mistake { border-color: var(--orange); } .toolbox-mistake h4 { color: var(--orange); }
    .toolbox-observation { border-color: var(--green); } .toolbox-observation h4 { color: var(--green); }
    .toolbox-inspection { border-color: var(--yellow); } .toolbox-inspection h4 { color: var(--yellow); }
    .toolbox-code { border-color: var(--red); } .toolbox-code h4 { color: var(--red); }

    .main-grid { display: grid; grid-template-columns: minmax(0, 1.15fr) minmax(330px, .85fr); gap: 38px; align-items: start; margin-bottom: 34px; }
    .left-column { padding: 0 2px 0 16px; }
    .right-column { border-left: 1px dotted #b8b0a4; padding-left: 36px; }

    .content-block { margin-bottom: 28px; border-bottom: 1px dotted #c7c0b5; padding-bottom: 22px; }
    .content-block:last-child { border-bottom: none; }

    .section-title { font-size: 22px; border-bottom: 3px solid var(--blue-600); padding-bottom: 6px; margin-bottom: 14px; }
    .content-block p { margin: 0 0 16px; font-size: 17px; color: #1b2d42; }

    .checklist { list-style: none; padding: 0; margin: 0; }
    .checklist li { position: relative; padding: 7px 0 7px 34px; border-bottom: 1px dotted #c7c0b5; font-size: 16px; }
    .checklist li::before { content: "✓"; position: absolute; left: 0; top: 8px; width: 21px; height: 21px; border-radius: 50%; background: var(--blue-700); color: white; font-size: 14px; line-height: 21px; text-align: center; font-weight: 900; }

    .table-card h2 { font-size: 21px; }
    .title-rule { border-bottom: 3px solid var(--blue-600); padding-bottom: 7px; margin-bottom: 20px; }

    table { width: 100%; border-collapse: collapse; background: rgba(255,255,255,.54); box-shadow: 0 2px 10px rgba(6,28,51,.08); border: 1px solid #c9c2b7; overflow: hidden; margin-bottom: 8px; }
    th { background: linear-gradient(90deg, var(--navy-850), var(--blue-700)); color: white; padding: 10px 13px; text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; font-size: 13px; letter-spacing: .045em; text-align: left; }
    td { border: 1px solid #d6d0c5; padding: 11px 14px; vertical-align: middle; font-size: 15px; background: rgba(255,255,255,.38); }
    td.icon-cell { width: 52px; text-align: center; font-size: 24px; color: var(--blue-700); }
    td.item-cell { width: 30%; font-weight: 800; color: #1b2d42; }

    .note-box { margin-top: 24px; border: 1px solid #a9c5dd; background: linear-gradient(180deg, rgba(238,247,255,.85), rgba(255,255,255,.45)); border-radius: 6px; padding: 18px 20px; box-shadow: 0 2px 8px rgba(6,28,51,.06); }
    .note-title { font-size: 16px; color: var(--blue-700); margin-bottom: 8px; }
    .note-box p { margin: 0; font-size: 16px; color: #1b2d42; }

    .work-order { margin: 34px 0 40px; border: 1px solid #c9c1b1; background: rgba(255,255,255,.5); box-shadow: var(--shadow); border-radius: 4px; overflow: hidden; }
    .work-order__header { background: linear-gradient(90deg, var(--navy-900), var(--blue-700)); color: #fff; padding: 18px 24px 16px; }
    .work-order__competency-code { display: inline-block; margin: 0 0 8px; background: rgba(255,255,255,.15); border: 1px solid rgba(255,255,255,.4); padding: 3px 10px; border-radius: 3px; font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .08em; font-size: 13px; }
    .work-order__type { margin: 0 0 4px; text-transform: uppercase; letter-spacing: .08em; font-size: 12px; color: #bcd7ef; font-weight: 800; }
    .work-order__title { margin: 0; font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-weight: 900; text-transform: uppercase; font-size: 24px; letter-spacing: .01em; }
    .work-order__meta { display: grid; grid-template-columns: repeat(4, 1fr); gap: 10px; padding: 14px 24px; background: rgba(11,116,201,.06); border-bottom: 1px solid #d3ccbc; font-size: 14px; }
    .work-order__meta p { margin: 0; }
    .work-order__competencies { padding: 16px 24px; }
    .work-order__competencies h3 { margin: 0 0 8px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; color: var(--blue-700); font-size: 14px; letter-spacing: .04em; }
    .work-order__competencies ul { margin: 0; padding-left: 20px; }
    .work-order__competencies li { font-size: 15px; margin-bottom: 4px; }

    .work-order-body { padding: 4px 24px 24px; }
    .work-order-body h3.wo-sub { color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .03em; font-size: 16px; border-bottom: 2px solid #d3ccbc; padding-bottom: 5px; margin: 22px 0 10px; }
    .work-order-body p { font-size: 15.5px; margin: 0 0 12px; }
    .work-order-body ul, .work-order-body ol { margin: 0 0 12px; padding-left: 22px; font-size: 15.5px; }
    .work-order-body li { margin-bottom: 6px; }

    .step-block { counter-reset: step; }
    .step-block li { list-style: none; position: relative; padding: 8px 0 8px 40px; border-bottom: 1px dotted #c7c0b5; counter-increment: step; }
    .step-block li::before { content: counter(step); position: absolute; left: 0; top: 8px; width: 26px; height: 26px; border-radius: 50%; background: var(--navy-850); color: #fff; font-weight: 900; font-size: 13px; text-align: center; line-height: 26px; }

    .photo-placeholder { margin: 14px 0; border: 1px dashed #b7ac97; background: rgba(255,255,255,.4); padding: 14px; border-radius: 4px; text-align: center; }
    .photo-placeholder img { max-width: 100%; }
    .photo-placeholder figcaption { font-size: 13px; color: var(--muted); margin-top: 6px; font-style: italic; }

    .related-skills, .next-project { margin-top: 16px; font-size: 14.5px; color: #223347; border-top: 1px dashed #c7c0b5; padding-top: 12px; }
    .related-skills strong, .next-project strong { color: var(--blue-700); }

    .priority-grid { display: grid; grid-template-columns: repeat(3, 1fr); gap: 10px; margin-top: 14px; }
    .priority-card { min-height: 92px; border: 1px solid #c8c0b4; background: rgba(255,255,255,.42); padding: 12px; border-top: 5px solid var(--blue-600); }
    .priority-card strong { display: block; color: var(--navy-850); text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing: .035em; margin-bottom: 5px; }
    .priority-card span { font-size: 13px; color: #334456; }

    .shop-terms-list { columns: 2; column-gap: 40px; }
    .shop-terms-list dt { font-weight: 900; color: var(--navy-850); margin-top: 10px; }
    .shop-terms-list dd { margin: 2px 0 6px; font-size: 15px; }

    .knowledge-check ol { padding-left: 22px; }
    .knowledge-check li { margin-bottom: 10px; font-size: 16px; }

    .chapter-nav { width: 100vw; margin-left: calc(50% - 50vw); background: linear-gradient(90deg, var(--navy-950), #071f38 45%, var(--navy-850)); color: white; min-height: 86px; display: grid; grid-template-columns: 240px minmax(260px, 1fr) 300px; align-items: center; padding: 12px 42px; box-shadow: 0 -6px 20px rgba(0,0,0,.2); }

    .nav-button { display: flex; flex-direction: column; gap: 2px; color: white; text-decoration: none; font-size: 13px; }
    .nav-button strong { font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; font-size: 18px; letter-spacing: .045em; }
    .nav-button.prev strong::before { content: "← "; font-size: 28px; vertical-align: -2px; }
    .nav-button.next strong::after { content: " →"; font-size: 28px; vertical-align: -2px; }
    .nav-button.next { text-align: right; }
    .nav-button.disabled { opacity: .45; pointer-events: none; }

    .progress { text-align: center; }
    .progress-title { color: #60a6e5; font-weight: 900; text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing: .08em; font-size: 18px; margin-bottom: 10px; }
    .dots { display: flex; justify-content: center; align-items: center; gap: 8px; }
    .dot { width: 11px; height: 11px; border-radius: 50%; background: rgba(255,255,255,.18); position: relative; }
    .dot::after { content: ""; position: absolute; left: 10px; top: 5px; width: 10px; height: 2px; background: rgba(255,255,255,.16); }
    .dot:last-child::after { display: none; }
    .dot.active { background: var(--blue-600); box-shadow: 0 0 0 3px rgba(11,116,201,.14); }

    @media (max-width: 1020px) {
      .hero-grid, .main-grid { grid-template-columns: 1fr; }
      .right-column { border-left: none; padding-left: 0; }
      .cue-legend { grid-template-columns: repeat(2, minmax(0, 1fr)); }
      .cue-legend-intro { grid-column: 1 / -1; }
      .chapter-nav { grid-template-columns: 1fr; gap: 12px; text-align: center; }
      .nav-button, .nav-button.next { text-align: center; }
      .work-order__meta { grid-template-columns: repeat(2, 1fr); }
      .shop-terms-list { columns: 1; }
    }

    @media (max-width: 700px) {
      .book-header { padding: 14px 18px; flex-wrap: wrap; gap: 6px; }
      .book-header .divider { display: none; }
      .page { padding: 24px 18px 0; }
      .hero-left { grid-template-columns: 1fr; }
      .chapter-stamp { width: 155px; height: 155px; }
      .chapter-stamp .label { font-size: 23px; }
      .chapter-stamp .number { font-size: 96px; }
      .cue-legend { grid-template-columns: 1fr; padding: 14px; }
      .priority-grid { grid-template-columns: 1fr; }
      .chapter-nav { padding: 18px; }
      td.item-cell { width: auto; }
      .work-order__meta { grid-template-columns: 1fr; }
    }

    .project-panel { margin: 18px 0; border: 1px solid #d3ccb9; background: rgba(255,255,255,.45); padding: 18px 20px; box-shadow: 0 2px 8px rgba(6,28,51,.07); border-radius: 4px; }
    .project-panel h3 { margin: 0 0 8px; color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .035em; font-size: 16px; border-bottom: 2px solid #d3ccbc; padding-bottom: 5px; }
    .project-panel p { margin: 0 0 12px; font-size: 15.5px; color: #1b2d42; }
    .zone-grid { display: grid; grid-template-columns: repeat(4, minmax(130px, 1fr)); gap: 10px; margin: 16px 0; }
    .zone-card { border: 1px solid #c8c0b4; background: rgba(255,255,255,.42); padding: 12px; border-top: 5px solid var(--blue-600); min-height: 108px; }
    .zone-card strong { display:block; color: var(--navy-850); text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing:.035em; margin-bottom: 5px; }
    .zone-card span { font-size: 13px; color: #334456; }
    .readiness-list li { margin-bottom: 7px; }
    .placeholder-label { font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .08em; color: var(--blue-700); font-weight: 900; font-size: 14px; }
    @media (max-width: 1020px) { .zone-grid { grid-template-columns: repeat(2, minmax(0, 1fr)); } }
    @media (max-width: 700px) { .zone-grid { grid-template-columns: 1fr; } }

  </style>
<body>
  <header class="book-header">
    <div class="series">Residential Construction and Building Trades Library</div>
    <div class="divider">|</div>
    <div class="book-title">Book 09 — Residential HVAC: Heating, Cooling, Ventilation, Duct Systems, and Indoor Air Quality</div>
  </header>

  <main class="page">
    <nav class="breadcrumb" aria-label="Breadcrumb">
      <span>Residential HVAC</span>
      <span>Projects</span>
      <span>Project 16</span>
    </nav>

    <section class="hero-grid" aria-labelledby="project-title">
      <div class="hero-left">
        <aside class="chapter-stamp" aria-label="Project number">
          <div class="label">Project</div>
          <div class="number">16</div>
        </aside>

        <header class="chapter-header">
          <p class="chapter-header__number">Project 16</p>
          <h1 class="chapter-header__title" id="project-title">Install a Bathroom Exhaust Fan and Vent Duct</h1>
          <div class="rule"></div>
          <p class="chapter-header__summary">Install one listed bathroom exhaust fan, its dedicated duct, and an approved exterior termination using coordinated mechanical, electrical, structural, roofing, and building-envelope details supplied by the approved ventilation design.</p>
        </header>
      </div>

      <aside class="glance" aria-labelledby="brief-title">
        <div class="tab" id="brief-title">Project Brief</div>
        <div class="glance-body">
          <div class="glance-row">
            <div class="glance-icon">▥</div>
            <div><div class="glance-label">Difficulty</div><div class="glance-value">Intermediate</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">◷</div>
            <div><div class="glance-label">Time</div><div class="glance-value">4–7 hours, plus required inspection and drying time for roof or wall sealants</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">$</div>
            <div><div class="glance-label">Cost</div><div class="glance-value">$120–$400 for the listed fan, dedicated duct, termination, fasteners, and sealants, per the approved design</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">🔧</div>
            <div><div class="glance-label">Tools</div><div class="glance-value">Voltage tester, drywall saw or hole saw, drill/driver, tin snips or duct shears, screwdrivers, tape measure, stud finder, ladder, caulk gun, roofing or siding tools identified by the approved design</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">□</div>
            <div><div class="glance-label">Materials</div><div class="glance-value">Listed exhaust fan, listed exhaust duct, listed exterior termination with backdraft damper, duct clamps or listed closure, mastic or listed tape, flashing, fasteners, and grille specified by the approved design</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">▰</div>
            <div><div class="glance-label">Competencies</div><div class="glance-value">HV-091 – HV-096</div></div>
          </div>
        </div>
      </aside>
    </section>

    <section class="cue-legend" aria-labelledby="cue-legend-title">
      <div class="cue-legend-intro">
        <h2 id="cue-legend-title">Field Cue System</h2>
        <p>These cues appear at the point of work. They identify electrical, structural, moisture, and code issues before they become a shock hazard, a leak, or a failed inspection.</p>
      </div>

      <article class="cue-legend-card cue-safety">
        <div class="icon">△</div>
        <h3>Safety Cue</h3>
        <p>Task-specific safety guidance for ordinary work hazards.</p>
      </article>

      <article class="cue-legend-card cue-critical">
        <div class="icon">✋</div>
        <h3>Critical Safety Cue</h3>
        <p>Serious injury, shock, fall, or exposure hazard is possible.</p>
      </article>

      <article class="cue-legend-card cue-field">
        <div class="icon">⛑</div>
        <h3>Field Safety Cue</h3>
        <p>Practical work-area safety: lighting, footing, access, and housekeeping.</p>
      </article>

      <article class="cue-legend-card cue-code">
        <div class="icon">▤</div>
        <h3>Code Alert</h3>
        <p>Local requirements vary. Verify permit, inspection, and jurisdictional rules.</p>
      </article>

      <article class="cue-legend-card cue-manufacturer">
        <div class="icon">▧</div>
        <h3>Manufacturer Cue</h3>
        <p>Follow product-specific instructions for equipment, controls, and labels.</p>
      </article>

      <article class="cue-legend-card cue-measurement">
        <div class="icon">▱</div>
        <h3>Measurement Cue</h3>
        <p>Reference-point, verification, and documentation guidance.</p>
      </article>
    </section>

    <section class="main-grid">
      <div class="left-column">
        <article class="content-block">
          <h2 class="section-title">Job Overview</h2>
          <p>This project qualifies you to install one listed bathroom exhaust fan, its dedicated duct, and an approved exterior termination on a residence or training structure using an approved ventilation design. The finished work product is one operating exhaust fan that draws air from the bathroom ceiling location shown on the approved design and discharges it directly outdoors through a sealed, supported, insulated duct and a weatherproof exterior termination.</p>
          <p>You will confirm the approved fan selection, duct size, and termination method; verify framing, wiring, and envelope conditions at the planned location; cut the ceiling opening and mount the housing; route and connect the dedicated duct; prepare the exterior opening and install the termination with correct flashing integration; complete the electrical connection under the approved electrical scope; and verify airflow, damper operation, and discharge before closeout.</p>
          <p>This project depends on the system map produced in Chapter 1 and the shutdown procedure in Chapter 2. It uses the duct-sealing methods from Chapter 6, the duct-insulation methods from Chapter 7, and produces a dedicated exhaust path that must never be combined with the HVAC return-air work of Chapter 9 or the dryer exhaust work of Chapter 17. This project's finished fan and duct also become one of the ventilation components documented in the indoor-air-quality plan of Chapter 18.</p>
        </article>

        <article class="content-block">
          <h2 class="section-title">Skills You Will Demonstrate</h2>
          <ul class="checklist">
            <li><strong>HV-091</strong> — Lay out the fan location from the approved design, confirming framing, wiring, plumbing, duct route, and clearance conditions before cutting.</li>
            <li><strong>HV-092</strong> — Cut the ceiling opening to the fan housing's rough-opening dimension without damaging structural members or concealed utilities.</li>
            <li><strong>HV-093</strong> — Mount the fan housing level and secure using the manufacturer-specified support method.</li>
            <li><strong>HV-094</strong> — Connect the listed exhaust duct to the fan collar using the specified clamp, seal, and support method, minimizing bends and maintaining the required diameter.</li>
            <li><strong>HV-095</strong> — Terminate the duct outdoors through an approved exterior opening with a listed termination, backdraft damper, and correctly integrated flashing.</li>
            <li><strong>HV-096</strong> — Inspect and verify exhaust airflow, damper operation, exterior discharge, sound, and vibration under an authorized operating test.</li>
          </ul>
        </article>

        <article class="content-block">
          <h2 class="section-title">Where This Skill Fits</h2>
          <p>Bathroom exhaust is one of the ventilation components identified in the Chapter 1 system map and one of the components assessed again in the Chapter 18 indoor-air-quality plan. This project uses the Chapter 2 shutdown and electrical-isolation procedure before any wiring is touched, the Chapter 6 sealing methods at every duct joint, and the Chapter 7 insulation methods where the duct passes through unconditioned space. The dedicated-duct discipline enforced here — one exhaust path, one termination, no shared routing — is the same discipline required for the dryer exhaust installation in Chapter 17.</p>
          <p>A bathroom exhaust fan terminated into an attic, soffit, or wall cavity instead of directly outdoors creates a moisture and mold condition that the Chapter 18 indoor-air-quality assessment is specifically built to catch. Installing the termination correctly the first time prevents that condition from ever being created.</p>
        </article>

        <article class="content-block">
          <h2 class="section-title">Scope and Intended Use</h2>
          <p>This project covers:</p>
          <ul class="checklist">
            <li>installing one listed bathroom exhaust fan at the location, with the fan rating, sound rating, and duct size shown on the approved ventilation design</li>
            <li>cutting one ceiling opening and mounting the fan housing to the specified framing or support method</li>
            <li>routing, connecting, sealing, supporting, and insulating one dedicated exhaust duct from the fan collar to the exterior termination</li>
            <li>preparing one exterior wall or roof opening and installing a listed termination with a backdraft damper, integrated with the roofing or weather-resistive barrier</li>
            <li>completing the electrical connection within the approved electrical scope and verifying fan, damper, and airflow operation</li>
          </ul>
          <p>This project does <strong>not</strong> authorize the learner to:</p>
          <ul class="checklist">
            <li>select the fan rating, duct size, sound rating, or termination method independently of the approved ventilation design</li>
            <li>perform electrical work beyond the approved electrical scope, including panel work, new circuit installation, or work on line-voltage conductors not assigned to this project</li>
            <li>perform roofing, siding, or structural work beyond the approved envelope procedure identified by the design</li>
            <li>terminate the duct into an attic, soffit, crawlspace, garage, or wall cavity under any circumstance</li>
            <li>connect this duct to any other exhaust system, HVAC duct, or the dryer exhaust duct</li>
            <li>conceal the installation before the required inspection has passed</li>
          </ul>
          <p>Confirm before starting whether local code requires a permit, an inspection, a licensed electrician for the circuit connection, or a licensed roofer for the exterior penetration. Stop work and obtain the required professional if the approved design does not clearly assign that scope.</p>
        </article>

        <aside class="toolbox toolbox-note">
          <h4>Trade Note</h4>
          <p>A bathroom exhaust fan only performs its function if the duct actually reaches the outdoors. A fan that runs and sounds correct but discharges into an attic or soffit has not been installed correctly, even though it appears to work from inside the bathroom. Confirm exterior discharge, not just interior fan operation, before closing out this project.</p>
        </aside>
      </div>

      <aside class="right-column">
        <div class="table-card">
          <h2 class="title-rule">Common Tools and Equipment</h2>
          <table aria-label="Common tools and equipment for this project">
            <thead>
              <tr><th colspan="2">Item</th><th>Purpose</th></tr>
            </thead>
            <tbody>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Non-contact voltage tester</td><td>Verifying the assigned circuit is de-energized before wiring work</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Drywall saw or hole saw</td><td>Cutting the ceiling rough opening to the fan housing dimension</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Drill/driver</td><td>Securing housing brackets, framing, and fasteners</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Tin snips or duct shears</td><td>Cutting and fitting the exhaust duct and collar connections</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Stud finder</td><td>Locating framing, wiring, and utilities before cutting</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Tape measure</td><td>Locating the fan centerline, rough opening, and duct route</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Ladder rated for the work height</td><td>Accessing the ceiling, attic, and exterior termination location</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Caulk gun</td><td>Applying sealant at the exterior termination and flashing</td></tr>
            </tbody>
          </table>

          <h2 class="title-rule" style="margin-top:20px;">PPE and Materials</h2>
          <table aria-label="PPE and materials for this project">
            <thead>
              <tr><th colspan="2">Item</th><th>Purpose</th></tr>
            </thead>
            <tbody>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Eye protection</td><td>Worn during cutting, drilling, and attic or roof work</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Dust mask or respirator</td><td>Worn when working in insulated attic spaces</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Fall protection appropriate to the roof or ladder work</td><td>Worn for exterior termination work at height</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Listed exhaust fan, duct, termination, flashing, and fasteners</td><td>Installed exactly as specified by the approved ventilation design</td></tr>
            </tbody>
          </table>
          <p style="font-size:14px; color:#334456; margin-top:8px;"><strong>Required PPE for this project:</strong> eye protection during cutting and drilling; a dust mask or respirator in insulated attic spaces; fall protection appropriate to ladder or roof access.</p>
        </div>

        <aside class="note-box">
          <h3 class="note-title">Setup Standard</h3>
          <p>Do not begin this project until the approved ventilation design specifies the fan rating, sound rating, duct size, route, termination method, and electrical circuit. Do not select or substitute these values independently. Confirm the electrical circuit is de-energized and verified before any wiring is touched.</p>
        </aside>

        <aside class="toolbox toolbox-tip">
          <h4>Shop Tip</h4>
          <p>Dry-fit the entire duct route from the fan collar to the exterior opening before making any permanent connection. Confirming the route, bend count, and support points first prevents discovering a blocked path after the ceiling is already cut and the housing is already mounted.</p>
        </aside>
      </aside>
    </section>

    <article class="content-block">
      <h2 class="section-title">Reference Conventions</h2>
      <p>Establish these references before beginning layout, and do not change the fan location or duct route without returning to the approved ventilation design.</p>

      <table aria-label="Reference conventions for this project">
        <thead>
          <tr><th>Term</th><th>Definition</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">Approved ventilation design</td><td>The fan rating, sound rating, duct size, route, termination method, electrical circuit, and clearances specified for this installation by the design authority identified in the project outline</td></tr>
          <tr><td class="item-cell">Rough opening</td><td>The ceiling cutout dimension specified by the fan manufacturer's instructions for the selected housing</td></tr>
          <tr><td class="item-cell">Dedicated duct</td><td>The duct run serving only this bathroom exhaust fan, connected to no other exhaust, HVAC, or dryer system</td></tr>
          <tr><td class="item-cell">Equivalent length</td><td>The duct length including the additional resistance added by each bend, as limited by the fan manufacturer's instructions</td></tr>
          <tr><td class="item-cell">Backdraft damper</td><td>The one-way damper at the termination that prevents outdoor air and pests from entering the duct when the fan is off</td></tr>
          <tr><td class="item-cell">Shingle-lap order</td><td>The flashing sequence in which each upper layer overlaps the layer below it, so water drains over rather than behind each layer</td></tr>
        </tbody>
      </table>

      <div class="project-panel">
        <h3>Ventilation Design Record</h3>
        <p>Before cutting the ceiling opening, record the approved design values directly on the worksheet:</p>
        <p>Fan model and rating (CFM / sone): ______ &nbsp;&nbsp;&nbsp; Duct diameter: ______ &nbsp;&nbsp;&nbsp; Maximum equivalent length: ______</p>
        <p>Termination type and location: ______ &nbsp;&nbsp;&nbsp; Assigned electrical circuit: ______ &nbsp;&nbsp;&nbsp; Permit or inspection required: ______ (Yes/No)</p>
      </div>
    </article>

    <article class="content-block">
      <h2 class="section-title">Prerequisites</h2>
      <ul class="checklist">
        <li>Completed Chapter 1 system map identifying the existing bathroom ventilation components and the assigned electrical circuit</li>
        <li>Completed Chapter 2 shutdown and readiness procedure for the assigned circuit</li>
        <li>An approved ventilation design specifying fan rating, sound rating, duct size, route, termination method, and electrical circuit</li>
        <li>Confirmation that required ventilation calculations and fan selection were completed by the approved design authority, not by the learner</li>
        <li>Verified permit, inspection, and licensing requirements for the electrical connection and any roof or wall penetration</li>
        <li>Safe, permitted access to the ceiling location, attic or joist space, and exterior termination point</li>
      </ul>
    </article>

    <article class="content-block">
      <h2 class="section-title">Common Field Fundamentals</h2>
      <p>A bathroom exhaust installation is a coordinated project: mechanical fan and duct work, an electrical circuit connection, and an exterior envelope penetration must all agree with each other and with the approved design. Confirm each of the following before cutting anything.</p>

      <div class="zone-grid" aria-label="Bathroom exhaust installation overview">
        <div class="zone-card"><strong>Layout</strong><span>Fan centerline and rough opening marked from the approved design, framing and utilities verified</span></div>
        <div class="zone-card"><strong>Housing</strong><span>Ceiling opening cut to the rough-opening dimension and housing mounted level and secure</span></div>
        <div class="zone-card"><strong>Duct route</strong><span>Dedicated duct connected, sealed, supported, and insulated along the shortest approved path</span></div>
        <div class="zone-card"><strong>Termination</strong><span>Listed exterior termination with backdraft damper installed and integrated with roofing or wall flashing</span></div>
        <div class="zone-card"><strong>Electrical</strong><span>Circuit de-energized, wired within the approved scope, and verified before restoring power</span></div>
        <div class="zone-card"><strong>Verification</strong><span>Airflow, damper operation, exterior discharge, sound, and vibration confirmed under an authorized test</span></div>
      </div>

      <h3 class="wo-sub">Dedicated-Duct and Termination Discipline</h3>
      <p>This duct serves this fan only. Do not connect it to another bathroom fan, a kitchen exhaust, an HVAC duct, or the dryer exhaust system. Do not terminate it into an attic, soffit, crawlspace, garage, or wall cavity under any circumstance. The duct must discharge directly outdoors through the listed termination specified by the approved design.</p>

      <aside class="cue cue-critical">
        <h4>Critical Safety Cue — De-Energize and Verify Before Wiring</h4>
        <p>Do not connect, splice, or terminate a conductor at the fan until the assigned circuit has been shut down, locked out, and verified de-energized using the Chapter 2 procedure. Restore power only after the housing is secured, the wiring connections are complete, and all covers are reinstalled.</p>
      </aside>

      <aside class="cue cue-field">
        <h4>Field Safety Cue — Ceiling, Attic, and Roof Access</h4>
        <p>Verify ladder footing, attic structural support, adequate lighting, and insulation hazards before entering the ceiling cavity. Use fall protection appropriate to roof or elevated exterior work. Stop work and reassess access if the attic or roof condition is unstable, poorly supported, or obstructed.</p>
      </aside>

      <aside class="cue cue-code">
        <h4>Code Alert — Permit, Inspection, and Envelope Requirements Vary</h4>
        <p>Confirm whether local code requires a permit and inspection for this installation, whether the electrical connection requires a licensed electrician, and whether the roof or wall penetration requires a licensed roofer or siding contractor. Do not conceal the installation before the required inspection has passed.</p>
      </aside>

      <aside class="cue cue-manufacturer">
        <h4>Manufacturer Instruction Cue — Fan and Duct Ratings Control the Installation</h4>
        <p>Install the fan, duct diameter, maximum equivalent length, and termination exactly as specified by the manufacturer instructions and the approved ventilation design. Do not substitute a smaller duct diameter, add unaccounted bends, or exceed the specified equivalent length.</p>
      </aside>
    </article>

    <article class="work-order" id="install-bathroom-exhaust-fan-and-vent-duct">
      <header class="work-order__header">
        <p class="work-order__competency-code">HV-091 – HV-096</p>
        <p class="work-order__type">Ventilation Installation / Electrical Coordination / Envelope Penetration Qualification</p>
        <h2 class="work-order__title">Install a Bathroom Exhaust Fan and Vent Duct</h2>
      </header>

      <div class="work-order__meta">
        <p><strong>Difficulty:</strong> Intermediate</p>
        <p><strong>Estimated Time:</strong> 4–7 hours</p>
        <p><strong>Estimated Cost:</strong> $120–$400</p>
        <p><strong>Finished Work:</strong> One operating, sealed, supported, weatherproof bathroom exhaust installation discharging directly outdoors</p>
      </div>

      <div class="work-order-body">
        <h3 class="wo-sub">A. Finished-Project Specification</h3>
        <p><strong>Quantity:</strong> one listed exhaust fan installed at the approved ceiling location, one dedicated sealed and supported duct connecting the fan collar to one listed exterior termination with backdraft damper, completed electrical connection within the approved scope, and a completed installation and test record.</p>

        <h3 class="wo-sub">B. Component Schedule</h3>
        <table aria-label="Component schedule">
          <thead>
            <tr><th>Component</th><th>Quantity</th><th>Material</th><th>Finished Size</th><th>Preparation</th></tr>
          </thead>
          <tbody>
            <tr><td class="item-cell">Exhaust fan housing and motor assembly</td><td>1</td><td>Listed per approved design</td><td>Per manufacturer rough-opening dimension</td><td>Verified fan and sound rating match design before mounting</td></tr>
            <tr><td class="item-cell">Dedicated exhaust duct</td><td>Per approved route length</td><td>Listed rigid, semi-rigid, or insulated flexible duct per design</td><td>Diameter per design; length per measured route</td><td>Cut square; inner liner and jacket prepared per Chapter 10 method where flexible duct is used</td></tr>
            <tr><td class="item-cell">Exterior termination with backdraft damper</td><td>1</td><td>Listed per approved design</td><td>Per manufacturer opening dimension</td><td>Verified compatible with duct diameter and wall or roof assembly</td></tr>
            <tr><td class="item-cell">Duct clamps or listed closure</td><td>Per joint</td><td>Listed per duct system</td><td>Sized to duct diameter</td><td>Installed per manufacturer torque or engagement specification</td></tr>
            <tr><td class="item-cell">Flashing and sealant</td><td>Per opening</td><td>Compatible with roofing or siding assembly</td><td>Per manufacturer coverage requirement</td><td>Integrated in shingle-lap order with the building envelope</td></tr>
          </tbody>
        </table>

        <h3 class="wo-sub">C. Material Takeoff</h3>
        <ul class="checklist">
          <li><strong>Fan and termination:</strong> one listed exhaust fan matching the approved rating and sound rating; one listed exterior termination with backdraft damper and, where permitted, pest screen.</li>
          <li><strong>Duct materials:</strong> dedicated duct sized to the approved diameter, sufficient length for the measured route with the specified support interval, mastic or listed tape for every joint, insulation where required to control condensation.</li>
          <li><strong>Fasteners and hardware:</strong> housing support fasteners specified by the fan manufacturer, duct clamps or listed closures per joint, flashing fasteners compatible with the roofing or siding assembly.</li>
          <li><strong>Electrical materials:</strong> wiring devices and connectors specified by the approved electrical scope.</li>
        </ul>

        <h3 class="wo-sub">D. Fastener and Hardware Schedule</h3>
        <table aria-label="Fastener and hardware schedule">
          <thead>
            <tr><th>Joint</th><th>Fastener/Hardware</th><th>Installation Requirement</th></tr>
          </thead>
          <tbody>
            <tr><td class="item-cell">Housing to framing or support bracket</td><td>Manufacturer-specified fastener</td><td>Installed per manufacturer instructions; housing level and stable before duct connection</td></tr>
            <tr><td class="item-cell">Duct to fan collar</td><td>Listed clamp or draw band</td><td>Full engagement over collar; sealed with mastic or listed tape</td></tr>
            <tr><td class="item-cell">Duct to termination collar</td><td>Listed clamp or draw band</td><td>Full engagement over collar; sealed with mastic or listed tape</td></tr>
            <tr><td class="item-cell">Termination to wall or roof assembly</td><td>Manufacturer-specified fastener</td><td>Installed with flashing integrated in shingle-lap order and sealant applied per manufacturer instructions</td></tr>
            <tr><td class="item-cell">Duct supports along the route</td><td>Wide approved strap</td><td>Installed at the manufacturer-specified interval without compressing insulation or creating sag</td></tr>
          </tbody>
        </table>

        <h3 class="wo-sub">E. Acceptance Standards</h3>
        <table aria-label="Acceptance standards for bathroom exhaust installation">
          <thead>
            <tr><th>Check</th><th>Standard</th></tr>
          </thead>
          <tbody>
            <tr><td class="item-cell">Fan and duct match</td><td>Installed fan rating, sound rating, and duct diameter match the approved ventilation design exactly</td></tr>
            <tr><td class="item-cell">Housing mounting</td><td>Housing level, secure, and supported per manufacturer instructions</td></tr>
            <tr><td class="item-cell">Duct route</td><td>Dedicated to this fan only; shortest approved path; bends and equivalent length within the manufacturer limit</td></tr>
            <tr><td class="item-cell">Duct sealing and support</td><td>Every joint sealed with mastic or listed tape; supports at the specified interval without sag or crushing</td></tr>
            <tr><td class="item-cell">Termination</td><td>Listed termination with functioning backdraft damper, discharging directly outdoors, flashed in shingle-lap order</td></tr>
            <tr><td class="item-cell">Electrical connection</td><td>Completed within the approved electrical scope; circuit verified de-energized before work and functional after restoration</td></tr>
            <tr><td class="item-cell">Operating test</td><td>Fan starts, damper opens, exterior discharge confirmed, no abnormal noise or vibration</td></tr>
          </tbody>
        </table>

        <h3 class="wo-sub">F. Preparation and Design Confirmation</h3>
        <ol class="step-block">
          <li><strong>Review the approved ventilation design, fan rating, sound rating, duct size, route, termination, electrical circuit, controls, clearances, and permit requirements.</strong> Record each value on the Ventilation Design Record before proceeding.</li>
          <li><strong>Confirm that required ventilation calculations and fan selection have been completed by the approved design authority.</strong> Do not select or substitute the fan rating, duct size, or termination independently.</li>
          <li><strong>Verify ceiling framing, insulation, vapor control, roof or wall assembly, and access route.</strong> Use the stud finder and visual inspection from both sides of the ceiling where accessible.</li>
          <li><strong>Confirm that the fan is listed for the intended location, including tub or shower zones where applicable.</strong> Check the fan's listing label against the installation location before mounting.</li>
        </ol>

        <h3 class="wo-sub">G. Electrical Isolation and Layout</h3>
        <ol class="step-block">
          <li><strong>De-energize the assigned electrical circuit and verify safe conditions.</strong> Use the Chapter 2 shutdown, lockout, and voltage-verification procedure at the assigned breaker.</li>
          <li><strong>Mark the fan centerline and rough opening from the approved room layout.</strong> Use the tape measure and the manufacturer's rough-opening dimension.</li>
          <li><strong>Inspect both sides of the ceiling for framing, wiring, plumbing, ducts, and hazards.</strong> Confirm the planned opening avoids joists, wiring, and plumbing not part of this project.</li>
        </ol>

        <h3 class="wo-sub">H. Housing Installation</h3>
        <ol class="step-block">
          <li><strong>Cut the ceiling opening without damaging structural members or utilities.</strong> Cut to the exact rough-opening dimension using the drywall saw or hole saw.</li>
          <li><strong>Install the housing support brackets or framing in accordance with the fan instructions.</strong> Use the fasteners specified in the Fastener and Hardware Schedule.</li>
          <li><strong>Set the housing at the correct relationship to the future ceiling finish.</strong> Confirm the housing depth matches the manufacturer's finished-ceiling reference.</li>
          <li><strong>Secure the housing and verify it is level and stable.</strong> Check level in two directions before proceeding to duct connection.</li>
        </ol>

        <h3 class="wo-sub">I. Duct Routing and Connection</h3>
        <ol class="step-block">
          <li><strong>Route the listed exhaust duct by the shortest approved path.</strong> Confirm the route matches the approved design before cutting duct material.</li>
          <li><strong>Minimize bends and preserve the required duct diameter.</strong> Do not reduce the duct diameter at any point along the route.</li>
          <li><strong>Support the duct without sagging, crushing, or contact with damaging surfaces.</strong> Install wide approved straps at the manufacturer-specified interval.</li>
          <li><strong>Connect the duct to the fan collar using the specified clamp and seal.</strong> Seat the clamp fully and seal the joint with mastic or listed tape.</li>
          <li><strong>Insulate the duct where required to control condensation.</strong> Apply insulation using the Chapter 7 method where the duct passes through unconditioned space.</li>
        </ol>

        <h3 class="wo-sub">J. Exterior Termination and Flashing</h3>
        <ol class="step-block">
          <li><strong>Prepare the exterior opening using the approved roof or wall procedure.</strong> Confirm the opening dimension matches the termination's manufacturer specification.</li>
          <li><strong>Install the listed termination with backdraft damper and pest screen only where permitted.</strong> Verify the damper moves freely before final fastening.</li>
          <li><strong>Integrate the termination flashing with roofing or the weather-resistive barrier in shingle-lap order.</strong> Confirm each upper layer overlaps the layer below it.</li>
          <li><strong>Do not terminate into an attic, soffit, crawlspace, garage, or wall cavity.</strong> Confirm the termination discharges directly to the exterior before sealing the opening.</li>
        </ol>

        <h3 class="wo-sub">K. Electrical Completion and Air Sealing</h3>
        <ol class="step-block">
          <li><strong>Complete the electrical wiring under the approved electrical scope.</strong> Connect conductors per the fan manufacturer's terminal instructions and the approved circuit design.</li>
          <li><strong>Air-seal the fan housing to the ceiling air barrier without blocking service or drainage features.</strong> Use a compatible sealant that does not obstruct the damper or service access.</li>
          <li><strong>Install the grille.</strong> Confirm the grille seats fully and does not obstruct airflow.</li>
        </ol>

        <h3 class="wo-sub">L. Testing, Inspection, and Documentation</h3>
        <ol class="step-block">
          <li><strong>Complete required inspection before concealment and energization.</strong> Do not close the ceiling or energize the circuit until the required inspection has passed.</li>
          <li><strong>Restore power and operate the fan.</strong> Restore the assigned breaker and start the fan using its control.</li>
          <li><strong>Verify damper opening, exterior discharge, sound, vibration, and grille draw using the approved test.</strong> Confirm the backdraft damper opens fully and air discharges directly outdoors.</li>
          <li><strong>Stop for backdraft, duct leakage, water intrusion, excessive noise, or failed operation.</strong> De-energize the circuit before making any correction.</li>
          <li><strong>Document fan, duct, termination, electrical handoff, and test results.</strong> Complete every field on the Inspection Checklist before closeout.</li>
        </ol>
      </div>
    </article>

    <article class="content-block">
      <h2 class="section-title">Common Readiness Inspection</h2>
      <p>Inspect every completed installation using the same checks regardless of which residence or training structure the project involves.</p>
      <ul class="checklist readiness-list">
        <li><strong>Design-match check:</strong> confirm the installed fan rating, sound rating, and duct diameter match the approved ventilation design.</li>
        <li><strong>Housing check:</strong> confirm the housing is level, secure, and supported per manufacturer instructions.</li>
        <li><strong>Duct check:</strong> confirm the duct is dedicated to this fan only, sealed at every joint, supported at the specified interval, and within the equivalent-length limit.</li>
        <li><strong>Termination check:</strong> confirm the termination discharges directly outdoors, the backdraft damper opens freely, and the flashing is integrated in shingle-lap order.</li>
        <li><strong>Electrical check:</strong> confirm the circuit was verified de-energized before work and functions correctly after restoration.</li>
        <li><strong>Operating check:</strong> confirm fan start, damper operation, exterior discharge, and absence of abnormal noise or vibration.</li>
      </ul>
      <p>Complete the Inspection Checklist below before authorizing concealment of the ceiling or duct route.</p>
    </article>

    <article class="content-block">
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: the fan housing mounted level in the ceiling opening with support brackets visible.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: the sealed duct connection at the fan collar showing clamp and mastic or tape application.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: the exterior termination with backdraft damper and flashing integrated in shingle-lap order.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: the completed grille installed and flush with the finished ceiling.</figcaption>
      </figure>
    </article>

    <article class="content-block">
      <h2 class="section-title">Failure Points and Troubleshooting</h2>

      <aside class="toolbox toolbox-observation">
        <h4>Fan Runs but Little or No Air Is Felt at the Grille</h4>
        <p><strong>Probable cause:</strong> a crushed or kinked duct section, an undersized duct, excessive bends beyond the manufacturer's equivalent-length limit, or a closed backdraft damper.<br>
        <strong>Confirmation:</strong> inspect the accessible duct route for crushing or kinks and check the damper for free movement at the termination.<br>
        <strong>Correction:</strong> de-energize the circuit, correct the crushed or kinked section, or replace the duct if the diameter or length exceeds the approved design.<br>
        <strong>Reinspection:</strong> restore power and repeat the airflow and damper verification test.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>Moisture, Frost, or Staining Appears Along the Duct in Unconditioned Space</h4>
        <p><strong>Probable cause:</strong> missing or incomplete duct insulation allowing condensation on the duct exterior.<br>
        <strong>Confirmation:</strong> inspect the insulation coverage and vapor-facing continuity along the affected section.<br>
        <strong>Correction:</strong> complete the insulation coverage using the Chapter 7 method, sealing all vapor-facing seams.<br>
        <strong>Reinspection:</strong> observe the duct during a following operating cycle for continued condensation.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>Water Intrusion Appears at the Exterior Termination After Installation</h4>
        <p><strong>Probable cause:</strong> flashing installed out of shingle-lap order, insufficient sealant, or an incompatible termination for the wall or roof assembly.<br>
        <strong>Confirmation:</strong> inspect the flashing lap sequence and sealant continuity at the termination opening.<br>
        <strong>Correction:</strong> stop work, correct the flashing lap order and sealant application per the manufacturer instructions, and do not conceal the correction until reinspected.<br>
        <strong>Reinspection:</strong> confirm no water intrusion under a controlled water test or the next weather event, as required by the approved design.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>Fan Fails to Start or Trips the Assigned Breaker</h4>
        <p><strong>Probable cause:</strong> a wiring error, a short circuit at a connection, or a mismatch between the fan's electrical rating and the assigned circuit.<br>
        <strong>Confirmation:</strong> de-energize the circuit, verify absence of voltage, and inspect the wiring connections against the fan manufacturer's terminal diagram.<br>
        <strong>Correction:</strong> correct the wiring error within the approved electrical scope, or stop work and escalate to a licensed electrician if the fault is not resolved by correcting the connection.<br>
        <strong>Reinspection:</strong> restore power and repeat the fan-start verification test.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>Excessive Noise or Vibration Is Observed During the Operating Test</h4>
        <p><strong>Probable cause:</strong> the housing is not level or securely mounted, the duct contacts a framing member, or the fan is not rated for the installed sound requirement.<br>
        <strong>Confirmation:</strong> inspect housing mounting security and duct contact points along the accessible route.<br>
        <strong>Correction:</strong> de-energize the circuit and re-secure the housing or duct support at the point of contact or looseness.<br>
        <strong>Reinspection:</strong> restore power and repeat the sound and vibration observation.</p>
      </aside>
    </article>

    <article class="content-block">
      <h2 class="section-title">Cleanup</h2>
      <p>This project ends with the fan verified operational, the duct route and termination inspected and approved, and the work area restored.</p>
      <ul class="checklist">
        <li>Confirm all access panels, attic hatches, or roof access points opened for this project are closed and secured</li>
        <li>Confirm construction debris, cut duct scrap, and packaging are removed from the ceiling cavity and attic</li>
        <li>Confirm the assigned circuit breaker is labeled correctly and left in the restored, functional position</li>
        <li>Store unused fasteners, sealant, and duct material in a protected, undamaged condition</li>
        <li>Store the completed Ventilation Design Record and Inspection Checklist for reference by Chapter 18</li>
      </ul>
    </article>

    <article class="content-block shop-terms">
      <h2 class="section-title">Field Terms</h2>
      <dl class="shop-terms-list">
        <dt>Approved Ventilation Design</dt><dd>The fan rating, sound rating, duct size, route, termination method, electrical circuit, and clearances specified for this installation by the identified design authority.</dd>
        <dt>Rough Opening</dt><dd>The ceiling cutout dimension specified by the fan manufacturer's instructions for the selected housing.</dd>
        <dt>Dedicated Duct</dt><dd>The duct run serving only this bathroom exhaust fan, connected to no other exhaust, HVAC, or dryer system.</dd>
        <dt>Equivalent Length</dt><dd>The duct length including the additional resistance added by each bend, as limited by the fan manufacturer's instructions.</dd>
        <dt>Backdraft Damper</dt><dd>The one-way damper at the termination that prevents outdoor air and pests from entering the duct when the fan is off.</dd>
        <dt>Shingle-Lap Order</dt><dd>The flashing sequence in which each upper layer overlaps the layer below it so water drains over rather than behind each layer.</dd>
        <dt>Termination</dt><dd>The listed exterior fitting through which the duct discharges directly outdoors.</dd>
      </dl>
    </article>

    <article class="content-block knowledge-check">
      <h2 class="section-title">Skill Check</h2>
      <ol>
        <li>Why must the fan rating, duct size, and termination method come from the approved ventilation design rather than the learner's own selection?</li>
        <li>What must be verified about the assigned electrical circuit before any wiring connection is made?</li>
        <li>Why is a bathroom exhaust duct never terminated into an attic, soffit, crawlspace, garage, or wall cavity?</li>
        <li>What is the purpose of the backdraft damper at the termination, and how is its correct operation confirmed?</li>
        <li>Why must flashing at the exterior termination be installed in shingle-lap order?</li>
        <li>What conditions during the operating test require the learner to stop and de-energize the circuit before correcting?</li>
        <li>Why must this duct never be connected to another exhaust system, an HVAC duct, or the dryer exhaust system?</li>
        <li>What must be completed before the ceiling or duct route is concealed?</li>
        <li>Why does insulating the duct in unconditioned space matter even though the fan and duct appear to be working?</li>
        <li>What information from this project's Inspection Checklist becomes relevant to the Chapter 18 indoor-air-quality plan?</li>
      </ol>
    </article>

    <article class="content-block">
      <h2 class="section-title">Competency Rubric</h2>
      <table aria-label="Competency rubric for Chapter 16">
        <thead>
          <tr><th>Competency</th><th>Independent Pass Standard</th><th>Not Demonstrated</th><th>With Assistance</th><th>Independently</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">HV-091</td><td>Lays out the fan location from the approved design, confirming framing, wiring, and clearance conditions before cutting</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">HV-092</td><td>Cuts the ceiling opening to the rough-opening dimension without damaging structural members or utilities</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">HV-093</td><td>Mounts the fan housing level and secure using the manufacturer-specified support method</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">HV-094</td><td>Connects the exhaust duct with the specified clamp, seal, and support method, minimizing bends and maintaining diameter</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">HV-095</td><td>Terminates the duct outdoors through a listed termination with correctly integrated flashing</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">HV-096</td><td>Verifies exhaust airflow, damper operation, exterior discharge, sound, and vibration under an authorized test</td><td></td><td></td><td></td></tr>
        </tbody>
      </table>
      <p>Mark one column per competency. Only <strong>Demonstrated Independently</strong> awards the competency; <strong>Demonstrated with Assistance</strong> authorizes additional supervised practice but does not complete the requirement.</p>
    </article>

    <article class="content-block">
      <h2 class="section-title">Inspection Checklist — Bathroom Exhaust Fan and Vent Duct Record</h2>
      <table aria-label="Bathroom exhaust fan and vent duct inspection record">
        <thead>
          <tr><th>Item</th><th>Target Condition</th><th>Result</th><th>Pass/Fail</th><th>Correction (if any)</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">Fan and duct match design</td><td>Installed rating and duct diameter match the approved ventilation design</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Housing mounting</td><td>Level, secure, and supported per manufacturer instructions</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Duct route, sealing, and support</td><td>Dedicated, sealed at every joint, supported at specified interval, within equivalent-length limit</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Termination and flashing</td><td>Discharges directly outdoors, damper opens freely, flashing integrated in shingle-lap order</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Electrical connection</td><td>Verified de-energized before work; functional after restoration</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Operating test</td><td>Fan starts, damper opens, exterior discharge confirmed, no abnormal noise or vibration</td><td></td><td></td><td></td></tr>
        </tbody>
      </table>
      <p><strong>Unresolved conditions and escalation notes:</strong> ____________________________________________</p>
      <p><strong>Installation declared ready:</strong> ______ (Pass/Fail) &nbsp;&nbsp;&nbsp; <strong>Date:</strong> ____________ &nbsp;&nbsp;&nbsp; <strong>Builder name:</strong> ____________</p>
    </article>

    <article class="content-block">
      <h2 class="section-title">Performance Check</h2>
      <p>With the fan mounted, the duct connected, sealed, supported, and insulated, the exterior termination flashed and installed, the electrical connection completed and restored, and the operating test performed, review the finished installation against the Acceptance Standards table and confirm the installed fan and duct match the approved design, the housing is level and secure, the duct is dedicated and sealed at every joint, the termination discharges directly outdoors with a functioning backdraft damper and correctly lapped flashing, the electrical connection was verified de-energized before work and functions correctly after restoration, and the operating test confirms airflow, damper operation, and freedom from abnormal noise or vibration. Complete the Inspection Checklist and correct any failed item before authorizing concealment. If an item fails, identify whether the error occurred in layout, housing installation, duct routing, termination and flashing, electrical connection, or verification testing before correcting it and re-running the affected check.</p>
    </article>

    <article class="content-block what-you-accomplished">
      <h2 class="section-title">Project Closeout</h2>
      <p>You have completed the sixteenth project in the residential HVAC sequence: installing a bathroom exhaust fan and vent duct. This project required you to lay out the fan location, cut and mount the housing, connect and seal a dedicated duct, terminate the duct outdoors through a flashed exterior termination, complete the electrical connection within the approved scope, and verify airflow, damper operation, and exterior discharge (<strong>HV-091</strong> through <strong>HV-096</strong>).</p>
      <p>You now have a documented, tested bathroom exhaust installation that becomes one of the ventilation components identified in the Chapter 18 indoor-air-quality plan. The dedicated-duct and exterior-termination discipline established here carries directly into the next project: installing a dryer exhaust duct with its own independent route and termination.</p>
      <p><strong>Retain your Ventilation Design Record and Inspection Checklist. You will reference this documented installation in the Chapter 18 indoor-air-quality assessment and in any future service work on this exhaust system.</strong></p>
    </article>

    <footer class="chapter-nav" aria-label="Project navigation">
      <a class="nav-button prev" href="chapter-15-inspect-and-clean-outdoor-condenser-unit.html">
        <strong>Previous</strong>
        <span>Project 15: Inspect and Clean<br />an Outdoor Condenser Unit</span>
      </a>
      <div class="progress">
        <div class="progress-title">Project 16 / 20</div>
        <div class="dots" aria-hidden="true">
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot active"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
        </div>
      </div>
      <a class="nav-button next" href="chapter-17-install-dryer-vent-duct-and-exterior-termination.html">
        <strong>Next</strong>
        <span>Project 17: Install a Dryer Vent<br />Duct and Exterior Termination</span>
      </a>
    </footer>
  </main>
</body>
</html>
