<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>Project 19 — Diagnose Common HVAC Comfort Problems</title>
  <style>
    :root {
      --navy-950: #061c33;
      --navy-900: #09243f;
      --navy-850: #0b2d52;
      --navy-800: #123b66;
      --blue-700: #075fa8;
      --blue-600: #0b74c9;
      --blue-500: #1782d7;
      --ink: #122033;
      --muted: #52606f;
      --paper: #fbfaf5;
      --paper-2: #f4f0e8;
      --line: #d8d2c7;
      --shadow: 0 14px 30px rgba(6, 28, 51, .12);
      --red: #b5282f;
      --orange: #c96525;
      --green: #5c7f35;
      --purple: #65529b;
      --teal: #1a7c83;
      --gold: #9f7328;
      --steel: #2f79a9;
      --gray: #5a6472;
      --yellow: #a3821f;
    }

    * { box-sizing: border-box; }

    body {
      margin: 0;
      color: var(--ink);
      font-family: "Inter", "Segoe UI", Arial, sans-serif;
      background:
        radial-gradient(circle at 18% 10%, rgba(9, 36, 63, .04), transparent 27%),
        radial-gradient(circle at 88% 42%, rgba(10, 116, 201, .04), transparent 30%),
        linear-gradient(0deg, rgba(255,255,255,.45), rgba(255,255,255,.45)),
        repeating-linear-gradient(90deg, rgba(6,28,51,.018) 0 1px, transparent 1px 4px),
        var(--paper);
      line-height: 1.52;
    }

    .book-header {
      background: linear-gradient(90deg, var(--navy-950), var(--navy-850));
      color: #fff;
      min-height: 58px;
      display: flex;
      align-items: center;
      padding: 0 42px;
      border-bottom: 8px solid var(--blue-600);
      box-shadow: 0 3px 16px rgba(0,0,0,.22);
      letter-spacing: .045em;
      text-transform: uppercase;
      font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif;
      font-weight: 800;
    }

    .book-header .series { color: #b8c6d5; font-size: 15px; margin-right: 22px; white-space: nowrap; }
    .book-header .divider { opacity: .55; margin-right: 22px; font-weight: 400; }
    .book-header .book-title { font-size: 15px; color: #f5f8fb; white-space: nowrap; overflow: hidden; text-overflow: ellipsis; }

    .page { max-width: 1400px; margin: 0 auto; padding: 34px 38px 0; }

    .breadcrumb { display: flex; gap: 12px; align-items: center; margin-bottom: 20px; color: var(--blue-700); font-size: 14px; font-weight: 800; }
    .breadcrumb span:not(:last-child)::after { content: "›"; margin-left: 12px; color: #66788a; font-weight: 900; }

    .hero-grid { display: grid; grid-template-columns: minmax(0, 1fr) 320px; gap: 44px; align-items: start; }
    .hero-left { display: grid; grid-template-columns: 185px minmax(0, 1fr); gap: 28px; align-items: start; }

    .chapter-stamp {
      width: 185px; height: 185px; border-radius: 12px; color: #fff; background: var(--navy-850);
      box-shadow: 0 10px 22px rgba(6, 28, 51, .18); position: relative; overflow: hidden;
      display: flex; flex-direction: column; align-items: center; justify-content: center;
      text-transform: uppercase; transform: translateY(1px);
    }
    .chapter-stamp .label { font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; letter-spacing: .16em; font-weight: 900; font-size: 24px; margin-bottom: 8px; color: rgba(255, 255, 255, .92); }
    .chapter-stamp .number { font-family: Impact, Haettenschweiler, "Arial Narrow Bold", sans-serif; font-size: 112px; line-height: .82; letter-spacing: -.06em; color: #fff; }

    .chapter-header__title { margin: 10px 0 16px; font-family: Georgia, "Times New Roman", serif; color: var(--navy-850); font-size: clamp(40px, 5.6vw, 54px); line-height: 1.05; letter-spacing: -.035em; text-transform: uppercase; text-shadow: 0 1px 0 rgba(255,255,255,.9); }
    .chapter-header__number { margin: 0; color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .12em; text-transform: uppercase; font-size: 15px; }

    .rule { width: 100%; height: 4px; background: var(--blue-600); margin: 20px 0 24px; }
    .chapter-header__summary { max-width: 560px; margin: 0; font-size: 17px; color: #152438; }

    .glance { background: rgba(255,255,255,.52); border: 1px solid var(--line); border-radius: 6px; box-shadow: var(--shadow); overflow: hidden; }
    .glance .tab { background: linear-gradient(90deg, var(--navy-850), var(--blue-600)); color: #fff; display: inline-block; padding: 9px 18px 8px; font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .06em; text-transform: uppercase; border-bottom-right-radius: 5px; }
    .glance-body { padding: 12px 22px 17px; }
    .glance-row { display: grid; grid-template-columns: 42px 1fr; gap: 12px; align-items: center; padding: 11px 0; border-bottom: 1px dashed #c9c2b8; }
    .glance-row:last-child { border-bottom: none; }
    .glance-icon { width: 34px; height: 34px; border-radius: 50%; display: grid; place-items: center; color: var(--blue-700); border: 2px solid rgba(11, 95, 168, .2); font-size: 20px; background: rgba(11,116,201,.05); }
    .glance-label { font-weight: 900; color: #1a2e44; font-size: 13px; line-height: 1.15; }
    .glance-value { font-size: 15px; color: #18273a; }

    .cue-legend { margin: 34px 0 34px; border: 1px solid var(--line); background: rgba(255,255,255,.35); box-shadow: 0 2px 9px rgba(6,28,51,.07); display: grid; grid-template-columns: 170px repeat(6, minmax(112px, 1fr)); gap: 8px; padding: 20px; }
    .cue-legend-intro h2, .section-title, .table-card h2, .note-title { margin: 0 0 10px; color: var(--blue-700); font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-weight: 900; letter-spacing: .025em; text-transform: uppercase; line-height: 1.1; }
    .cue-legend-intro h2 { font-size: 18px; }
    .cue-legend-intro p { margin: 0; font-size: 12px; color: #17273b; }

    .cue-legend-card { min-height: 150px; border: 1px solid #d4c3ac; background: rgba(255,255,255,.5); padding: 13px 11px 10px; border-radius: 3px; display: flex; flex-direction: column; justify-content: flex-start; }
    .cue-legend-card .icon { font-size: 28px; margin-bottom: 9px; font-weight: 900; }
    .cue-legend-card h3 { margin: 0 0 9px; font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-size: 14px; letter-spacing: .03em; line-height: 1.05; text-transform: uppercase; }
    .cue-legend-card p { margin: 0; font-size: 12px; color: #172437; line-height: 1.4; }

    .cue { margin: 18px 0; border-radius: 4px; padding: 14px 16px; border: 1px solid; }
    .cue h4 { margin: 0 0 6px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .04em; font-size: 14px; }
    .cue p { margin: 0; font-size: 15px; }

    .cue-safety, .cue-legend-card.cue-safety { color: var(--orange); border-color: #e2a677; background: rgba(201,101,37,.06); }
    .cue-critical, .cue-legend-card.cue-critical { color: var(--red); border-color: #c34b55; background: rgba(181,40,47,.06); }
    .cue-field, .cue-legend-card.cue-field { color: #1f91ad; border-color: #84bccc; background: rgba(31,145,173,.06); }
    .cue-code, .cue-legend-card.cue-code { color: var(--green); border-color: #a1b383; background: rgba(92,127,53,.06); }
    .cue-manufacturer, .cue-legend-card.cue-manufacturer { color: var(--purple); border-color: #a99cd2; background: rgba(101,82,155,.06); }
    .cue-measurement, .cue-legend-card.cue-measurement { color: var(--gold); border-color: #d2ae72; background: rgba(159,115,40,.06); }

    .toolbox { margin: 18px 0; border-radius: 4px; padding: 14px 16px; border-left: 6px solid; background: rgba(255,255,255,.55); box-shadow: 0 2px 8px rgba(6,28,51,.06); }
    .toolbox h4 { margin: 0 0 6px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .04em; font-size: 13px; }
    .toolbox p { margin: 0; font-size: 15px; color: #1b2d42; }
    .toolbox-note { border-color: var(--gray); } .toolbox-note h4 { color: var(--gray); }
    .toolbox-tip { border-color: var(--blue-600); } .toolbox-tip h4 { color: var(--blue-700); }
    .toolbox-mistake { border-color: var(--orange); } .toolbox-mistake h4 { color: var(--orange); }
    .toolbox-observation { border-color: var(--green); } .toolbox-observation h4 { color: var(--green); }
    .toolbox-inspection { border-color: var(--yellow); } .toolbox-inspection h4 { color: var(--yellow); }
    .toolbox-code { border-color: var(--red); } .toolbox-code h4 { color: var(--red); }

    .main-grid { display: grid; grid-template-columns: minmax(0, 1.15fr) minmax(330px, .85fr); gap: 38px; align-items: start; margin-bottom: 34px; }
    .left-column { padding: 0 2px 0 16px; }
    .right-column { border-left: 1px dotted #b8b0a4; padding-left: 36px; }

    .content-block { margin-bottom: 28px; border-bottom: 1px dotted #c7c0b5; padding-bottom: 22px; }
    .content-block:last-child { border-bottom: none; }

    .section-title { font-size: 22px; border-bottom: 3px solid var(--blue-600); padding-bottom: 6px; margin-bottom: 14px; }
    .content-block p { margin: 0 0 16px; font-size: 17px; color: #1b2d42; }

    .checklist { list-style: none; padding: 0; margin: 0; }
    .checklist li { position: relative; padding: 7px 0 7px 34px; border-bottom: 1px dotted #c7c0b5; font-size: 16px; }
    .checklist li::before { content: "✓"; position: absolute; left: 0; top: 8px; width: 21px; height: 21px; border-radius: 50%; background: var(--blue-700); color: white; font-size: 14px; line-height: 21px; text-align: center; font-weight: 900; }

    .table-card h2 { font-size: 21px; }
    .title-rule { border-bottom: 3px solid var(--blue-600); padding-bottom: 7px; margin-bottom: 20px; }

    table { width: 100%; border-collapse: collapse; background: rgba(255,255,255,.54); box-shadow: 0 2px 10px rgba(6,28,51,.08); border: 1px solid #c9c2b7; overflow: hidden; margin-bottom: 8px; }
    th { background: linear-gradient(90deg, var(--navy-850), var(--blue-700)); color: white; padding: 10px 13px; text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; font-size: 13px; letter-spacing: .045em; text-align: left; }
    td { border: 1px solid #d6d0c5; padding: 11px 14px; vertical-align: middle; font-size: 15px; background: rgba(255,255,255,.38); }
    td.icon-cell { width: 52px; text-align: center; font-size: 24px; color: var(--blue-700); }
    td.item-cell { width: 30%; font-weight: 800; color: #1b2d42; }

    .note-box { margin-top: 24px; border: 1px solid #a9c5dd; background: linear-gradient(180deg, rgba(238,247,255,.85), rgba(255,255,255,.45)); border-radius: 6px; padding: 18px 20px; box-shadow: 0 2px 8px rgba(6,28,51,.06); }
    .note-title { font-size: 16px; color: var(--blue-700); margin-bottom: 8px; }
    .note-box p { margin: 0; font-size: 16px; color: #1b2d42; }

    .work-order { margin: 34px 0 40px; border: 1px solid #c9c1b1; background: rgba(255,255,255,.5); box-shadow: var(--shadow); border-radius: 4px; overflow: hidden; }
    .work-order__header { background: linear-gradient(90deg, var(--navy-900), var(--blue-700)); color: #fff; padding: 18px 24px 16px; }
    .work-order__competency-code { display: inline-block; margin: 0 0 8px; background: rgba(255,255,255,.15); border: 1px solid rgba(255,255,255,.4); padding: 3px 10px; border-radius: 3px; font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .08em; font-size: 13px; }
    .work-order__type { margin: 0 0 4px; text-transform: uppercase; letter-spacing: .08em; font-size: 12px; color: #bcd7ef; font-weight: 800; }
    .work-order__title { margin: 0; font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-weight: 900; text-transform: uppercase; font-size: 24px; letter-spacing: .01em; }
    .work-order__meta { display: grid; grid-template-columns: repeat(4, 1fr); gap: 10px; padding: 14px 24px; background: rgba(11,116,201,.06); border-bottom: 1px solid #d3ccbc; font-size: 14px; }
    .work-order__meta p { margin: 0; }
    .work-order__competencies { padding: 16px 24px; }
    .work-order__competencies h3 { margin: 0 0 8px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; color: var(--blue-700); font-size: 14px; letter-spacing: .04em; }
    .work-order__competencies ul { margin: 0; padding-left: 20px; }
    .work-order__competencies li { font-size: 15px; margin-bottom: 4px; }

    .work-order-body { padding: 4px 24px 24px; }
    .work-order-body h3.wo-sub { color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .03em; font-size: 16px; border-bottom: 2px solid #d3ccbc; padding-bottom: 5px; margin: 22px 0 10px; }
    .work-order-body p { font-size: 15.5px; margin: 0 0 12px; }
    .work-order-body ul, .work-order-body ol { margin: 0 0 12px; padding-left: 22px; font-size: 15.5px; }
    .work-order-body li { margin-bottom: 6px; }

    .step-block { counter-reset: step; }
    .step-block li { list-style: none; position: relative; padding: 8px 0 8px 40px; border-bottom: 1px dotted #c7c0b5; counter-increment: step; }
    .step-block li::before { content: counter(step); position: absolute; left: 0; top: 8px; width: 26px; height: 26px; border-radius: 50%; background: var(--navy-850); color: #fff; font-weight: 900; font-size: 13px; text-align: center; line-height: 26px; }

    .photo-placeholder { margin: 14px 0; border: 1px dashed #b7ac97; background: rgba(255,255,255,.4); padding: 14px; border-radius: 4px; text-align: center; }
    .photo-placeholder img { max-width: 100%; }
    .photo-placeholder figcaption { font-size: 13px; color: var(--muted); margin-top: 6px; font-style: italic; }

    .related-skills, .next-project { margin-top: 16px; font-size: 14.5px; color: #223347; border-top: 1px dashed #c7c0b5; padding-top: 12px; }
    .related-skills strong, .next-project strong { color: var(--blue-700); }

    .priority-grid { display: grid; grid-template-columns: repeat(3, 1fr); gap: 10px; margin-top: 14px; }
    .priority-card { min-height: 92px; border: 1px solid #c8c0b4; background: rgba(255,255,255,.42); padding: 12px; border-top: 5px solid var(--blue-600); }
    .priority-card strong { display: block; color: var(--navy-850); text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing: .035em; margin-bottom: 5px; }
    .priority-card span { font-size: 13px; color: #334456; }

    .shop-terms-list { columns: 2; column-gap: 40px; }
    .shop-terms-list dt { font-weight: 900; color: var(--navy-850); margin-top: 10px; }
    .shop-terms-list dd { margin: 2px 0 6px; font-size: 15px; }

    .knowledge-check ol { padding-left: 22px; }
    .knowledge-check li { margin-bottom: 10px; font-size: 16px; }

    .chapter-nav { width: 100vw; margin-left: calc(50% - 50vw); background: linear-gradient(90deg, var(--navy-950), #071f38 45%, var(--navy-850)); color: white; min-height: 86px; display: grid; grid-template-columns: 240px minmax(260px, 1fr) 300px; align-items: center; padding: 12px 42px; box-shadow: 0 -6px 20px rgba(0,0,0,.2); }

    .nav-button { display: flex; flex-direction: column; gap: 2px; color: white; text-decoration: none; font-size: 13px; }
    .nav-button strong { font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; font-size: 18px; letter-spacing: .045em; }
    .nav-button.prev strong::before { content: "← "; font-size: 28px; vertical-align: -2px; }
    .nav-button.next strong::after { content: " →"; font-size: 28px; vertical-align: -2px; }
    .nav-button.next { text-align: right; }
    .nav-button.disabled { opacity: .45; pointer-events: none; }

    .progress { text-align: center; }
    .progress-title { color: #60a6e5; font-weight: 900; text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing: .08em; font-size: 18px; margin-bottom: 10px; }
    .dots { display: flex; justify-content: center; align-items: center; gap: 8px; }
    .dot { width: 11px; height: 11px; border-radius: 50%; background: rgba(255,255,255,.18); position: relative; }
    .dot::after { content: ""; position: absolute; left: 10px; top: 5px; width: 10px; height: 2px; background: rgba(255,255,255,.16); }
    .dot:last-child::after { display: none; }
    .dot.active { background: var(--blue-600); box-shadow: 0 0 0 3px rgba(11,116,201,.14); }

    @media (max-width: 1020px) {
      .hero-grid, .main-grid { grid-template-columns: 1fr; }
      .right-column { border-left: none; padding-left: 0; }
      .cue-legend { grid-template-columns: repeat(2, minmax(0, 1fr)); }
      .cue-legend-intro { grid-column: 1 / -1; }
      .chapter-nav { grid-template-columns: 1fr; gap: 12px; text-align: center; }
      .nav-button, .nav-button.next { text-align: center; }
      .work-order__meta { grid-template-columns: repeat(2, 1fr); }
      .shop-terms-list { columns: 1; }
    }

    @media (max-width: 700px) {
      .book-header { padding: 14px 18px; flex-wrap: wrap; gap: 6px; }
      .book-header .divider { display: none; }
      .page { padding: 24px 18px 0; }
      .hero-left { grid-template-columns: 1fr; }
      .chapter-stamp { width: 155px; height: 155px; }
      .chapter-stamp .label { font-size: 23px; }
      .chapter-stamp .number { font-size: 96px; }
      .cue-legend { grid-template-columns: 1fr; padding: 14px; }
      .priority-grid { grid-template-columns: 1fr; }
      .chapter-nav { padding: 18px; }
      td.item-cell { width: auto; }
      .work-order__meta { grid-template-columns: 1fr; }
    }

    .project-panel { margin: 18px 0; border: 1px solid #d3ccb9; background: rgba(255,255,255,.45); padding: 18px 20px; box-shadow: 0 2px 8px rgba(6,28,51,.07); border-radius: 4px; }
    .project-panel h3 { margin: 0 0 8px; color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .035em; font-size: 16px; border-bottom: 2px solid #d3ccbc; padding-bottom: 5px; }
    .project-panel p { margin: 0 0 12px; font-size: 15.5px; color: #1b2d42; }
    .zone-grid { display: grid; grid-template-columns: repeat(4, minmax(130px, 1fr)); gap: 10px; margin: 16px 0; }
    .zone-card { border: 1px solid #c8c0b4; background: rgba(255,255,255,.42); padding: 12px; border-top: 5px solid var(--blue-600); min-height: 108px; }
    .zone-card strong { display:block; color: var(--navy-850); text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing:.035em; margin-bottom: 5px; }
    .zone-card span { font-size: 13px; color: #334456; }
    .readiness-list li { margin-bottom: 7px; }
    .placeholder-label { font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .08em; color: var(--blue-700); font-weight: 900; font-size: 14px; }
    @media (max-width: 1020px) { .zone-grid { grid-template-columns: repeat(2, minmax(0, 1fr)); } }
    @media (max-width: 700px) { .zone-grid { grid-template-columns: 1fr; } }

  </style>
<body>
  <header class="book-header">
    <div class="series">Residential Construction and Building Trades Library</div>
    <div class="divider">|</div>
    <div class="book-title">Book 09 — Residential HVAC: Heating, Cooling, Ventilation, Duct Systems, and Indoor Air Quality</div>
  </header>

  <main class="page">
    <nav class="breadcrumb" aria-label="Breadcrumb">
      <span>Residential HVAC</span>
      <span>Projects</span>
      <span>Project 19</span>
    </nav>

    <section class="hero-grid" aria-labelledby="project-title">
      <div class="hero-left">
        <aside class="chapter-stamp" aria-label="Project number">
          <div class="label">Project</div>
          <div class="number">19</div>
        </aside>

        <header class="chapter-header">
          <p class="chapter-header__number">Project 19</p>
          <h1 class="chapter-header__title" id="project-title">Diagnose Common HVAC Comfort Problems</h1>
          <div class="rule"></div>
          <p class="chapter-header__summary">Investigate one residential comfort complaint using controlled observations of the system mapped, serviced, sealed, insulated, balanced, and controlled in Projects 1 through 18, and produce an evidence-based diagnostic report with authorized corrections, professional referrals, and reinspection results, without opening refrigerant, combustion, or line-voltage components.</p>
        </header>
      </div>

      <aside class="glance" aria-labelledby="brief-title">
        <div class="tab" id="brief-title">Project Brief</div>
        <div class="glance-body">
          <div class="glance-row">
            <div class="glance-icon">▥</div>
            <div><div class="glance-label">Difficulty</div><div class="glance-value">Intermediate</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">◷</div>
            <div><div class="glance-label">Time</div><div class="glance-value">3–6 hours, including one full observed operating cycle before and after any authorized correction</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">$</div>
            <div><div class="glance-label">Cost</div><div class="glance-value">$0–$40 for a thermometer, batteries, and printed diagnostic worksheets; higher if an authorized filter or grille correction from earlier chapters is required</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">🔧</div>
            <div><div class="glance-label">Tools</div><div class="glance-value">Clipboard, stopwatch or timer, indoor thermometer or thermo-hygrometer, flashlight, camera or phone camera, the approved airflow-comparison instrument or method identified in Chapter 5, the HVAC System Map from Project 1</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">□</div>
            <div><div class="glance-label">Materials</div><div class="glance-value">HVAC Comfort-Diagnostic Worksheet, blank symptom-cause-correction log, labels or tags for unresolved conditions</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">▰</div>
            <div><div class="glance-label">Competencies</div><div class="glance-value">HV-109 – HV-114</div></div>
          </div>
        </div>
      </aside>
    </section>

    <section class="cue-legend" aria-labelledby="cue-legend-title">
      <div class="cue-legend-intro">
        <h2 id="cue-legend-title">Field Cue System</h2>
        <p>These cues appear at the point of work. They identify safety, code, manufacturer, and measurement issues before a diagnostic step becomes an electrical, combustion, or scope-of-practice hazard.</p>
      </div>

      <article class="cue-legend-card cue-safety">
        <div class="icon">△</div>
        <h3>Safety Cue</h3>
        <p>Task-specific safety guidance for ordinary work hazards.</p>
      </article>

      <article class="cue-legend-card cue-critical">
        <div class="icon">✋</div>
        <h3>Critical Safety Cue</h3>
        <p>Serious injury, shock, combustion, or exposure hazard is possible.</p>
      </article>

      <article class="cue-legend-card cue-field">
        <div class="icon">⛑</div>
        <h3>Field Safety Cue</h3>
        <p>Practical work-area safety: lighting, footing, access, and housekeeping.</p>
      </article>

      <article class="cue-legend-card cue-code">
        <div class="icon">▤</div>
        <h3>Code Alert</h3>
        <p>Local requirements vary. Verify permit, inspection, and jurisdictional rules.</p>
      </article>

      <article class="cue-legend-card cue-manufacturer">
        <div class="icon">▧</div>
        <h3>Manufacturer Cue</h3>
        <p>Follow product-specific instructions for equipment, controls, and labels.</p>
      </article>

      <article class="cue-legend-card cue-measurement">
        <div class="icon">▱</div>
        <h3>Measurement Cue</h3>
        <p>Reference-point, verification, and documentation guidance.</p>
      </article>
    </section>

    <section class="main-grid">
      <div class="left-column">
        <article class="content-block">
          <h2 class="section-title">Job Overview</h2>
          <p>This project qualifies you to investigate one residential comfort complaint — weak airflow, uneven room temperatures, short-cycling symptoms, suspected duct leakage, or a suspected thermostat issue — using controlled, repeatable observations rather than assumptions. The finished work product is one completed HVAC Comfort-Diagnostic Report: a symptom, probable cause, confirmation evidence, recommended correction or referral, and reinspection result for the investigated complaint, built entirely from the system map, filter history, duct-deficiency report, and prior repair records already on file for this system.</p>
          <p>You will record the complaint exactly as reported; review the HVAC map, filter history, duct-deficiency report, and thermostat configuration; inspect for emergency conditions before any diagnostic step begins; observe one complete authorized operating cycle with all equipment panels installed; compare airflow and temperatures using repeatable methods; classify each finding by who is authorized to correct it; correct only issues within this book's scope; and repeat the original observation after any correction to confirm the result.</p>
          <p>This project depends on every earlier chapter in this book. The system map from Project 1, the shutdown procedure from Project 2, the filter record from Project 3, the grille and airflow-path condition from Project 4, the duct-deficiency report from Project 5, the sealing and insulation records from Projects 6 and 7, the register, return, and flexible-duct condition from Projects 8 through 10, the balancing record from Project 11, the thermostat configuration from Project 12, the cabinet inspection from Project 13, the condensate record from Project 14, the condenser condition from Project 15, and the ventilation and indoor-air-quality plan from Projects 16 through 18 are the evidence base this diagnosis is built from. This project does not repeat that evidence-gathering work; it uses the completed records.</p>
        </article>

        <article class="content-block">
          <h2 class="section-title">Skills You Will Demonstrate</h2>
          <ul class="checklist">
            <li><strong>HV-109</strong> — Diagnose weak airflow using filter condition, grille position, return-path access, and obvious obstructions.</li>
            <li><strong>HV-110</strong> — Diagnose uneven room temperatures using duct distribution, solar gain, insulation, air leakage, return path, and control location.</li>
            <li><strong>HV-111</strong> — Diagnose short-cycling symptoms without opening refrigerant, combustion, or electrical systems.</li>
            <li><strong>HV-112</strong> — Identify duct-leakage symptoms from accessible duct inspection and airflow comparison.</li>
            <li><strong>HV-113</strong> — Identify thermostat issues within the Chapter 12 wiring, configuration, and mounting scope.</li>
            <li><strong>HV-114</strong> — Document repair recommendations using a symptom, probable cause, confirmation, correction or referral, and reinspection structure.</li>
          </ul>
        </article>

        <article class="content-block">
          <h2 class="section-title">Where This Skill Fits</h2>
          <p>This project sits immediately before the Chapter 20 capstone and functions as the book's integration point. It draws on the system identification from Chapter 1, the shutdown discipline from Chapter 2, the filter, grille, and duct work from Chapters 3 through 10, the balancing record from Chapter 11, the thermostat work from Chapter 12, the cabinet, condensate, and condenser inspections from Chapters 13 through 15, and the ventilation and indoor-air-quality plan from Chapters 16 through 18.</p>
          <p>The symptom-cause-confirmation-correction-reinspection structure used here is the same diagnostic discipline required throughout the book's troubleshooting sections. This project applies that discipline to a full, real comfort complaint rather than to a single failure point on a single task.</p>
        </article>

        <article class="content-block">
          <h2 class="section-title">Scope and Intended Use</h2>
          <p>This project covers:</p>
          <ul class="checklist">
            <li>recording a reported comfort complaint and the conditions surrounding it</li>
            <li>reviewing the existing HVAC map, filter history, duct-deficiency report, and thermostat configuration on file</li>
            <li>observing one complete authorized operating cycle with all equipment panels installed</li>
            <li>comparing airflow and room temperatures using repeatable, approved methods</li>
            <li>diagnosing weak airflow, uneven temperatures, and short-cycling symptoms within this book's authorized scope</li>
            <li>checking thermostat wire labels, configuration, and mounting only within the Chapter 12 scope</li>
            <li>classifying each finding as homeowner maintenance, duct repair within book scope, thermostat correction, building-envelope issue, or licensed HVAC service</li>
            <li>correcting only the issues authorized by earlier chapters and reinspecting after correction</li>
            <li>preparing a structured diagnostic report</li>
          </ul>
          <p>This project does <strong>not</strong> authorize the learner to:</p>
          <ul class="checklist">
            <li>diagnose refrigerant charge, heat-exchanger failure, combustion performance, compressor condition, or equipment sizing</li>
            <li>open a refrigerant circuit, a combustion component, or a line-voltage compartment at any point in this project</li>
            <li>remove an access panel during the observed operating cycle</li>
            <li>recommend adding ducts, enlarging returns, or changing equipment capacity without an approved design review</li>
            <li>proceed past an emergency condition — gas odor, overheating, electrical damage, water leakage, frozen coils, or repeated breaker trips — without stopping and escalating first</li>
          </ul>
          <p>Any finding that requires refrigerant, combustion, heat-exchanger, compressor, or line-voltage evaluation must be recorded and referred to a qualified professional; it is not investigated further or corrected as part of this project.</p>
        </article>

        <aside class="toolbox toolbox-note">
          <h4>Trade Note</h4>
          <p>A comfort diagnosis is only as reliable as the observation behind it. Comparing today's airflow at one register to a memory of how it felt last year is not confirmation. Comparing today's airflow at one register to today's airflow at another register, under the same operating cycle, with the same instrument or method, is confirmation. Every finding in this project's report must trace back to an observation made during this project or to a record from an earlier chapter — never to an assumption.</p>
        </aside>
      </div>

      <aside class="right-column">
        <div class="table-card">
          <h2 class="title-rule">Common Tools and Equipment</h2>
          <table aria-label="Common tools and equipment for this project">
            <thead>
              <tr><th colspan="2">Item</th><th>Purpose</th></tr>
            </thead>
            <tbody>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Clipboard</td><td>Supporting the diagnostic worksheet during the observed operating cycle</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Stopwatch or timer</td><td>Timing equipment start, blower start, cycle duration, and shutdown</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Indoor thermometer or thermo-hygrometer</td><td>Recording room and return temperatures under a defined stable condition</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Flashlight</td><td>Reinspecting accessible ducts identified in the Chapter 5 deficiency report</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Camera or phone camera</td><td>Photographing observed conditions and reinspection results</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Approved airflow-comparison instrument or method (Chapter 5)</td><td>Comparing airflow at selected registers using a repeatable method</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">HVAC System Map (Project 1)</td><td>Confirming equipment, duct paths, and control locations before diagnosis begins</td></tr>
            </tbody>
          </table>

          <h2 class="title-rule" style="margin-top:20px;">PPE and Materials</h2>
          <table aria-label="PPE and materials for this project">
            <thead>
              <tr><th colspan="2">Item</th><th>Purpose</th></tr>
            </thead>
            <tbody>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Eye protection</td><td>Worn when reinspecting accessible ducts in attics or crawlspaces</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Closed-toe footwear</td><td>Worn at all times during this project</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Labels or tags</td><td>Marking unresolved conditions pending professional referral</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">HVAC Comfort-Diagnostic Worksheet</td><td>Recording the complaint, observations, findings, corrections, and reinspection results</td></tr>
            </tbody>
          </table>
          <p style="font-size:14px; color:#334456; margin-top:8px;"><strong>Required PPE for this project:</strong> eye protection when reinspecting attic, crawlspace, or mechanical-closet ducts; closed-toe footwear at all times.</p>
        </div>

        <aside class="note-box">
          <h3 class="note-title">Setup Standard</h3>
          <p>Do not begin the observed operating cycle until every equipment panel is installed and secured. Do not diagnose refrigerant charge, heat-exchanger condition, combustion performance, compressor condition, or equipment sizing. Stop and escalate immediately if an emergency condition is present.</p>
        </aside>

        <aside class="toolbox toolbox-tip">
          <h4>Shop Tip</h4>
          <p>Pull the Chapter 5 duct-deficiency report and the Chapter 11 balancing record before you touch the thermostat. Many "new" comfort complaints are the same restriction or return-path condition already identified and classified in an earlier chapter, only now reported by the occupant instead of found during inspection.</p>
        </aside>
      </aside>
    </section>

    <article class="content-block">
      <h2 class="section-title">Reference Conventions</h2>
      <p>Establish these references before beginning the observed operating cycle, and do not change the defined complaint or affected rooms mid-project.</p>

      <table aria-label="Reference conventions for this project">
        <thead>
          <tr><th>Term</th><th>Definition</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">Complaint</td><td>The exact comfort problem reported by the occupant, recorded in the occupant's own description before any diagnostic step begins</td></tr>
          <tr><td class="item-cell">Stable condition</td><td>The defined thermostat setpoint, fan setting, door position, and operating duration under which room and return temperatures are recorded for comparison</td></tr>
          <tr><td class="item-cell">Observed operating cycle</td><td>One complete equipment start, blower start, delivered-airflow period, cycle duration, and shutdown observed with all access panels installed</td></tr>
          <tr><td class="item-cell">Confirmation evidence</td><td>A repeatable observation, measurement, or existing chapter record that supports a probable cause, as distinct from an assumption</td></tr>
          <tr><td class="item-cell">Emergency condition</td><td>Gas odor, overheating, electrical damage, water leakage, frozen coils, or repeated breaker trips requiring an immediate stop and escalation</td></tr>
          <tr><td class="item-cell">Authorized correction</td><td>A correction within the scope of an earlier chapter in this book, as distinct from a condition requiring licensed HVAC service</td></tr>
        </tbody>
      </table>

      <div class="project-panel">
        <h3>Complaint Definition Record</h3>
        <p>Before beginning the review of prior records, record the defined complaint directly on the HVAC Comfort-Diagnostic Worksheet:</p>
        <p>Complaint (occupant's own words): ______ &nbsp;&nbsp;&nbsp; Affected room(s): ______ &nbsp;&nbsp;&nbsp; Time of day / weather when noticed: ______</p>
        <p>Thermostat setting at time of complaint: ______ &nbsp;&nbsp;&nbsp; Occupancy at time of complaint: ______ &nbsp;&nbsp;&nbsp; Recent changes to system or building: ______ &nbsp;&nbsp;&nbsp; Date started: ____________ &nbsp;&nbsp;&nbsp; Builder name: ____________</p>
      </div>
    </article>

    <article class="content-block">
      <h2 class="section-title">Prerequisites</h2>
      <ul class="checklist">
        <li>A completed HVAC System Map and Existing-Condition Record from Project 1 for the system under investigation</li>
        <li>Filter-replacement history from Project 3, grille and airflow-path condition from Project 4, and the duct-deficiency report from Project 5</li>
        <li>Sealing and insulation records from Projects 6 and 7, and the balancing record from Project 11, if the affected rooms were previously balanced</li>
        <li>The current thermostat configuration record from Project 12</li>
        <li>Authorization from the property owner or responsible party to operate the equipment through one complete cycle and to reinspect accessible ducts</li>
        <li>Confirmation that no emergency condition is present before beginning the observed operating cycle</li>
      </ul>
    </article>

    <article class="content-block">
      <h2 class="section-title">Common Field Fundamentals</h2>
      <p>A comfort diagnosis in this book always follows the same structure: record the complaint, review the existing record, rule out emergency conditions, observe one authorized operating cycle, compare results using a repeatable method, classify the finding, correct only what this book authorizes, and reinspect. Skipping the record review or the emergency check and moving straight to correction is the most common source of a wrong diagnosis and an unauthorized repair.</p>

      <div class="zone-grid" aria-label="HVAC comfort-diagnostic overview">
        <div class="zone-card"><strong>Complaint record</strong><span>Occupant's report, affected rooms, conditions, and recent changes recorded in writing</span></div>
        <div class="zone-card"><strong>Record review</strong><span>System map, filter history, duct-deficiency report, and thermostat configuration reviewed before any physical step</span></div>
        <div class="zone-card"><strong>Emergency check</strong><span>Gas odor, overheating, electrical damage, water leakage, frozen coils, and breaker trips ruled out first</span></div>
        <div class="zone-card"><strong>Observed cycle</strong><span>One complete authorized operating cycle observed with all panels installed</span></div>
        <div class="zone-card"><strong>Comparison</strong><span>Airflow and temperatures compared using the same instrument, method, and stable condition</span></div>
        <div class="zone-card"><strong>Classification</strong><span>Each finding classified by who is authorized to correct it</span></div>
        <div class="zone-card"><strong>Authorized correction</strong><span>Only issues within earlier-chapter scope corrected; others referred</span></div>
        <div class="zone-card"><strong>Reinspection</strong><span>Original observation repeated after correction and result recorded</span></div>
      </div>

      <h3 class="wo-sub">Emergency Conditions and Refrigerant, Combustion, and Electrical Boundaries</h3>
      <p>Do not proceed with any diagnostic step if an emergency condition is present. Do not diagnose refrigerant charge, heat-exchanger failure, combustion performance, compressor condition, or equipment sizing at any point in this project, and do not open a refrigerant circuit, combustion component, or line-voltage compartment. Thermostat checks are limited to the wire labels, configuration, and mounting condition established in Chapter 12.</p>

      <aside class="cue cue-measurement">
        <h4>Measurement Cue — Compare Under the Same Stable Condition Every Time</h4>
        <p>Record the thermostat setpoint, fan setting, door position, and operating duration before taking any comparison measurement, and hold those conditions constant for every measurement taken during this project. A room-to-room or before-and-after comparison taken under different stable conditions is not valid confirmation evidence.</p>
      </aside>

      <aside class="cue cue-critical">
        <h4>Critical Safety Cue — Stop for Emergency Conditions Before Any Diagnostic Step</h4>
        <p>Inspect for gas odor, overheating, electrical damage, water leakage, frozen coils, or repeated breaker trips before beginning the record review or the observed operating cycle. If any of these conditions is present, stop work immediately, do not operate the equipment, and escalate to a qualified professional. Do not continue the diagnostic sequence until the condition has been addressed.</p>
      </aside>

      <aside class="cue cue-field">
        <h4>Field Safety Cue — Observed Cycle Runs With All Panels Installed</h4>
        <p>Observe the complete operating cycle with every access panel installed and secured. Do not remove a panel to "get a better look" during the observed cycle. If a panel-level inspection is required, it is performed separately under the Chapter 13 shutdown and inspection procedure, not during this project's operating observation.</p>
      </aside>

      <aside class="cue cue-manufacturer">
        <h4>Manufacturer Instruction Cue — Thermostat Checks Stay Within Chapter 12 Scope</h4>
        <p>Confirm thermostat wire labels, configuration, and mounting only against the terminal mapping and configuration record established in Chapter 12. Do not open a line-voltage thermostat, a proprietary communicating control, or a zoning panel as part of this project's diagnosis.</p>
      </aside>
    </article>

    <article class="work-order" id="diagnose-common-hvac-comfort-problems">
      <header class="work-order__header">
        <p class="work-order__competency-code">HV-109 – HV-114</p>
        <p class="work-order__type">Diagnostic / Comfort-Complaint Investigation Qualification</p>
        <h2 class="work-order__title">Diagnose Common HVAC Comfort Problems</h2>
      </header>

      <div class="work-order__meta">
        <p><strong>Difficulty:</strong> Intermediate</p>
        <p><strong>Estimated Time:</strong> 3–6 hours</p>
        <p><strong>Estimated Cost:</strong> $0–$40</p>
        <p><strong>Finished Work:</strong> One completed HVAC Comfort-Diagnostic Report with verified observations, authorized corrections, professional referrals, and reinspection results</p>
      </div>

      <div class="work-order-body">
        <h3 class="wo-sub">A. Finished-Project Specification</h3>
        <p><strong>Quantity:</strong> one defined complaint, one completed record review, one completed emergency-condition check, one observed operating cycle, one set of airflow and temperature comparisons, one classification of findings, authorized corrections completed within book scope, one reinspection of each corrected finding, and one completed HVAC Comfort-Diagnostic Report using the symptom → probable cause → confirmation → correction or referral → reinspection structure.</p>

        <h3 class="wo-sub">B. Comfort-Diagnostic Schedule</h3>
        <table aria-label="Comfort-diagnostic schedule">
          <thead>
            <tr><th>Item</th><th>Target Condition</th><th>Verification Method</th></tr>
          </thead>
          <tbody>
            <tr><td class="item-cell">Complaint</td><td>Recorded in the occupant's own words with affected rooms, time, weather, thermostat setting, occupancy, and recent changes</td><td>Written record on worksheet</td></tr>
            <tr><td class="item-cell">Prior records</td><td>HVAC map, filter history, duct-deficiency report, and thermostat configuration reviewed before physical diagnosis begins</td><td>Written record cross-reference</td></tr>
            <tr><td class="item-cell">Emergency check</td><td>No gas odor, overheating, electrical damage, water leakage, frozen coils, or repeated breaker trips present, or work stopped and escalated</td><td>Visual and olfactory inspection with all panels installed</td></tr>
            <tr><td class="item-cell">Observed operating cycle</td><td>One complete equipment start, blower start, delivered airflow, cycle duration, and shutdown observed with all panels installed</td><td>Timed observation and written record</td></tr>
            <tr><td class="item-cell">Airflow comparison</td><td>Selected registers compared using the approved instrument or repeatable method under one stable condition</td><td>Instrument reading or repeatable comparison record</td></tr>
            <tr><td class="item-cell">Temperature comparison</td><td>Room and return temperatures recorded under the same defined stable condition</td><td>Thermometer or thermo-hygrometer reading</td></tr>
            <tr><td class="item-cell">Classification</td><td>Each finding classified as homeowner maintenance, duct repair within book scope, thermostat correction, building-envelope issue, or licensed HVAC service</td><td>Written classification record</td></tr>
            <tr><td class="item-cell">Authorized correction and reinspection</td><td>Only book-scope corrections completed; original observation repeated after each correction</td><td>Before-and-after comparison record</td></tr>
          </tbody>
        </table>

        <h3 class="wo-sub">C. Material Takeoff</h3>
        <ul class="checklist">
          <li><strong>Documentation materials:</strong> one HVAC Comfort-Diagnostic Worksheet, one blank symptom-cause-correction log.</li>
          <li><strong>Field materials:</strong> labels or tags for marking unresolved conditions pending professional referral.</li>
          <li><strong>Photographic record:</strong> photographs of observed duct conditions, register and grille positions, thermostat configuration, and reinspection results.</li>
        </ul>

        <h3 class="wo-sub">D. Acceptance Standards</h3>
        <table aria-label="Acceptance standards for comfort diagnosis">
          <thead>
            <tr><th>Check</th><th>Standard</th></tr>
          </thead>
          <tbody>
            <tr><td class="item-cell">Complaint definition</td><td>Recorded in writing, with affected rooms and conditions, before any diagnostic step began</td></tr>
            <tr><td class="item-cell">Record review</td><td>Every relevant prior-chapter record reviewed and cross-referenced against the current complaint</td></tr>
            <tr><td class="item-cell">Emergency check</td><td>Completed before any equipment operation; work stopped and escalated if a condition was present</td></tr>
            <tr><td class="item-cell">Observed cycle</td><td>Completed with all access panels installed; no panel removed during operation</td></tr>
            <tr><td class="item-cell">Comparison evidence</td><td>Every finding traces to a repeatable observation, measurement, or existing chapter record, not an assumption</td></tr>
            <tr><td class="item-cell">Scope boundary</td><td>No refrigerant, combustion, heat-exchanger, compressor, or equipment-sizing diagnosis performed; no restricted cover opened</td></tr>
            <tr><td class="item-cell">Classification and correction</td><td>Every finding classified; only book-scope corrections completed; all other findings referred</td></tr>
            <tr><td class="item-cell">Reinspection</td><td>Original observation repeated after each authorized correction with the result recorded</td></tr>
            <tr><td class="item-cell">Documentation</td><td>Complete symptom → probable cause → confirmation → correction or referral → reinspection report for every finding</td></tr>
          </tbody>
        </table>

        <h3 class="wo-sub">E. Complaint Intake and Prior-Record Review</h3>
        <ol class="step-block">
          <li><strong>Record the complaint, affected rooms, time of day, weather, thermostat setting, occupancy, door position, and recent changes.</strong> Use the occupant's own description; do not translate it into a diagnostic term at this step.</li>
          <li><strong>Review the HVAC map, filter history, duct-deficiency report, thermostat configuration, and prior repairs.</strong> Note any prior finding for the affected rooms before proceeding.</li>
          <li><strong>Inspect for emergency conditions such as gas odor, overheating, electrical damage, water leakage, frozen coils, or repeated breaker trips.</strong> Stop work and escalate to a qualified professional if any condition is present; do not proceed to Step 4 until cleared.</li>
        </ol>

        <h3 class="wo-sub">F. Baseline Confirmation and Filter, Grille, and Thermostat Check</h3>
        <ol class="step-block">
          <li><strong>Verify filter condition, grille position, return-path access, and obvious obstructions.</strong> Record the current filter installation date and condition against the Chapter 3 schedule.</li>
          <li><strong>Confirm thermostat mode, setpoint, schedule, fan setting, displayed temperature, and mounting condition.</strong> Record each value exactly as displayed.</li>
        </ol>

        <h3 class="wo-sub">G. Observed Operating Cycle</h3>
        <ol class="step-block">
          <li><strong>Observe one complete authorized operating cycle with all equipment panels installed.</strong> Do not remove a panel during this observation.</li>
          <li><strong>Record equipment start, blower start, delivered airflow, cycle duration, shutdown, and any fault indications.</strong> Use the stopwatch or timer and record each event time.</li>
        </ol>

        <h3 class="wo-sub">H. Airflow and Temperature Comparison</h3>
        <ol class="step-block">
          <li><strong>Compare airflow at selected registers using the approved instrument or repeatable observation.</strong> Use the same instrument or method at every register compared.</li>
          <li><strong>Record room and return temperatures under a defined stable condition.</strong> Hold thermostat setpoint, fan setting, door position, and operating duration constant across all readings.</li>
          <li><strong>Inspect accessible ducts for leakage, disconnection, crushing, severe sag, or closed dampers.</strong> Limit inspection to ducts already identified as accessible in the Chapter 5 report.</li>
          <li><strong>Check whether closed doors create return-path pressure symptoms.</strong> Observe door movement, whistle, or airflow change with doors closed and open under the same cycle.</li>
        </ol>

        <h3 class="wo-sub">I. Findings Classification</h3>
        <ol class="step-block">
          <li><strong>Identify weak airflow caused by obvious restriction, blocked grille, failed duct connection, filter loading, or unresolved equipment condition.</strong> Cite the specific confirming observation for each identified cause.</li>
          <li><strong>Identify uneven-temperature patterns associated with duct distribution, solar gain, insulation, air leakage, return path, or control location.</strong> Cite the specific confirming observation for each identified pattern.</li>
          <li><strong>Identify short-cycling symptoms without opening refrigerant, combustion, or electrical systems.</strong> Record cycle duration and frequency observed during Step 8; do not open any restricted component to investigate further.</li>
          <li><strong>Check thermostat wire labels, configuration, and mounting only within Chapter 12 scope.</strong> Do not exceed the Chapter 12 wiring and configuration boundary.</li>
          <li><strong>Do not diagnose refrigerant charge, heat-exchanger failure, combustion performance, compressor condition, or equipment sizing without qualified testing.</strong> Record these as items requiring licensed HVAC service if suspected.</li>
          <li><strong>Classify each finding as homeowner maintenance, duct repair within book scope, thermostat correction, building-envelope issue, or licensed HVAC service.</strong> Complete this classification for every finding before correcting any of them.</li>
        </ol>

        <h3 class="wo-sub">J. Authorized Correction and Reinspection</h3>
        <ol class="step-block">
          <li><strong>Correct only authorized issues covered by earlier chapters.</strong> Apply the exact procedure from the relevant earlier chapter; do not improvise a different method.</li>
          <li><strong>Repeat the original observation after correction.</strong> Use the same stable condition, instrument, and method used in Steps 8 through 11.</li>
          <li><strong>Prepare a report using symptom → probable cause → confirmation → correction or referral → reinspection.</strong> Complete one full entry for every finding identified in Section I.</li>
          <li><strong>Document unresolved variables and avoid claiming certainty without supporting measurements.</strong> Record any finding that could not be fully confirmed as unresolved rather than stated as certain.</li>
        </ol>
      </div>
    </article>

    <article class="content-block">
      <h2 class="section-title">Common Readiness Inspection</h2>
      <p>Inspect every completed diagnostic report using the same checks regardless of which complaint or residence the project involves.</p>
      <ul class="checklist readiness-list">
        <li><strong>Complaint check:</strong> confirm the complaint, affected rooms, and conditions were recorded before any diagnostic step began.</li>
        <li><strong>Record-review check:</strong> confirm the system map, filter history, duct-deficiency report, and thermostat configuration were reviewed and cross-referenced.</li>
        <li><strong>Emergency check:</strong> confirm no emergency condition was present, or that work was stopped and escalated.</li>
        <li><strong>Observed-cycle check:</strong> confirm the operating cycle was observed with all panels installed and no panel was removed during operation.</li>
        <li><strong>Evidence check:</strong> confirm every finding traces to a repeatable observation, measurement, or existing chapter record.</li>
        <li><strong>Scope check:</strong> confirm no refrigerant, combustion, heat-exchanger, compressor, or equipment-sizing diagnosis was attempted.</li>
        <li><strong>Classification and correction check:</strong> confirm every finding was classified and only book-scope corrections were completed.</li>
        <li><strong>Reinspection check:</strong> confirm the original observation was repeated after each correction and the result recorded.</li>
      </ul>
      <p>Complete the HVAC Comfort-Diagnostic Worksheet in the Inspection Checklist section below before beginning Project 20.</p>
    </article>

    <article class="content-block">
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a thermometer positioned at a return grille during a defined stable-condition reading.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: airflow comparison being taken at two supply registers using the same instrument.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: an accessible duct section from the Chapter 5 report being reinspected during this project.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a completed symptom-cause-confirmation-correction-reinspection log entry.</figcaption>
      </figure>
    </article>

    <article class="content-block">
      <h2 class="section-title">Failure Points and Troubleshooting</h2>

      <aside class="toolbox toolbox-observation">
        <h4>A Room Reads Cold on One Visit and Warm on a Later Visit With No Apparent Cause</h4>
        <p><strong>Probable cause:</strong> the comparisons were taken under different stable conditions, such as a different thermostat setpoint, fan setting, door position, or time since the last cycle.<br>
        <strong>Confirmation:</strong> compare the recorded stable-condition values from each visit.<br>
        <strong>Correction:</strong> repeat both readings under one identical stable condition before drawing a conclusion.<br>
        <strong>Reinspection:</strong> confirm the repeated readings were taken under matching recorded conditions.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>Airflow Feels Weak at a Register but the Filter Was Replaced Recently</h4>
        <p><strong>Probable cause:</strong> a closed or partially closed damper, a crushed or disconnected branch duct, or a blocked grille rather than filter loading.<br>
        <strong>Confirmation:</strong> inspect the accessible branch duct and damper position identified in the Chapter 5 report and compare airflow at the affected register against another register on the same trunk.<br>
        <strong>Correction:</strong> correct the damper position, blockage, or duct connection using the authorized Chapter 8, 9, 10, or 11 procedure; do not replace the filter again as the sole correction.<br>
        <strong>Reinspection:</strong> repeat the airflow comparison at the same registers under the same stable condition.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>The Equipment Appears to Cycle On and Off More Frequently Than Expected</h4>
        <p><strong>Probable cause:</strong> a restriction such as a loaded filter, closed supply registers, or a blocked return, or a control or equipment condition outside this book's scope.<br>
        <strong>Confirmation:</strong> record cycle duration and frequency during the observed operating cycle and compare filter, grille, and register conditions against the current record.<br>
        <strong>Correction:</strong> correct any restriction within book scope using the authorized chapter procedure; if no restriction is found, classify the finding as licensed HVAC service and do not open the refrigerant, combustion, or electrical system to investigate further.<br>
        <strong>Reinspection:</strong> repeat the observed operating cycle and record the resulting cycle duration and frequency.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>A Finding Cannot Be Clearly Classified Between Book Scope and Licensed Service</h4>
        <p><strong>Probable cause:</strong> the confirming evidence is incomplete, or the finding depends on a component this book does not authorize the learner to open or test.<br>
        <strong>Confirmation:</strong> review the finding against the scope boundaries in Section D and the exclusions in this chapter's Scope and Intended Use.<br>
        <strong>Correction:</strong> classify the finding as licensed HVAC service whenever the required confirmation would exceed this book's authorized scope; do not guess at a book-scope classification to avoid a referral.<br>
        <strong>Reinspection:</strong> confirm the classification and referral are recorded on the worksheet with the specific reason the finding exceeds book scope.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>An Emergency Condition Is Discovered After the Observed Operating Cycle Has Already Begun</h4>
        <p><strong>Probable cause:</strong> gas odor, overheating, electrical damage, water leakage, frozen coils, or repeated breaker trips appearing during operation rather than during the pre-cycle inspection.<br>
        <strong>Confirmation:</strong> do not approach, disturb, or further investigate the condition; confirm only what is observable from a safe distance.<br>
        <strong>Correction:</strong> stop the equipment using the Chapter 2 shutdown procedure, record the condition and its location, and escalate to a qualified professional; do not resume the observed cycle.<br>
        <strong>Reinspection:</strong> resume this project's observation only after the condition has been corrected or a qualified professional has authorized continued operation.</p>
      </aside>
    </article>

    <article class="content-block">
      <h2 class="section-title">Cleanup</h2>
      <p>This project ends with the equipment restored to normal occupant operation, all panels reinstalled, and the diagnostic report complete and stored with the system's prior-chapter records.</p>
      <ul class="checklist">
        <li>Confirm all equipment access panels removed for reinspection are reinstalled and secured</li>
        <li>Confirm the thermostat is returned to the occupant's normal setpoint and schedule</li>
        <li>Confirm labels or tags applied to unresolved conditions remain in place pending professional referral</li>
        <li>Store the thermometer, stopwatch, and airflow-comparison instrument in a protected, undamaged condition</li>
        <li>Store the HVAC Comfort-Diagnostic Report with the HVAC System Map and all prior-chapter records for this system</li>
      </ul>
    </article>

    <article class="content-block shop-terms">
      <h2 class="section-title">Field Terms</h2>
      <dl class="shop-terms-list">
        <dt>Complaint</dt><dd>The exact comfort problem reported by the occupant, recorded in the occupant's own description before any diagnostic step begins.</dd>
        <dt>Stable Condition</dt><dd>The defined thermostat setpoint, fan setting, door position, and operating duration under which room and return temperatures are recorded for comparison.</dd>
        <dt>Observed Operating Cycle</dt><dd>One complete equipment start, blower start, delivered-airflow period, cycle duration, and shutdown observed with all access panels installed.</dd>
        <dt>Confirmation Evidence</dt><dd>A repeatable observation, measurement, or existing chapter record that supports a probable cause, as distinct from an assumption.</dd>
        <dt>Emergency Condition</dt><dd>Gas odor, overheating, electrical damage, water leakage, frozen coils, or repeated breaker trips requiring an immediate stop and escalation.</dd>
        <dt>Authorized Correction</dt><dd>A correction within the scope of an earlier chapter in this book, as distinct from a condition requiring licensed HVAC service.</dd>
        <dt>Classification</dt><dd>The assignment of a finding to homeowner maintenance, duct repair within book scope, thermostat correction, building-envelope issue, or licensed HVAC service.</dd>
        <dt>Reinspection</dt><dd>Repeating the original observation after a correction, under the same stable condition, to confirm the correction resolved the finding.</dd>
      </dl>
    </article>

    <article class="content-block knowledge-check">
      <h2 class="section-title">Skill Check</h2>
      <ol>
        <li>Why must the complaint be recorded in the occupant's own words before any diagnostic step begins?</li>
        <li>Why must the HVAC map, filter history, duct-deficiency report, and thermostat configuration be reviewed before any physical diagnostic step?</li>
        <li>What must the learner do if an emergency condition is discovered before or during the observed operating cycle?</li>
        <li>Why must the observed operating cycle be completed with all equipment panels installed?</li>
        <li>Why must airflow and temperature comparisons be taken under one identical stable condition rather than compared across different visits or settings?</li>
        <li>Why does this project not authorize diagnosing refrigerant charge, heat-exchanger failure, combustion performance, compressor condition, or equipment sizing?</li>
        <li>What is the boundary of the thermostat check permitted in this project, and why does it match the Chapter 12 scope?</li>
        <li>What five classifications may a finding be assigned, and why must a finding be classified before it is corrected?</li>
        <li>Why must the original observation be repeated after a correction rather than assumed to have resolved the complaint?</li>
        <li>Why must an unresolved variable be documented as unresolved rather than reported with false certainty?</li>
      </ol>
    </article>

    <article class="content-block">
      <h2 class="section-title">Competency Rubric</h2>
      <table aria-label="Competency rubric for Chapter 19">
        <thead>
          <tr><th>Competency</th><th>Independent Pass Standard</th><th>Not Demonstrated</th><th>With Assistance</th><th>Independently</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">HV-109</td><td>Diagnoses weak airflow using filter condition, grille position, return-path access, and obvious obstructions</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">HV-110</td><td>Diagnoses uneven room temperatures using duct distribution, solar gain, insulation, air leakage, return path, and control location</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">HV-111</td><td>Diagnoses short-cycling symptoms without opening refrigerant, combustion, or electrical systems</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">HV-112</td><td>Identifies duct-leakage symptoms from accessible duct inspection and airflow comparison</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">HV-113</td><td>Identifies thermostat issues within the Chapter 12 wiring, configuration, and mounting scope</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">HV-114</td><td>Documents repair recommendations using a symptom, probable cause, confirmation, correction or referral, and reinspection structure</td><td></td><td></td><td></td></tr>
        </tbody>
      </table>
      <p>Mark one column per competency. Only <strong>Demonstrated Independently</strong> awards the competency; <strong>Demonstrated with Assistance</strong> authorizes additional supervised practice but does not complete the requirement.</p>
    </article>

    <article class="content-block">
      <h2 class="section-title">Inspection Checklist — HVAC Comfort-Diagnostic Worksheet</h2>
      <table aria-label="HVAC comfort-diagnostic worksheet">
        <thead>
          <tr><th>Item</th><th>Target Condition</th><th>Result</th><th>Pass/Fail</th><th>Correction (if any)</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">Complaint record</td><td>Recorded in writing before diagnosis began</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Prior-record review</td><td>System map, filter history, duct-deficiency report, and thermostat configuration reviewed</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Emergency check</td><td>No emergency condition present, or work stopped and escalated</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Observed cycle</td><td>Completed with all panels installed; no panel removed during operation</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Airflow and temperature comparison</td><td>Taken under one stable condition using a repeatable instrument or method</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Classification</td><td>Every finding classified before correction</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Authorized correction and reinspection</td><td>Only book-scope corrections completed; original observation repeated after correction</td><td></td><td></td><td></td></tr>
        </tbody>
      </table>
      <p><strong>Unresolved findings and escalation notes:</strong> ____________________________________________</p>
      <p><strong>Diagnostic report declared complete:</strong> ______ (Pass/Fail) &nbsp;&nbsp;&nbsp; <strong>Date:</strong> ____________ &nbsp;&nbsp;&nbsp; <strong>Builder name:</strong> ____________</p>
    </article>

    <article class="content-block">
      <h2 class="section-title">Performance Check</h2>
      <p>With the complaint recorded, prior records reviewed, emergency conditions ruled out, one complete operating cycle observed with all panels installed, airflow and temperature comparisons completed under one stable condition, findings classified, authorized corrections completed, and reinspection results recorded, review the finished report against the Acceptance Standards table and confirm every finding traces to a repeatable observation or an existing chapter record, no refrigerant, combustion, heat-exchanger, compressor, or equipment-sizing diagnosis was attempted, every finding was classified before correction, only book-scope corrections were performed, and the original observation was repeated after each correction. Complete the HVAC Comfort-Diagnostic Worksheet and correct any failed item before beginning Project 20. If an item fails, identify whether the error occurred in complaint definition, record review, the emergency check, the observed cycle, the comparison method, classification, correction, or documentation before correcting it and re-running the affected check.</p>
    </article>

    <article class="content-block what-you-accomplished">
      <h2 class="section-title">Project Closeout</h2>
      <p>You have completed the nineteenth project in the residential HVAC sequence: diagnosing a common HVAC comfort problem. This project required you to record a comfort complaint, review the system's existing records, rule out emergency conditions, observe one complete authorized operating cycle, compare airflow and temperatures using repeatable methods, diagnose weak airflow, uneven temperatures, short-cycling symptoms, duct-leakage symptoms, and thermostat issues within this book's scope, classify every finding, correct only authorized issues, and reinspect the result (<strong>HV-109</strong> through <strong>HV-114</strong>).</p>
      <p>You now have a completed diagnostic report that demonstrates every earlier chapter's records working together as one integrated system record. That integration carries directly into the final project: building, testing, balancing, and closing out a complete practice air-distribution system using the same duct-sealing, insulation, support, and airflow-verification skills applied throughout this book.</p>
      <p><strong>Retain your HVAC Comfort-Diagnostic Report with the HVAC System Map and all prior-chapter records. You will reference this complete project record before beginning the Chapter 20 capstone.</strong></p>
    </article>

    <footer class="chapter-nav" aria-label="Project navigation">
      <a class="nav-button prev" href="chapter-18-improve-indoor-air-quality.html">
        <strong>Previous</strong>
        <span>Project 18: Improve Indoor Air Quality<br />with Filtration, Ventilation, and Moisture Controls</span>
      </a>
      <div class="progress">
        <div class="progress-title">Project 19 / 20</div>
        <div class="dots" aria-hidden="true">
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot active"></span><span class="dot"></span>
        </div>
      </div>
      <a class="nav-button next" href="chapter-20-capstone-practice-ducted-air-distribution-system.html">
        <strong>Next</strong>
        <span>Project 20: Capstone — Build and Test a<br />Practice Ducted Air Distribution System</span>
      </a>
    </footer>
  </main>
</body>
</html>
