<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>Project 07 — Cut Cabinet Openings for Plumbing and Electrical</title>
  <style>
    :root {
      --navy-950: #061c33;
      --navy-900: #09243f;
      --navy-850: #0b2d52;
      --navy-800: #123b66;
      --blue-700: #075fa8;
      --blue-600: #0b74c9;
      --blue-500: #1782d7;
      --ink: #122033;
      --muted: #52606f;
      --paper: #fbfaf5;
      --paper-2: #f4f0e8;
      --line: #d8d2c7;
      --shadow: 0 14px 30px rgba(6, 28, 51, .12);
      --red: #b5282f;
      --orange: #c96525;
      --green: #5c7f35;
      --purple: #65529b;
      --teal: #1a7c83;
      --gold: #9f7328;
      --steel: #2f79a9;
      --gray: #5a6472;
      --yellow: #a3821f;
    }

    * { box-sizing: border-box; }

    body {
      margin: 0;
      color: var(--ink);
      font-family: "Inter", "Segoe UI", Arial, sans-serif;
      background:
        radial-gradient(circle at 18% 10%, rgba(9, 36, 63, .04), transparent 27%),
        radial-gradient(circle at 88% 42%, rgba(10, 116, 201, .04), transparent 30%),
        linear-gradient(0deg, rgba(255,255,255,.45), rgba(255,255,255,.45)),
        repeating-linear-gradient(90deg, rgba(6,28,51,.018) 0 1px, transparent 1px 4px),
        var(--paper);
      line-height: 1.52;
    }

    .book-header {
      background: linear-gradient(90deg, var(--navy-950), var(--navy-850));
      color: #fff;
      min-height: 58px;
      display: flex;
      align-items: center;
      padding: 0 42px;
      border-bottom: 8px solid var(--blue-600);
      box-shadow: 0 3px 16px rgba(0,0,0,.22);
      letter-spacing: .045em;
      text-transform: uppercase;
      font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif;
      font-weight: 800;
    }

    .book-header .series {
      color: #b8c6d5;
      font-size: 15px;
      margin-right: 22px;
      white-space: nowrap;
    }

    .book-header .divider {
      opacity: .55;
      margin-right: 22px;
      font-weight: 400;
    }

    .book-header .book-title {
      font-size: 15px;
      color: #f5f8fb;
      white-space: nowrap;
      overflow: hidden;
      text-overflow: ellipsis;
    }

    .page {
      max-width: 1400px;
      margin: 0 auto;
      padding: 34px 38px 0;
    }

    .breadcrumb {
      display: flex;
      gap: 12px;
      align-items: center;
      margin-bottom: 20px;
      color: var(--blue-700);
      font-size: 14px;
      font-weight: 800;
    }

    .breadcrumb span:not(:last-child)::after {
      content: "›";
      margin-left: 12px;
      color: #66788a;
      font-weight: 900;
    }

    .hero-grid {
      display: grid;
      grid-template-columns: minmax(0, 1fr) 320px;
      gap: 44px;
      align-items: start;
    }

    .hero-left {
      display: grid;
      grid-template-columns: 185px minmax(0, 1fr);
      gap: 28px;
      align-items: start;
    }

    .chapter-stamp {
      width: 185px;
      height: 185px;
      border-radius: 12px;
      color: #fff;
      background: var(--navy-850);
      box-shadow: 0 10px 22px rgba(6, 28, 51, .18);
      position: relative;
      overflow: hidden;
      display: flex;
      flex-direction: column;
      align-items: center;
      justify-content: center;
      text-transform: uppercase;
      transform: translateY(1px);
    }

    .chapter-stamp .label {
      font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif;
      letter-spacing: .16em;
      font-weight: 900;
      font-size: 24px;
      margin-bottom: 8px;
      color: rgba(255, 255, 255, .92);
    }

    .chapter-stamp .number {
      font-family: Impact, Haettenschweiler, "Arial Narrow Bold", sans-serif;
      font-size: 112px;
      line-height: .82;
      letter-spacing: -.06em;
      color: #fff;
    }

    .chapter-header__title {
      margin: 10px 0 16px;
      font-family: Georgia, "Times New Roman", serif;
      color: var(--navy-850);
      font-size: clamp(38px, 5.2vw, 52px);
      line-height: 1.05;
      letter-spacing: -.035em;
      text-transform: uppercase;
      text-shadow: 0 1px 0 rgba(255,255,255,.9);
    }

    .chapter-header__number {
      margin: 0;
      color: var(--blue-700);
      font-family: "Arial Narrow", Arial, sans-serif;
      font-weight: 900;
      letter-spacing: .12em;
      text-transform: uppercase;
      font-size: 15px;
    }

    .rule {
      width: 100%;
      height: 4px;
      background: var(--blue-600);
      margin: 20px 0 24px;
    }

    .chapter-header__summary {
      max-width: 560px;
      margin: 0;
      font-size: 17px;
      color: #152438;
    }

    .glance {
      background: rgba(255,255,255,.52);
      border: 1px solid var(--line);
      border-radius: 6px;
      box-shadow: var(--shadow);
      overflow: hidden;
    }

    .glance .tab {
      background: linear-gradient(90deg, var(--navy-850), var(--blue-600));
      color: #fff;
      display: inline-block;
      padding: 9px 18px 8px;
      font-family: "Arial Narrow", Arial, sans-serif;
      font-weight: 900;
      letter-spacing: .06em;
      text-transform: uppercase;
      border-bottom-right-radius: 5px;
    }

    .glance-body { padding: 12px 22px 17px; }

    .glance-row {
      display: grid;
      grid-template-columns: 42px 1fr;
      gap: 12px;
      align-items: center;
      padding: 11px 0;
      border-bottom: 1px dashed #c9c2b8;
    }

    .glance-row:last-child { border-bottom: none; }

    .glance-icon {
      width: 34px;
      height: 34px;
      border-radius: 50%;
      display: grid;
      place-items: center;
      color: var(--blue-700);
      border: 2px solid rgba(11, 95, 168, .2);
      font-size: 20px;
      background: rgba(11,116,201,.05);
    }

    .glance-label {
      font-weight: 900;
      color: #1a2e44;
      font-size: 13px;
      line-height: 1.15;
    }

    .glance-value { font-size: 15px; color: #18273a; }

    .cue-legend {
      margin: 34px 0 34px;
      border: 1px solid var(--line);
      background: rgba(255,255,255,.35);
      box-shadow: 0 2px 9px rgba(6,28,51,.07);
      display: grid;
      grid-template-columns: 170px repeat(6, minmax(112px, 1fr));
      gap: 8px;
      padding: 20px;
    }

    .cue-legend-intro h2,
    .section-title,
    .table-card h2,
    .note-title {
      margin: 0 0 10px;
      color: var(--blue-700);
      font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif;
      font-weight: 900;
      letter-spacing: .025em;
      text-transform: uppercase;
      line-height: 1.1;
    }

    .cue-legend-intro h2 { font-size: 18px; }
    .cue-legend-intro p { margin: 0; font-size: 12px; color: #17273b; }

    .cue-legend-card {
      min-height: 150px;
      border: 1px solid #d4c3ac;
      background: rgba(255,255,255,.5);
      padding: 13px 11px 10px;
      border-radius: 3px;
      display: flex;
      flex-direction: column;
      justify-content: flex-start;
    }

    .cue-legend-card .icon { font-size: 28px; margin-bottom: 9px; font-weight: 900; }
    .cue-legend-card h3 {
      margin: 0 0 9px;
      font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif;
      font-size: 14px;
      letter-spacing: .03em;
      line-height: 1.05;
      text-transform: uppercase;
    }
    .cue-legend-card p { margin: 0; font-size: 12px; color: #172437; line-height: 1.4; }

    .cue { margin: 18px 0; border-radius: 4px; padding: 14px 16px; border: 1px solid; }
    .cue h4 { margin: 0 0 6px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .04em; font-size: 14px; }
    .cue p { margin: 0; font-size: 15px; }

    .cue-safety, .cue-legend-card.cue-safety { color: var(--orange); border-color: #e2a677; background: rgba(201,101,37,.06); }
    .cue-critical, .cue-legend-card.cue-critical { color: var(--red); border-color: #c34b55; background: rgba(181,40,47,.06); }
    .cue-field, .cue-legend-card.cue-field { color: #1f91ad; border-color: #84bccc; background: rgba(31,145,173,.06); }
    .cue-code, .cue-legend-card.cue-code { color: var(--green); border-color: #a1b383; background: rgba(92,127,53,.06); }
    .cue-manufacturer, .cue-legend-card.cue-manufacturer { color: var(--purple); border-color: #a99cd2; background: rgba(101,82,155,.06); }
    .cue-measurement, .cue-legend-card.cue-measurement { color: var(--gold); border-color: #d2ae72; background: rgba(159,115,40,.06); }

    .toolbox { margin: 18px 0; border-radius: 4px; padding: 14px 16px; border-left: 6px solid; background: rgba(255,255,255,.55); box-shadow: 0 2px 8px rgba(6,28,51,.06); }
    .toolbox h4 { margin: 0 0 6px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .04em; font-size: 13px; }
    .toolbox p { margin: 0; font-size: 15px; color: #1b2d42; }
    .toolbox-note { border-color: var(--gray); }
    .toolbox-note h4 { color: var(--gray); }
    .toolbox-tip { border-color: var(--blue-600); }
    .toolbox-tip h4 { color: var(--blue-700); }
    .toolbox-mistake { border-color: var(--orange); }
    .toolbox-mistake h4 { color: var(--orange); }
    .toolbox-observation { border-color: var(--green); }
    .toolbox-observation h4 { color: var(--green); }
    .toolbox-inspection { border-color: var(--yellow); }
    .toolbox-inspection h4 { color: var(--yellow); }
    .toolbox-code { border-color: var(--red); }
    .toolbox-code h4 { color: var(--red); }

    .main-grid {
      display: grid;
      grid-template-columns: minmax(0, 1.15fr) minmax(330px, .85fr);
      gap: 38px;
      align-items: start;
      margin-bottom: 34px;
    }

    .left-column { padding: 0 2px 0 16px; }
    .right-column {
      border-left: 1px dotted #b8b0a4;
      padding-left: 36px;
    }

    .content-block {
      margin-bottom: 28px;
      border-bottom: 1px dotted #c7c0b5;
      padding-bottom: 22px;
    }

    .content-block:last-child { border-bottom: none; }

    .section-title {
      font-size: 22px;
      border-bottom: 3px solid var(--blue-600);
      padding-bottom: 6px;
      margin-bottom: 14px;
    }

    .content-block p { margin: 0 0 16px; font-size: 17px; color: #1b2d42; }

    .checklist { list-style: none; padding: 0; margin: 0; }
    .checklist li {
      position: relative;
      padding: 7px 0 7px 34px;
      border-bottom: 1px dotted #c7c0b5;
      font-size: 16px;
    }
    .checklist li::before {
      content: "✓";
      position: absolute; left: 0; top: 8px;
      width: 21px; height: 21px; border-radius: 50%;
      background: var(--blue-700); color: white;
      font-size: 14px; line-height: 21px; text-align: center; font-weight: 900;
    }

    .table-card h2 { font-size: 21px; }
    .title-rule { border-bottom: 3px solid var(--blue-600); padding-bottom: 7px; margin-bottom: 20px; }

    table { width: 100%; border-collapse: collapse; background: rgba(255,255,255,.54); box-shadow: 0 2px 10px rgba(6,28,51,.08); border: 1px solid #c9c2b7; overflow: hidden; margin-bottom: 8px; }
    th { background: linear-gradient(90deg, var(--navy-850), var(--blue-700)); color: white; padding: 10px 13px; text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; font-size: 13px; letter-spacing: .045em; text-align: left; }
    td { border: 1px solid #d6d0c5; padding: 11px 14px; vertical-align: middle; font-size: 15px; background: rgba(255,255,255,.38); }
    td.icon-cell { width: 52px; text-align: center; font-size: 24px; color: var(--blue-700); }
    td.item-cell { width: 30%; font-weight: 800; color: #1b2d42; }

    .note-box { margin-top: 24px; border: 1px solid #a9c5dd; background: linear-gradient(180deg, rgba(238,247,255,.85), rgba(255,255,255,.45)); border-radius: 6px; padding: 18px 20px; box-shadow: 0 2px 8px rgba(6,28,51,.06); }
    .note-title { font-size: 16px; color: var(--blue-700); margin-bottom: 8px; }
    .note-box p { margin: 0; font-size: 16px; color: #1b2d42; }

    .work-order {
      margin: 34px 0 40px;
      border: 1px solid #c9c1b1;
      background: rgba(255,255,255,.5);
      box-shadow: var(--shadow);
      border-radius: 4px;
      overflow: hidden;
    }
    .work-order__header {
      background: linear-gradient(90deg, var(--navy-900), var(--blue-700));
      color: #fff;
      padding: 18px 24px 16px;
    }
    .work-order__competency-code {
      display: inline-block;
      margin: 0 0 8px;
      background: rgba(255,255,255,.15);
      border: 1px solid rgba(255,255,255,.4);
      padding: 3px 10px;
      border-radius: 3px;
      font-family: "Arial Narrow", Arial, sans-serif;
      font-weight: 900;
      letter-spacing: .08em;
      font-size: 13px;
    }
    .work-order__type {
      margin: 0 0 4px;
      text-transform: uppercase;
      letter-spacing: .08em;
      font-size: 12px;
      color: #bcd7ef;
      font-weight: 800;
    }
    .work-order__title {
      margin: 0;
      font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif;
      font-weight: 900;
      text-transform: uppercase;
      font-size: 24px;
      letter-spacing: .01em;
    }
    .work-order__meta {
      display: grid;
      grid-template-columns: repeat(4, 1fr);
      gap: 10px;
      padding: 14px 24px;
      background: rgba(11,116,201,.06);
      border-bottom: 1px solid #d3ccbc;
      font-size: 14px;
    }
    .work-order__meta p { margin: 0; }
    .work-order__competencies { padding: 16px 24px; }
    .work-order__competencies h3 {
      margin: 0 0 8px;
      font-family: "Arial Narrow", Arial, sans-serif;
      text-transform: uppercase;
      color: var(--blue-700);
      font-size: 14px;
      letter-spacing: .04em;
    }
    .work-order__competencies ul { margin: 0; padding-left: 20px; }
    .work-order__competencies li { font-size: 15px; margin-bottom: 4px; }

    .work-order-body { padding: 4px 24px 24px; }
    .work-order-body h3.wo-sub {
      color: var(--blue-700);
      font-family: "Arial Narrow", Arial, sans-serif;
      text-transform: uppercase;
      letter-spacing: .03em;
      font-size: 16px;
      border-bottom: 2px solid #d3ccbc;
      padding-bottom: 5px;
      margin: 22px 0 10px;
    }
    .work-order-body p { font-size: 15.5px; margin: 0 0 12px; }
    .work-order-body ul, .work-order-body ol { margin: 0 0 12px; padding-left: 22px; font-size: 15.5px; }
    .work-order-body li { margin-bottom: 6px; }

    .step-block { counter-reset: step; }
    .step-block li {
      list-style: none;
      position: relative;
      padding: 8px 0 8px 40px;
      border-bottom: 1px dotted #c7c0b5;
      counter-increment: step;
    }
    .step-block li::before {
      content: counter(step);
      position: absolute; left: 0; top: 8px;
      width: 26px; height: 26px; border-radius: 50%;
      background: var(--navy-850); color: #fff;
      font-weight: 900; font-size: 13px;
      text-align: center; line-height: 26px;
    }

    .photo-placeholder {
      margin: 14px 0; border: 1px dashed #b7ac97; background: rgba(255,255,255,.4);
      padding: 14px; border-radius: 4px; text-align: center;
    }
    .photo-placeholder img { max-width: 100%; }
    .photo-placeholder figcaption { font-size: 13px; color: var(--muted); margin-top: 6px; font-style: italic; }

    .related-skills, .next-project {
      margin-top: 16px; font-size: 14.5px; color: #223347;
      border-top: 1px dashed #c7c0b5; padding-top: 12px;
    }
    .related-skills strong, .next-project strong { color: var(--blue-700); }

    .priority-grid { display: grid; grid-template-columns: repeat(3, 1fr); gap: 10px; margin-top: 14px; }
    .priority-card { min-height: 92px; border: 1px solid #c8c0b4; background: rgba(255,255,255,.42); padding: 12px; border-top: 5px solid var(--blue-600); }
    .priority-card strong { display: block; color: var(--navy-850); text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing: .035em; margin-bottom: 5px; }
    .priority-card span { font-size: 13px; color: #334456; }

    .shop-terms-list { columns: 2; column-gap: 40px; }
    .shop-terms-list dt { font-weight: 900; color: var(--navy-850); margin-top: 10px; }
    .shop-terms-list dd { margin: 2px 0 6px; font-size: 15px; }

    .knowledge-check ol { padding-left: 22px; }
    .knowledge-check li { margin-bottom: 10px; font-size: 16px; }

    .chapter-nav {
      width: 100vw;
      margin-left: calc(50% - 50vw);
      background: linear-gradient(90deg, var(--navy-950), #071f38 45%, var(--navy-850));
      color: white;
      min-height: 86px;
      display: grid;
      grid-template-columns: 240px minmax(260px, 1fr) 300px;
      align-items: center;
      padding: 12px 42px;
      box-shadow: 0 -6px 20px rgba(0,0,0,.2);
    }

    .nav-button { display: flex; flex-direction: column; gap: 2px; color: white; text-decoration: none; font-size: 13px; }
    .nav-button strong { font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; font-size: 18px; letter-spacing: .045em; }
    .nav-button.prev strong::before { content: "← "; font-size: 28px; vertical-align: -2px; }
    .nav-button.next strong::after { content: " →"; font-size: 28px; vertical-align: -2px; }
    .nav-button.next { text-align: right; }
    .nav-button.disabled { opacity: .45; pointer-events: none; }

    .progress { text-align: center; }
    .progress-title { color: #60a6e5; font-weight: 900; text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing: .08em; font-size: 18px; margin-bottom: 10px; }
    .dots { display: flex; justify-content: center; align-items: center; gap: 8px; }
    .dot { width: 11px; height: 11px; border-radius: 50%; background: rgba(255,255,255,.18); position: relative; }
    .dot::after { content: ""; position: absolute; left: 10px; top: 5px; width: 10px; height: 2px; background: rgba(255,255,255,.16); }
    .dot:last-child::after { display: none; }
    .dot.active { background: var(--blue-600); box-shadow: 0 0 0 3px rgba(11,116,201,.14); }

    @media (max-width: 1020px) {
      .hero-grid, .main-grid { grid-template-columns: 1fr; }
      .right-column { border-left: none; padding-left: 0; }
      .cue-legend { grid-template-columns: repeat(2, minmax(0, 1fr)); }
      .cue-legend-intro { grid-column: 1 / -1; }
      .chapter-nav { grid-template-columns: 1fr; gap: 12px; text-align: center; }
      .nav-button, .nav-button.next { text-align: center; }
      .work-order__meta { grid-template-columns: repeat(2, 1fr); }
      .shop-terms-list { columns: 1; }
    }

    @media (max-width: 700px) {
      .book-header { padding: 14px 18px; flex-wrap: wrap; gap: 6px; }
      .book-header .divider { display: none; }
      .page { padding: 24px 18px 0; }
      .hero-left { grid-template-columns: 1fr; }
      .chapter-stamp { width: 155px; height: 155px; }
      .chapter-stamp .label { font-size: 23px; }
      .chapter-stamp .number { font-size: 96px; }
      .cue-legend { grid-template-columns: 1fr; padding: 14px; }
      .priority-grid { grid-template-columns: 1fr; }
      .chapter-nav { padding: 18px; }
      td.item-cell { width: auto; }
      .work-order__meta { grid-template-columns: 1fr; }
    }

    .project-panel {
      margin: 18px 0;
      border: 1px solid #d3ccb9;
      background: rgba(255,255,255,.45);
      padding: 18px 20px;
      box-shadow: 0 2px 8px rgba(6,28,51,.07);
      border-radius: 4px;
    }
    .project-panel h3 {
      margin: 0 0 8px;
      color: var(--blue-700);
      font-family: "Arial Narrow", Arial, sans-serif;
      text-transform: uppercase;
      letter-spacing: .035em;
      font-size: 16px;
      border-bottom: 2px solid #d3ccbc;
      padding-bottom: 5px;
    }
    .project-panel p { margin: 0 0 12px; font-size: 15.5px; color: #1b2d42; }
    .zone-grid { display: grid; grid-template-columns: repeat(4, minmax(130px, 1fr)); gap: 10px; margin: 16px 0; }
    .zone-card { border: 1px solid #c8c0b4; background: rgba(255,255,255,.42); padding: 12px; border-top: 5px solid var(--blue-600); min-height: 108px; }
    .zone-card strong { display:block; color: var(--navy-850); text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing:.035em; margin-bottom: 5px; }
    .zone-card span { font-size: 13px; color: #334456; }
    .readiness-list li { margin-bottom: 7px; }
    .placeholder-label { font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .08em; color: var(--blue-700); font-weight: 900; font-size: 14px; }
    @media (max-width: 1020px) { .zone-grid { grid-template-columns: repeat(2, minmax(0, 1fr)); } }
    @media (max-width: 700px) { .zone-grid { grid-template-columns: 1fr; } }

  </style>
<body>
  <header class="book-header">
    <div class="series">Cabinet Installation and Built-Ins Series</div>
    <div class="divider">|</div>
    <div class="book-title">Book 13 — Cabinet Installation and Built-Ins: Kitchens, Vanities, Closets, and Custom Storage</div>
  </header>

  <main class="page">
    <nav class="breadcrumb" aria-label="Breadcrumb">
      <span>Cabinet Installation and Built-Ins</span>
      <span>Projects</span>
      <span>Project 07</span>
    </nav>

    <section class="hero-grid" aria-labelledby="project-title">
      <div class="hero-left">
        <aside class="chapter-stamp" aria-label="Project number">
          <div class="label">Project</div>
          <div class="number">07</div>
        </aside>

        <header class="chapter-header">
          <p class="chapter-header__number">Project 07</p>
          <h1 class="chapter-header__title" id="project-title">Cut Cabinet Openings for Plumbing and Electrical</h1>
          <div class="rule"></div>
          <p class="chapter-header__summary">Lay out and cut accurate cabinet openings for verified plumbing and electrical services on a secured base, wall, or tall cabinet run without damaging cabinet finishes, structural rails, hanging cleats, cabinet joints, or the concealed utilities behind the cabinet.</p>
        </header>
      </div>

      <aside class="glance" aria-labelledby="brief-title">
        <div class="tab" id="brief-title">Project Brief</div>
        <div class="glance-body">
          <div class="glance-row">
            <div class="glance-icon">▥</div>
            <div><div class="glance-label">Difficulty</div><div class="glance-value">Intermediate</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">◷</div>
            <div><div class="glance-label">Time</div><div class="glance-value">2–4 hours, depending on the number of service openings and cabinets involved</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">$</div>
            <div><div class="glance-label">Cost</div><div class="glance-value">Cost is governed by grommets, escutcheons, bushings, edge-sealing material, and any replacement panel required by an overcut; no cost range is assumed here</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">🔧</div>
            <div><div class="glance-label">Tools</div><div class="glance-value">Tape measure, marking pencil, drill with pilot and hole-saw bits, jigsaw, oscillating multi-tool, router with straight bit, sacrificial backer board, clamps, shop vacuum, flashlight</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">□</div>
            <div><div class="glance-label">Materials</div><div class="glance-value">The approved cabinet plan, plumbing and electrical plans, appliance schedule, cabinet schedule, edge-sealing product identified for the cabinet material, grommets, escutcheons, or bushings specified for each opening, painter's tape, and masking or sacrificial panel material</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">▰</div>
            <div><div class="glance-label">Competencies</div><div class="glance-value">CB-037 – CB-042</div></div>
          </div>
        </div>
      </aside>
    </section>

    <section class="cue-legend" aria-labelledby="cue-legend-title">
      <div class="cue-legend-intro">
        <h2 id="cue-legend-title">Field Cue System</h2>
        <p>These cues appear at the point of work. They identify safety, code, manufacturer, and measurement issues before an inaccurate or unprotected cutout damages a cabinet finish or a concealed utility.</p>
      </div>

      <article class="cue-legend-card cue-safety">
        <div class="icon">△</div>
        <h3>Safety Cue</h3>
        <p>Task-specific safety guidance for ordinary work hazards.</p>
      </article>

      <article class="cue-legend-card cue-critical">
        <div class="icon">✋</div>
        <h3>Critical Safety Cue</h3>
        <p>Serious injury or major structural or utility consequence is possible.</p>
      </article>

      <article class="cue-legend-card cue-field">
        <div class="icon">⛑</div>
        <h3>Field Safety Cue</h3>
        <p>Practical work-area safety: footing, access, egress, and exposure.</p>
      </article>

      <article class="cue-legend-card cue-code">
        <div class="icon">▤</div>
        <h3>Code Alert</h3>
        <p>Local requirements vary. Verify permit, inspection, and jurisdictional rules.</p>
      </article>

      <article class="cue-legend-card cue-manufacturer">
        <div class="icon">▧</div>
        <h3>Manufacturer Cue</h3>
        <p>Follow product-specific instructions for grommets, bushings, escutcheons, and sealing products.</p>
      </article>

      <article class="cue-legend-card cue-measurement">
        <div class="icon">▱</div>
        <h3>Measurement Cue</h3>
        <p>Clearance, dimension, tolerance, and reference-point guidance.</p>
      </article>
    </section>

    <section class="main-grid">
      <div class="left-column">
        <article class="content-block">
          <h2 class="section-title">Job Overview</h2>
          <p>This project qualifies you to lay out and cut accurate cabinet openings for verified plumbing and electrical services in one or more secured cabinets, without damaging cabinet finishes, structural rails, hanging cleats, cabinet joints, or the concealed utilities behind the cabinet. The finished work product is a set of clean, protected, correctly located service openings in the accepted base, wall, or tall cabinets installed in Projects 4 through 6, with each opening's location and protection recorded on the cabinet service-opening record.</p>
          <p>You will confirm the final cabinet position and field-verify every service location, review the plumbing, electrical, appliance, and cabinet clearances that control each opening, isolate the affected water and electrical services before cutting, mark cabinet reference points and transfer opening dimensions to the cabinet interior, protect finished surfaces, cut each opening with the tool and support method appropriate to its size and shape, finish and protect the cut edge, and confirm that every service remains accessible once the cabinet is returned to its final position.</p>
          <p>This project follows Projects 4 through 6, which secure the base, wall, and tall cabinets that this project cuts into, and it sits immediately before Project 8, which installs fillers, end panels, and toe kicks only after every planned service opening has been cut, protected, and verified. It also supplies the cutting method used again in Project 10, where a sink opening is cut into the countertop, and in Project 11, where vanity plumbing openings are cut into a bathroom vanity cabinet.</p>
        </article>

        <article class="content-block">
          <h2 class="section-title">Skills You Will Demonstrate</h2>
          <ul class="checklist">
            <li><strong>CB-037</strong> — Mark pipe penetrations on a cabinet panel from field-verified plumbing locations, identifying the waste side and required service clearance.</li>
            <li><strong>CB-038</strong> — Mark outlet, switch, junction-box, and cord-pass openings on a cabinet panel from field-verified electrical locations.</li>
            <li><strong>CB-039</strong> — Drill accurate pilot, starter, and hole-saw openings within the marked waste area without overcutting the layout line.</li>
            <li><strong>CB-040</strong> — Cut cabinet backs and panels cleanly using the tool appropriate to the opening size and shape, supporting the cutout waste to prevent breakout.</li>
            <li><strong>CB-041</strong> — Protect cabinet finishes during layout and cutting, and seal or edge-protect exposed composite or wood core at each finished opening.</li>
            <li><strong>CB-042</strong> — Inspect each completed opening for clearance around the service, cabinet structural integrity, and continued access to valves, outlets, disconnects, drains, and cleanouts.</li>
          </ul>
        </article>

        <article class="content-block">
          <h2 class="section-title">Where This Skill Fits</h2>
          <p>Every cabinet service opening in this book is cut using the method taught here. The countertop plan in Project 9 and the sink-opening layout in Project 10 assume the base-cabinet openings behind a sink or dishwasher were already cut and protected under this project. The vanity plumbing openings in Project 11 use this same reference-point, waste-side, and edge-sealing method against a smaller cabinet interior. A rushed or unverified cutout made here becomes a blocked shutoff, an inaccessible cleanout, or a moisture path into unsealed composite core that Chapter 19 must trace back to this project during repair.</p>
          <p>The sequence used here — confirm final position and field-verify services, isolate the utility, establish cabinet reference points, mark the waste area, protect the finish, cut with the tool matched to the opening, and verify access afterward — is the same sequence the Chapter 20 capstone uses when cutting every planned service opening in the complete installation.</p>
        </article>

        <article class="content-block">
          <h2 class="section-title">Scope and Intended Use</h2>
          <p>This project covers:</p>
          <ul class="checklist">
            <li>confirming final cabinet position and field-verifying every plumbing, electrical, and appliance service location the opening will serve</li>
            <li>reviewing plumbing, electrical, appliance, and cabinet clearances that control each opening's size and location</li>
            <li>shutting off water and de-energizing circuits where cutting could contact a service</li>
            <li>establishing cabinet reference points from fixed sides, back, and floor</li>
            <li>measuring and transferring pipe, valve, drain, receptacle, box, cord, and conduit locations to the cabinet interior</li>
            <li>marking the waste side and required service clearance on the cabinet panel</li>
            <li>protecting finished surfaces before cutting</li>
            <li>drilling pilot and starter holes and cutting with a hole saw, jigsaw, oscillating tool, or router matched to the opening</li>
            <li>controlling cutting depth and supporting cutout waste to prevent breakout</li>
            <li>smoothing sharp edges and sealing exposed composite or wood core</li>
            <li>installing grommets, escutcheons, bushings, or edge protection where specified</li>
            <li>verifying service clearance and continued access once the cabinet is in final position</li>
            <li>correcting an undersized opening or replacing a damaged panel when an overcut exceeds the approved trim method</li>
          </ul>
          <p>This project does <strong>not</strong> authorize the learner to:</p>
          <ul class="checklist">
            <li>connect, energize, or pressurize any plumbing or electrical component; connections remain assigned to the authorized plumbing or electrical trade</li>
            <li>relocate a receptacle, valve, drain, or junction box independently of the approved plumbing or electrical plan</li>
            <li>cut an opening before the affected water service is shut off or the affected circuit is de-energized and verified</li>
            <li>cut an opening that weakens a structural rail, hanging cleat, or cabinet joint, or that has not been checked against the cabinet schedule's clearance requirement</li>
            <li>conceal a cutout that blocks a shutoff valve, cleanout, receptacle, disconnect, or drain connection rather than correct it before the cabinet is finished out</li>
          </ul>
          <p>Any condition in which a service location does not match the plumbing or electrical plan, or in which cutting could contact an unverified or unresolved utility, must stop work in that area until direction is obtained.</p>
        </article>

        <aside class="toolbox toolbox-note">
          <h4>Trade Note</h4>
          <p>Every opening cut in this project becomes permanently concealed once fillers, panels, countertops, and appliances are installed. Treating the layout step as approximate, rather than as the last opportunity to verify a service location before it is covered, is the most common cause of blocked shutoffs, inaccessible cleanouts, and unsealed moisture paths traced back to this project during the Chapter 19 repair project.</p>
        </aside>
      </div>

      <aside class="right-column">
        <div class="table-card">
          <h2 class="title-rule">Common Tools and Equipment</h2>
          <table aria-label="Common tools and equipment for this project">
            <thead>
              <tr><th colspan="2">Item</th><th>Purpose</th></tr>
            </thead>
            <tbody>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Tape measure (25 ft. or longer)</td><td>Transferring field-verified service locations to the cabinet interior</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Marking pencil and painter's tape</td><td>Marking cut lines, waste areas, and reference points on the cabinet panel</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Drill with pilot bit and hole-saw bits</td><td>Starting cuts and forming round pipe penetrations</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Jigsaw</td><td>Cutting larger or irregular openings such as outlet and appliance-cord openings</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Oscillating multi-tool</td><td>Cutting close to fixed cabinet sides, backs, or existing utilities where a jigsaw cannot access the line</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Router with straight bit</td><td>Cutting a clean, controlled-depth opening where specified by the cabinet system</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Sacrificial backer board</td><td>Supporting cutout waste from behind to prevent breakout on the finished face</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Clamps</td><td>Securing the backer board and cabinet panel during cutting</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Shop vacuum</td><td>Removing cutting debris from the cabinet interior and work area</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Flashlight</td><td>Inspecting the cabinet interior and confirming service locations in limited light</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Cabinet service-opening record</td><td>Recording each opening's location, protection, and inspection result</td></tr>
            </tbody>
          </table>

          <h2 class="title-rule" style="margin-top:20px;">PPE and Site Requirements</h2>
          <table aria-label="PPE and site requirements for this project">
            <thead>
              <tr><th colspan="2">Item</th><th>Purpose</th></tr>
            </thead>
            <tbody>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Eye protection</td><td>Worn during all drilling and cutting operations</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Hearing protection</td><td>Worn during extended hole-saw or router cutting</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Respiratory protection</td><td>Worn where MDF, particleboard, or composite dust requires it per the site's hazard assessment</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Cut-resistant gloves</td><td>Worn when handling cut panel edges and hole-saw waste plugs</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Verified de-energized and isolated services</td><td>Confirmed before any cutting begins near plumbing or electrical components</td></tr>
            </tbody>
          </table>
          <p style="font-size:14px; color:#334456; margin-top:8px;"><strong>Required PPE for this project:</strong> eye protection during all drilling and cutting; hearing protection during extended cutting; respiratory protection where required by the hazard assessment; cut-resistant gloves when handling cut edges and waste plugs.</p>
        </div>

        <aside class="note-box">
          <h3 class="note-title">Setup Standard</h3>
          <p>Do not begin marking or cutting until final cabinet position is confirmed and every service location has been field-verified against the plumbing and electrical plans (Step 1). Do not cut any opening before the affected water service is shut off or the affected circuit is de-energized and confirmed (Step 3).</p>
        </aside>

        <aside class="toolbox toolbox-tip">
          <h4>Shop Tip</h4>
          <p>Dry-fit the cabinet against the wall and mark the service centerlines on painter's tape applied to the cabinet interior before committing to a cut line in pencil on the panel itself. The tape layer can be repositioned if a measurement is off, protecting the finished panel from a stray mark.</p>
        </aside>
      </aside>
    </section>

    <article class="content-block">
      <h2 class="section-title">Reference Conventions</h2>
      <p>Establish these references before any layout or cutting begins, and do not change them once cutting has started.</p>

      <table aria-label="Reference conventions for this project">
        <thead>
          <tr><th>Term</th><th>Definition</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">Waste area</td><td>The portion of the cabinet panel marked for removal, bounded by the cut line and clearly distinguished from the retained cabinet material</td></tr>
          <tr><td class="item-cell">Service clearance</td><td>The minimum distance between a cut opening and a valve, receptacle, drain, cleanout, disconnect, or appliance connection point, as specified by the plumbing plan, electrical plan, cabinet schedule, or appliance schedule</td></tr>
          <tr><td class="item-cell">Cabinet reference points</td><td>The fixed cabinet sides, back, and floor from which every service-opening dimension in this project is measured</td></tr>
          <tr><td class="item-cell">Starter hole</td><td>A pilot opening drilled within the waste area to admit a jigsaw or oscillating-tool blade before the cut line is followed</td></tr>
          <tr><td class="item-cell">Breakout</td><td>Splintering or tear-out on the finished face of a cut opening caused by unsupported cutout waste or an unsuitable cutting direction</td></tr>
          <tr><td class="item-cell">Edge protection</td><td>A grommet, escutcheon, bushing, or specified sealant applied to a cut edge to protect exposed composite or wood core from moisture and abrasion</td></tr>
        </tbody>
      </table>

      <div class="project-panel">
        <h3>Cabinet Service-Opening Record</h3>
        <p>Before beginning any layout, record the controlling documents and reference data directly on the cabinet service-opening record:</p>
        <p>Cabinet ID: ______ &nbsp;&nbsp;&nbsp; Cabinet plan and revision date: ______ &nbsp;&nbsp;&nbsp; Plumbing and electrical plan references: ______ &nbsp;&nbsp;&nbsp; Services isolated (Y/N) and by whom: ______</p>
        <p>Date started: ____________ &nbsp;&nbsp;&nbsp; Installer name: ____________</p>
      </div>
    </article>

    <article class="content-block">
      <h2 class="section-title">Prerequisites</h2>
      <ul class="checklist">
        <li>Base, wall, or tall cabinets installed, leveled, plumbed, joined, and structurally secured under Projects 4 through 6</li>
        <li>Current cabinet plan, plumbing and electrical plans, appliance schedule, and cabinet schedule available on site</li>
        <li>Confirmation that the affected water service can be shut off and the affected electrical circuit can be de-energized before cutting begins</li>
        <li>A cabinet service-opening record available for field entries</li>
        <li>A means to contact the responsible plumber, electrician, or designer for a service location that conflicts with the approved plan</li>
      </ul>
    </article>

    <article class="content-block">
      <h2 class="section-title">Common Field Fundamentals</h2>
      <p>Every service opening cut in this book, whether behind a kitchen sink base cabinet, through a vanity side panel, or through a countertop in Project 10, follows the same order: confirm final position and field-verify the service, isolate the utility, establish fixed reference points, mark the waste area and required clearance, protect the finish, cut with the tool matched to the opening, protect the cut edge, and verify access. Learning that sequence here protects every later cutout project in this book.</p>

      <div class="zone-grid" aria-label="Cabinet service-opening overview">
        <div class="zone-card"><strong>Verification and isolation</strong><span>Final position confirmed, services field-verified, water and power isolated</span></div>
        <div class="zone-card"><strong>Layout</strong><span>Reference points established and cut lines transferred to the panel</span></div>
        <div class="zone-card"><strong>Cutting</strong><span>Protected, supported, tool-matched cuts within the waste area</span></div>
        <div class="zone-card"><strong>Finishing and verification</strong><span>Edges sealed, protection installed, service access confirmed</span></div>
      </div>

      <h3 class="wo-sub">Matching the Cutting Tool to the Opening</h3>
      <p>A round pipe penetration is cut with a hole saw sized to the pipe or fitting outside diameter plus the clearance specified by the cabinet schedule or plumbing plan. A rectangular or irregular opening for a receptacle, junction box, or appliance cord is cut with a jigsaw or oscillating tool after a starter hole is drilled within the waste area. A cut located close to a fixed cabinet side, back, or an existing utility that a jigsaw blade cannot access safely is made with an oscillating multi-tool. Do not substitute one tool for another where the opening's size, shape, or proximity to a fixed obstruction requires the tool specified here.</p>

      <aside class="cue cue-critical">
        <h4>Critical Safety Cue — Isolate Services Before Cutting</h4>
        <p>Shut off the affected water service and de-energize the affected electrical circuit before any cut that could contact a pipe, valve, wire, box, or conduit. Confirm isolation directly at the fixture or panel; do not rely on a label or a prior report that a service is already off. Do not resume cutting until isolation is confirmed a second time after any interruption in the work.</p>
      </aside>

      <aside class="cue cue-measurement">
        <h4>Measurement Cue — Establish Fixed Reference Points Before Marking</h4>
        <p>Measure every pipe, valve, drain, receptacle, box, cord, or conduit location from the cabinet's fixed sides, back, and floor, not from an adjacent cabinet or a temporary layout mark. Recheck each transferred dimension against the field-verified location before drilling or cutting. A cut line established from an incorrect reference point cannot be corrected without an oversized opening or a replacement panel.</p>
      </aside>

      <aside class="cue cue-safety">
        <h4>Safety Cue — Support Cutout Waste Before Completing a Cut</h4>
        <p>Support the waste piece from behind or beneath before completing the final pass of a cut, particularly on larger rectangular openings. An unsupported waste piece can bind the blade, split away unpredictably, or fall and strike a hand or the cabinet interior.</p>
      </aside>

      <aside class="cue cue-manufacturer">
        <h4>Manufacturer Cue — Grommet, Escutcheon, and Bushing Fit</h4>
        <p>Install the grommet, escutcheon, or bushing specified for each opening according to the manufacturer's stated hole diameter and installation method. Do not enlarge or force an opening to fit a component sized for a different diameter; recut the opening to the specified dimension instead.</p>
      </aside>

      <aside class="cue cue-code">
        <h4>Code Alert — Junction Box and Shutoff Accessibility</h4>
        <p>Requirements for junction-box, disconnect, shutoff-valve, and cleanout accessibility after cabinet installation vary by adopted code and jurisdiction. Verify the current requirement with the authority having jurisdiction, the plumber, or the electrician before treating a cut opening as providing adequate access.</p>
      </aside>
    </article>

    <article class="work-order" id="cut-cabinet-openings-for-plumbing-and-electrical">
      <header class="work-order__header">
        <p class="work-order__competency-code">CB-037 – CB-042</p>
        <p class="work-order__type">Layout / Cutting / Protection Qualification</p>
        <h2 class="work-order__title">Cutting Cabinet Openings for Plumbing and Electrical Services</h2>
      </header>

      <div class="work-order__meta">
        <p><strong>Difficulty:</strong> Intermediate</p>
        <p><strong>Estimated Time:</strong> 2–4 hours</p>
        <p><strong>Estimated Cost:</strong> Set by edge-sealing materials, grommets, escutcheons, bushings, and any replacement panel required</p>
        <p><strong>Finished Work:</strong> Clean, protected, correctly located cabinet service openings with confirmed access</p>
      </div>

      <div class="work-order-body">
        <h3 class="wo-sub">A. Finished-Project Specification</h3>
        <p><strong>Scope:</strong> one completed set of cabinet service openings, cut and protected, in the base, wall, or tall cabinets identified on the approved cabinet plan for plumbing, electrical, and appliance connections.</p>

        <h3 class="wo-sub">B. Required Documentation Schedule</h3>
        <table aria-label="Required documentation schedule">
          <thead>
            <tr><th>Document</th><th>Source</th><th>Confirmation Required</th></tr>
          </thead>
          <tbody>
            <tr><td class="item-cell">Cabinet plan and cabinet schedule</td><td>Designer / cabinet supplier</td><td>Cabinet position and clearance requirement confirmed</td></tr>
            <tr><td class="item-cell">Plumbing plan</td><td>Plumber / plan set</td><td>Supply, drain, vent, valve, and cleanout locations confirmed against the actual site condition</td></tr>
            <tr><td class="item-cell">Electrical plan</td><td>Electrician / plan set</td><td>Receptacle, switch, junction-box, and disconnect locations confirmed against the actual site condition</td></tr>
            <tr><td class="item-cell">Appliance schedule</td><td>Designer / appliance supplier</td><td>Appliance cord, connection, and clearance locations confirmed</td></tr>
          </tbody>
        </table>

        <h3 class="wo-sub">C. Preparation Materials and Consumables</h3>
        <ul class="checklist">
          <li><strong>Edge protection:</strong> the grommet, escutcheon, or bushing specified for each opening, plus the edge-sealing product identified for the cabinet material.</li>
          <li><strong>Protection materials:</strong> painter's tape and sacrificial backer board sufficient to protect every finished surface and support every cutout.</li>
          <li><strong>Documentation:</strong> one cabinet service-opening record per cabinet as required by the project specification.</li>
        </ul>

        <h3 class="wo-sub">D. Acceptance Standards</h3>
        <table aria-label="Acceptance standards for cabinet service openings">
          <thead>
            <tr><th>Check</th><th>Standard</th></tr>
          </thead>
          <tbody>
            <tr><td class="item-cell">Opening location</td><td>Matches the field-verified service location within the clearance specified by the plumbing, electrical, or appliance schedule</td></tr>
            <tr><td class="item-cell">Cabinet structure</td><td>Opening does not weaken a structural rail, hanging cleat, or cabinet joint</td></tr>
            <tr><td class="item-cell">Cut edge condition</td><td>Free of breakout beyond the approved trim method; smoothed and sealed or protected as specified</td></tr>
            <tr><td class="item-cell">Finish protection</td><td>No damage to the cabinet's finished face, side, or interior surface outside the marked waste area</td></tr>
            <tr><td class="item-cell">Service access</td><td>Valve, receptacle, disconnect, drain, or cleanout remains fully accessible once the cabinet is in final position</td></tr>
            <tr><td class="item-cell">Documentation completeness</td><td>Each opening's location, protection, and inspection result are recorded on the cabinet service-opening record</td></tr>
          </tbody>
        </table>

        <h3 class="wo-sub">E. Verification and Isolation (Steps 1–3)</h3>
        <ol class="step-block">
          <li><strong>Confirm final cabinet position and field-verify every service location.</strong> Compare the cabinet's installed position against the cabinet plan, then locate each pipe, valve, drain, receptacle, box, cord, and appliance connection the opening must serve.</li>
          <li><strong>Review appliance, plumbing, electrical, and cabinet clearances.</strong> Confirm the required clearance for each service against the plumbing plan, electrical plan, appliance schedule, and cabinet schedule before marking any cut line.</li>
          <li><strong>Shut off water and de-energize circuits where cutting could contact services.</strong> Confirm isolation directly at the fixture or panel and record the isolation on the cabinet service-opening record before proceeding.</li>
        </ol>

        <h3 class="wo-sub">F. Layout (Steps 4–9)</h3>
        <ol class="step-block">
          <li><strong>Inspect both sides of the cabinet panel and wall where accessible.</strong> Confirm there is no unmarked obstruction between the panel and the intended cut location.</li>
          <li><strong>Establish cabinet reference points from fixed sides, back, and floor.</strong> Do not measure from an adjacent cabinet or a temporary layout mark.</li>
          <li><strong>Measure each pipe, valve, drain, receptacle, box, cord, or conduit location.</strong> Take each measurement from the established reference points and record it on the cabinet service-opening record.</li>
          <li><strong>Transfer centerlines and opening dimensions to the cabinet interior.</strong> Mark each centerline and the full opening outline using the marking pencil.</li>
          <li><strong>Confirm that openings will not weaken structural rails, hanging cleats, or cabinet joints.</strong> Compare the marked outline against the cabinet's internal construction before proceeding.</li>
          <li><strong>Mark the waste side and required service clearance.</strong> Clearly distinguish the waste area from the retained cabinet material, and mark the minimum clearance boundary required by the controlling schedule.</li>
        </ol>

        <h3 class="wo-sub">G. Cutting (Steps 10–15)</h3>
        <ol class="step-block">
          <li><strong>Protect finished surfaces with tape, sacrificial panels, or padded supports.</strong> Apply protection before any drilling or cutting begins.</li>
          <li><strong>Drill pilot or starter holes within the waste area.</strong> Position each starter hole fully inside the marked waste area, clear of the final cut line.</li>
          <li><strong>Use hole saws for round pipe penetrations where appropriate.</strong> Select the hole-saw diameter matching the pipe or fitting outside diameter plus the specified clearance.</li>
          <li><strong>Use a jigsaw, oscillating tool, router, or approved saw for larger openings.</strong> Select the tool matched to the opening's size, shape, and proximity to fixed obstructions as described in the Common Field Fundamentals section.</li>
          <li><strong>Control cutting depth to avoid wall and utility damage.</strong> Set the cutting depth so the blade or bit does not extend beyond the cabinet panel thickness into the wall or an unverified utility.</li>
          <li><strong>Support cutout waste to prevent breakout.</strong> Clamp the sacrificial backer board or otherwise support the waste piece before completing the final cutting pass.</li>
        </ol>

        <h3 class="wo-sub">H. Finishing and Verification (Steps 16–21)</h3>
        <ol class="step-block">
          <li><strong>Smooth sharp edges and seal exposed composite or wood core where required.</strong> Use the edge-sealing product identified for the cabinet material.</li>
          <li><strong>Install grommets, escutcheons, bushings, or edge protection where specified.</strong> Fit each component to the opening according to its manufacturer's stated diameter and installation method.</li>
          <li><strong>Set the cabinet in final position and verify service clearance.</strong> Confirm every opening aligns with its intended service once the cabinet is fully seated.</li>
          <li><strong>Confirm valves, outlets, disconnects, drains, and cleanouts remain accessible.</strong> Check accessibility with the cabinet in its finished position, including any door, drawer, or panel that will conceal the opening.</li>
          <li><strong>Correct undersized openings carefully; replace damaged panels when overcuts exceed the approved trim method.</strong> Do not force a service through an undersized opening or conceal an overcut that exceeds the approved trim method.</li>
          <li><strong>Document opening locations and protected services.</strong> Record each opening's final location, edge protection, and inspection result on the cabinet service-opening record.</li>
        </ol>
      </div>
    </article>

    <article class="content-block">
      <h2 class="section-title">Common Verification Inspection</h2>
      <p>Inspect every completed opening using the same checks regardless of which cabinet or service it serves.</p>
      <ul class="checklist">
        <li><strong>Location check:</strong> confirm the opening matches the field-verified service location within the specified clearance.</li>
        <li><strong>Structure check:</strong> confirm the opening does not weaken a structural rail, hanging cleat, or cabinet joint.</li>
        <li><strong>Edge check:</strong> confirm the cut edge is free of breakout beyond the approved trim method, and is smoothed and sealed or protected as specified.</li>
        <li><strong>Finish check:</strong> confirm no damage to the cabinet's finished face, side, or interior surface outside the marked waste area.</li>
        <li><strong>Access check:</strong> confirm the valve, receptacle, disconnect, drain, or cleanout remains fully accessible with the cabinet in its finished position.</li>
        <li><strong>Documentation check:</strong> confirm each opening's location, protection, and inspection result are recorded on the cabinet service-opening record.</li>
      </ul>
      <p>Complete the Cabinet Service-Opening Record in the Inspection Checklist section below before beginning Project 08.</p>
    </article>

    <article class="content-block">
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a tape measure transferring a plumbing supply location from the cabinet's fixed back to the cabinet interior.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a marked waste area and clearance boundary on a cabinet back panel.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a hole saw cutting a round pipe penetration with a sacrificial backer board clamped behind the panel.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a jigsaw completing a rectangular receptacle opening from a drilled starter hole.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a grommet being seated into a finished, sealed pipe-penetration opening.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a completed cabinet service-opening record with each opening's location and inspection result entered.</figcaption>
      </figure>
    </article>

    <article class="content-block">
      <h2 class="section-title">Failure Points and Troubleshooting</h2>

      <aside class="toolbox toolbox-observation">
        <h4>An Opening Is Cut in the Wrong Location</h4>
        <p><strong>Probable cause:</strong> a measurement taken from an incorrect or shifted reference point, or a service location that was not field-verified before layout.<br>
        <strong>Confirmation:</strong> remeasure the intended service location from the established cabinet reference points and compare it against the cut opening.<br>
        <strong>Correction:</strong> if the opening is undersized or offset within the approved trim method, correct it carefully to the verified location; if the overcut exceeds the approved trim method, replace the damaged panel.<br>
        <strong>Reinspection:</strong> repeat the location check against the field-verified service location before the cabinet is finished out.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>Breakout Occurs on the Finished Face of a Cut Opening</h4>
        <p><strong>Probable cause:</strong> unsupported cutout waste, an incorrect cutting direction, or a dull or unsuitable blade for the panel material.<br>
        <strong>Confirmation:</strong> inspect the cut edge for splintering or tear-out beyond the opening's finished boundary.<br>
        <strong>Correction:</strong> smooth minor breakout within the approved trim method; replace the panel if the breakout exceeds the approved trim method or compromises the finished appearance.<br>
        <strong>Reinspection:</strong> repeat the edge-condition check after correction and before edge sealing or grommet installation.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>A Cut Opening Weakens a Structural Rail or Cabinet Joint</h4>
        <p><strong>Probable cause:</strong> an opening marked without checking the cabinet's internal construction, or an oversized opening cut to accommodate an unverified service dimension.<br>
        <strong>Confirmation:</strong> inspect the cabinet interior for a compromised rail, hanging cleat, or joint adjacent to the opening.<br>
        <strong>Correction:</strong> stop work and obtain a documented decision from the designer or cabinet supplier on repair, reinforcement, or panel replacement before the cabinet is finished out.<br>
        <strong>Reinspection:</strong> repeat the structural check after the documented correction is complete.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>A Service Remains Inaccessible After the Cabinet Is in Final Position</h4>
        <p><strong>Probable cause:</strong> an opening located without accounting for a door, drawer, filler, or panel that will conceal it in the finished condition.<br>
        <strong>Confirmation:</strong> operate the affected door, drawer, or panel and check access to the valve, receptacle, disconnect, drain, or cleanout.<br>
        <strong>Correction:</strong> record the conflict on the cabinet service-opening record and obtain a documented decision on relocating the opening, the access panel, or the affected component before the cabinet is finished out.<br>
        <strong>Reinspection:</strong> repeat the access check once the documented correction is complete.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>A Service Location Does Not Match the Plumbing or Electrical Plan</h4>
        <p><strong>Probable cause:</strong> a rough-in relocated during framing or trade work without updated plan documentation.<br>
        <strong>Confirmation:</strong> compare the field-verified location against the plumbing or electrical plan and the cabinet schedule's clearance requirement.<br>
        <strong>Correction:</strong> record the conflict on the cabinet service-opening record and contact the responsible plumber, electrician, or designer before cutting; do not relocate a service or a cabinet opening independently.<br>
        <strong>Reinspection:</strong> repeat the service-location check once a documented resolution is received.</p>
      </aside>
    </article>

    <article class="content-block">
      <h2 class="section-title">Cleanup</h2>
      <p>This project ends with clean, protected, verified cabinet service openings, not with plumbing or electrical connections in place.</p>
      <ul class="checklist">
        <li>Remove painter's tape, sacrificial backer board, and cutting debris from the cabinet interior and work area</li>
        <li>Vacuum cutting dust from the cabinet interior before installing fillers, panels, or countertops</li>
        <li>Store the cabinet service-opening record with the project's permanent documentation</li>
        <li>Communicate any open discrepancy and its required decision to the responsible designer, plumber, or electrician before Project 08 begins</li>
      </ul>
    </article>

    <article class="content-block shop-terms">
      <h2 class="section-title">Field Terms</h2>
      <dl class="shop-terms-list">
        <dt>Waste Area</dt><dd>The portion of the cabinet panel marked for removal, bounded by the cut line and distinguished from the retained cabinet material.</dd>
        <dt>Service Clearance</dt><dd>The minimum distance between a cut opening and a valve, receptacle, drain, cleanout, disconnect, or appliance connection point.</dd>
        <dt>Cabinet Reference Points</dt><dd>The fixed cabinet sides, back, and floor from which every service-opening dimension is measured.</dd>
        <dt>Starter Hole</dt><dd>A pilot opening drilled within the waste area to admit a jigsaw or oscillating-tool blade.</dd>
        <dt>Breakout</dt><dd>Splintering or tear-out on the finished face of a cut opening.</dd>
        <dt>Edge Protection</dt><dd>A grommet, escutcheon, bushing, or specified sealant applied to a cut edge.</dd>
        <dt>Isolation</dt><dd>Shutting off the affected water service or de-energizing the affected electrical circuit before cutting.</dd>
        <dt>Cabinet Service-Opening Record</dt><dd>The document recording each opening's location, protection, and inspection result.</dd>
      </dl>
    </article>

    <article class="content-block knowledge-check">
      <h2 class="section-title">Skill Check</h2>
      <ol>
        <li>Why must every service location be field-verified against the plumbing and electrical plans before any cut line is marked?</li>
        <li>Why must the affected water service or electrical circuit be isolated before cutting begins, and how is isolation confirmed?</li>
        <li>Why are cabinet reference points established from fixed sides, back, and floor rather than from an adjacent cabinet?</li>
        <li>How does the tool selected for a cut depend on the opening's size, shape, and proximity to a fixed obstruction?</li>
        <li>Why must cutout waste be supported before a cut is completed?</li>
        <li>What must be checked before an opening is treated as final if it weakens a structural rail, hanging cleat, or cabinet joint?</li>
        <li>What must be confirmed about service access once the cabinet is returned to final position?</li>
        <li>When is it appropriate to correct an undersized opening, and when must the panel be replaced instead?</li>
        <li>What must the learner do upon finding a service location that does not match the plumbing or electrical plan?</li>
        <li>What must be recorded on the cabinet service-opening record before Project 08 begins?</li>
      </ol>
    </article>

    <article class="content-block">
      <h2 class="section-title">Competency Rubric</h2>
      <table aria-label="Competency rubric for Chapter 7">
        <thead>
          <tr><th>Competency</th><th>Independent Pass Standard</th><th>Not Demonstrated</th><th>With Assistance</th><th>Independently</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">CB-037</td><td>Marks pipe penetrations on a cabinet panel from field-verified plumbing locations, identifying the waste side and required service clearance</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">CB-038</td><td>Marks outlet, switch, junction-box, and cord-pass openings on a cabinet panel from field-verified electrical locations</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">CB-039</td><td>Drills accurate pilot, starter, and hole-saw openings within the marked waste area without overcutting the layout line</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">CB-040</td><td>Cuts cabinet backs and panels cleanly using the tool appropriate to the opening size and shape, supporting cutout waste to prevent breakout</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">CB-041</td><td>Protects cabinet finishes during layout and cutting, and seals or edge-protects exposed composite or wood core at each finished opening</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">CB-042</td><td>Inspects each completed opening for clearance around the service, cabinet structural integrity, and continued access to valves, outlets, disconnects, drains, and cleanouts</td><td></td><td></td><td></td></tr>
        </tbody>
      </table>
      <p>Mark one column per competency. Only <strong>Demonstrated Independently</strong> awards the competency; <strong>Demonstrated with Assistance</strong> authorizes additional supervised practice but does not complete the requirement.</p>
    </article>

    <article class="content-block">
      <h2 class="section-title">Inspection Checklist — Cabinet Service-Opening Record</h2>
      <table aria-label="Cabinet service-opening record">
        <thead>
          <tr><th>Check</th><th>Plan Value / Requirement</th><th>Field Value</th><th>Within Tolerance (Y/N)</th><th>Correction (if any)</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">Services isolated before cutting</td><td>Water shut off / circuit de-energized and confirmed</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Opening location</td><td>Matches field-verified service location and required clearance</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Structural clearance</td><td>Rails, hanging cleats, and joints not weakened</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Cut edge condition</td><td>Free of breakout beyond approved trim method</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Edge sealing / protection installed</td><td>Grommet, escutcheon, bushing, or sealant per specification</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Finish protection</td><td>No damage outside the marked waste area</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Service access after installation</td><td>Valve, outlet, disconnect, drain, cleanout accessible</td><td></td><td></td><td></td></tr>
        </tbody>
      </table>
      <p><strong>Open discrepancies attached:</strong> ____________ &nbsp;&nbsp;&nbsp; <strong>Responsible party for each:</strong> ____________</p>
      <p><strong>Cabinet service-opening inspection decision:</strong> ______ (Approved/Conditional/Rejected) &nbsp;&nbsp;&nbsp; <strong>Date:</strong> ____________ &nbsp;&nbsp;&nbsp; <strong>Installer name:</strong> ____________</p>
    </article>

    <article class="content-block">
      <h2 class="section-title">Performance Check</h2>
      <p>With verification and isolation, layout, cutting, and finishing and verification complete, review every opening against the Acceptance Standards table and confirm each opening matches its field-verified service location within the specified clearance, does not weaken a structural rail, hanging cleat, or cabinet joint, is free of breakout beyond the approved trim method, is sealed or protected as specified, and leaves the affected service fully accessible with the cabinet in its finished position. Complete and sign the cabinet service-opening record before Project 08 begins. If a discrepancy remains open, identify the responsible party and required decision before proceeding.</p>
    </article>

    <article class="content-block what-you-accomplished">
      <h2 class="section-title">Project Closeout</h2>
      <p>You have completed the seventh project in the cabinet-installation sequence: cutting cabinet openings for plumbing and electrical. This project required you to mark pipe penetrations from field-verified plumbing locations (<strong>CB-037</strong>), mark outlet and junction-box openings from field-verified electrical locations (<strong>CB-038</strong>), drill accurate pilot and hole-saw openings within the marked waste area (<strong>CB-039</strong>), cut cabinet backs and panels cleanly with supported cutout waste (<strong>CB-040</strong>), protect cabinet finishes and seal or protect exposed cut edges (<strong>CB-041</strong>), and inspect each completed opening for clearance, structural integrity, and continued service access (<strong>CB-042</strong>).</p>
      <p>You now have clean, protected, correctly located cabinet service openings with a completed cabinet service-opening record. That record carries directly into the next project: fitting and installing fillers, finished end panels, and toe kicks on the accepted cabinet run.</p>
      <p><strong>Protect every sealed opening and installed grommet, escutcheon, or bushing established in this project. Project 8 conceals these openings behind fillers, end panels, and toe kicks, so any unresolved discrepancy must be corrected before that project begins.</strong></p>
    </article>

    <footer class="chapter-nav" aria-label="Project navigation">
      <a class="nav-button prev" href="chapter-06-install-tall-and-pantry-cabinets.html">
        <strong>Previous</strong>
        <span>Project 06: Install Tall Cabinets<br />and Pantry Cabinets</span>
      </a>
      <div class="progress">
        <div class="progress-title">Project 7 / 20</div>
        <div class="dots" aria-hidden="true">
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot active"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
        </div>
      </div>
      <a class="nav-button next" href="chapter-08-install-fillers-end-panels-and-toe-kicks.html">
        <strong>Next</strong>
        <span>Project 08: Install Cabinet Fillers,<br />End Panels, and Toe Kicks</span>
      </a>
    </footer>
  </main>
</body>
</html>
