<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>Project 12 — Inspect Electrical Devices, Lighting, Safety Devices, and Panel Labels</title>
  <style>
    :root {
      --navy-950: #061c33;
      --navy-900: #09243f;
      --navy-850: #0b2d52;
      --navy-800: #123b66;
      --blue-700: #075fa8;
      --blue-600: #0b74c9;
      --blue-500: #1782d7;
      --ink: #122033;
      --muted: #52606f;
      --paper: #fbfaf5;
      --paper-2: #f4f0e8;
      --line: #d8d2c7;
      --shadow: 0 14px 30px rgba(6, 28, 51, .12);
      --red: #b5282f;
      --orange: #c96525;
      --green: #5c7f35;
      --purple: #65529b;
      --teal: #1a7c83;
      --gold: #9f7328;
      --steel: #2f79a9;
      --gray: #5a6472;
      --yellow: #a3821f;
    }

    * { box-sizing: border-box; }

    body {
      margin: 0;
      color: var(--ink);
      font-family: "Inter", "Segoe UI", Arial, sans-serif;
      background:
        radial-gradient(circle at 18% 10%, rgba(9, 36, 63, .04), transparent 27%),
        radial-gradient(circle at 88% 42%, rgba(10, 116, 201, .04), transparent 30%),
        linear-gradient(0deg, rgba(255,255,255,.45), rgba(255,255,255,.45)),
        repeating-linear-gradient(90deg, rgba(6,28,51,.018) 0 1px, transparent 1px 4px),
        var(--paper);
      line-height: 1.52;
    }

    .book-header {
      background: linear-gradient(90deg, var(--navy-950), var(--navy-850));
      color: #fff;
      min-height: 58px;
      display: flex;
      align-items: center;
      padding: 0 42px;
      border-bottom: 8px solid var(--blue-600);
      box-shadow: 0 3px 16px rgba(0,0,0,.22);
      letter-spacing: .045em;
      text-transform: uppercase;
      font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif;
      font-weight: 800;
    }

    .book-header .series {
      color: #b8c6d5;
      font-size: 15px;
      margin-right: 22px;
      white-space: nowrap;
    }

    .book-header .divider {
      opacity: .55;
      margin-right: 22px;
      font-weight: 400;
    }

    .book-header .book-title {
      font-size: 15px;
      color: #f5f8fb;
      white-space: nowrap;
      overflow: hidden;
      text-overflow: ellipsis;
    }

    .page {
      max-width: 1400px;
      margin: 0 auto;
      padding: 34px 38px 0;
    }

    .breadcrumb {
      display: flex;
      gap: 12px;
      align-items: center;
      margin-bottom: 20px;
      color: var(--blue-700);
      font-size: 14px;
      font-weight: 800;
    }

    .breadcrumb span:not(:last-child)::after {
      content: "›";
      margin-left: 12px;
      color: #66788a;
      font-weight: 900;
    }

    .hero-grid {
      display: grid;
      grid-template-columns: minmax(0, 1fr) 320px;
      gap: 44px;
      align-items: start;
    }

    .hero-left {
      display: grid;
      grid-template-columns: 185px minmax(0, 1fr);
      gap: 28px;
      align-items: start;
    }

    .chapter-stamp {
      width: 185px;
      height: 185px;
      border-radius: 12px;
      color: #fff;
      background: var(--navy-850);
      box-shadow: 0 10px 22px rgba(6, 28, 51, .18);
      position: relative;
      overflow: hidden;
      display: flex;
      flex-direction: column;
      align-items: center;
      justify-content: center;
      text-transform: uppercase;
      transform: translateY(1px);
    }

    .chapter-stamp .label {
      font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif;
      letter-spacing: .16em;
      font-weight: 900;
      font-size: 24px;
      margin-bottom: 8px;
      color: rgba(255, 255, 255, .92);
    }

    .chapter-stamp .number {
      font-family: Impact, Haettenschweiler, "Arial Narrow Bold", sans-serif;
      font-size: 112px;
      line-height: .82;
      letter-spacing: -.06em;
      color: #fff;
    }

    .chapter-header__title {
      margin: 10px 0 16px;
      font-family: Georgia, "Times New Roman", serif;
      color: var(--navy-850);
      font-size: clamp(40px, 5.6vw, 54px);
      line-height: 1.05;
      letter-spacing: -.035em;
      text-transform: uppercase;
      text-shadow: 0 1px 0 rgba(255,255,255,.9);
    }

    .chapter-header__number {
      margin: 0;
      color: var(--blue-700);
      font-family: "Arial Narrow", Arial, sans-serif;
      font-weight: 900;
      letter-spacing: .12em;
      text-transform: uppercase;
      font-size: 15px;
    }

    .rule {
      width: 100%;
      height: 4px;
      background: var(--blue-600);
      margin: 20px 0 24px;
    }

    .chapter-header__summary {
      max-width: 560px;
      margin: 0;
      font-size: 17px;
      color: #152438;
    }

    .glance {
      background: rgba(255,255,255,.52);
      border: 1px solid var(--line);
      border-radius: 6px;
      box-shadow: var(--shadow);
      overflow: hidden;
    }

    .glance .tab {
      background: linear-gradient(90deg, var(--navy-850), var(--blue-600));
      color: #fff;
      display: inline-block;
      padding: 9px 18px 8px;
      font-family: "Arial Narrow", Arial, sans-serif;
      font-weight: 900;
      letter-spacing: .06em;
      text-transform: uppercase;
      border-bottom-right-radius: 5px;
    }

    .glance-body { padding: 12px 22px 17px; }

    .glance-row {
      display: grid;
      grid-template-columns: 42px 1fr;
      gap: 12px;
      align-items: center;
      padding: 11px 0;
      border-bottom: 1px dashed #c9c2b8;
    }

    .glance-row:last-child { border-bottom: none; }

    .glance-icon {
      width: 34px;
      height: 34px;
      border-radius: 50%;
      display: grid;
      place-items: center;
      color: var(--blue-700);
      border: 2px solid rgba(11, 95, 168, .2);
      font-size: 20px;
      background: rgba(11,116,201,.05);
    }

    .glance-label {
      font-weight: 900;
      color: #1a2e44;
      font-size: 13px;
      line-height: 1.15;
    }

    .glance-value { font-size: 15px; color: #18273a; }

    .cue-legend {
      margin: 34px 0 34px;
      border: 1px solid var(--line);
      background: rgba(255,255,255,.35);
      box-shadow: 0 2px 9px rgba(6,28,51,.07);
      display: grid;
      grid-template-columns: 170px repeat(6, minmax(112px, 1fr));
      gap: 8px;
      padding: 20px;
    }

    .cue-legend-intro h2,
    .section-title,
    .table-card h2,
    .note-title {
      margin: 0 0 10px;
      color: var(--blue-700);
      font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif;
      font-weight: 900;
      letter-spacing: .025em;
      text-transform: uppercase;
      line-height: 1.1;
    }

    .cue-legend-intro h2 { font-size: 18px; }
    .cue-legend-intro p { margin: 0; font-size: 12px; color: #17273b; }

    .cue-legend-card {
      min-height: 150px;
      border: 1px solid #d4c3ac;
      background: rgba(255,255,255,.5);
      padding: 13px 11px 10px;
      border-radius: 3px;
      display: flex;
      flex-direction: column;
      justify-content: flex-start;
    }

    .cue-legend-card .icon { font-size: 28px; margin-bottom: 9px; font-weight: 900; }
    .cue-legend-card h3 {
      margin: 0 0 9px;
      font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif;
      font-size: 14px;
      letter-spacing: .03em;
      line-height: 1.05;
      text-transform: uppercase;
    }
    .cue-legend-card p { margin: 0; font-size: 12px; color: #172437; line-height: 1.4; }

    .cue { margin: 18px 0; border-radius: 4px; padding: 14px 16px; border: 1px solid; }
    .cue h4 { margin: 0 0 6px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .04em; font-size: 14px; }
    .cue p { margin: 0; font-size: 15px; }

    .cue-safety, .cue-legend-card.cue-safety { color: var(--orange); border-color: #e2a677; background: rgba(201,101,37,.06); }
    .cue-critical, .cue-legend-card.cue-critical { color: var(--red); border-color: #c34b55; background: rgba(181,40,47,.06); }
    .cue-field, .cue-legend-card.cue-field { color: #1f91ad; border-color: #84bccc; background: rgba(31,145,173,.06); }
    .cue-code, .cue-legend-card.cue-code { color: var(--green); border-color: #a1b383; background: rgba(92,127,53,.06); }
    .cue-manufacturer, .cue-legend-card.cue-manufacturer { color: var(--purple); border-color: #a99cd2; background: rgba(101,82,155,.06); }
    .cue-measurement, .cue-legend-card.cue-measurement { color: var(--gold); border-color: #d2ae72; background: rgba(159,115,40,.06); }

    .toolbox { margin: 18px 0; border-radius: 4px; padding: 14px 16px; border-left: 6px solid; background: rgba(255,255,255,.55); box-shadow: 0 2px 8px rgba(6,28,51,.06); }
    .toolbox h4 { margin: 0 0 6px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .04em; font-size: 13px; }
    .toolbox p { margin: 0; font-size: 15px; color: #1b2d42; }
    .toolbox-note { border-color: var(--gray); }
    .toolbox-note h4 { color: var(--gray); }
    .toolbox-tip { border-color: var(--blue-600); }
    .toolbox-tip h4 { color: var(--blue-700); }
    .toolbox-mistake { border-color: var(--orange); }
    .toolbox-mistake h4 { color: var(--orange); }
    .toolbox-observation { border-color: var(--green); }
    .toolbox-observation h4 { color: var(--green); }
    .toolbox-inspection { border-color: var(--yellow); }
    .toolbox-inspection h4 { color: var(--yellow); }
    .toolbox-code { border-color: var(--red); }
    .toolbox-code h4 { color: var(--red); }

    .main-grid {
      display: grid;
      grid-template-columns: minmax(0, 1.15fr) minmax(330px, .85fr);
      gap: 38px;
      align-items: start;
      margin-bottom: 34px;
    }

    .left-column { padding: 0 2px 0 16px; }
    .right-column {
      border-left: 1px dotted #b8b0a4;
      padding-left: 36px;
    }

    .content-block {
      margin-bottom: 28px;
      border-bottom: 1px dotted #c7c0b5;
      padding-bottom: 22px;
    }

    .content-block:last-child { border-bottom: none; }

    .section-title {
      font-size: 22px;
      border-bottom: 3px solid var(--blue-600);
      padding-bottom: 6px;
      margin-bottom: 14px;
    }

    .content-block p { margin: 0 0 16px; font-size: 17px; color: #1b2d42; }

    .checklist { list-style: none; padding: 0; margin: 0; }
    .checklist li {
      position: relative;
      padding: 7px 0 7px 34px;
      border-bottom: 1px dotted #c7c0b5;
      font-size: 16px;
    }
    .checklist li::before {
      content: "✓";
      position: absolute; left: 0; top: 8px;
      width: 21px; height: 21px; border-radius: 50%;
      background: var(--blue-700); color: white;
      font-size: 14px; line-height: 21px; text-align: center; font-weight: 900;
    }

    .table-card h2 { font-size: 21px; }
    .title-rule { border-bottom: 3px solid var(--blue-600); padding-bottom: 7px; margin-bottom: 20px; }

    table { width: 100%; border-collapse: collapse; background: rgba(255,255,255,.54); box-shadow: 0 2px 10px rgba(6,28,51,.08); border: 1px solid #c9c2b7; overflow: hidden; margin-bottom: 8px; }
    th { background: linear-gradient(90deg, var(--navy-850), var(--blue-700)); color: white; padding: 10px 13px; text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; font-size: 13px; letter-spacing: .045em; text-align: left; }
    td { border: 1px solid #d6d0c5; padding: 11px 14px; vertical-align: middle; font-size: 15px; background: rgba(255,255,255,.38); }
    td.icon-cell { width: 52px; text-align: center; font-size: 24px; color: var(--blue-700); }
    td.item-cell { width: 30%; font-weight: 800; color: #1b2d42; }

    .note-box { margin-top: 24px; border: 1px solid #a9c5dd; background: linear-gradient(180deg, rgba(238,247,255,.85), rgba(255,255,255,.45)); border-radius: 6px; padding: 18px 20px; box-shadow: 0 2px 8px rgba(6,28,51,.06); }
    .note-title { font-size: 16px; color: var(--blue-700); margin-bottom: 8px; }
    .note-box p { margin: 0; font-size: 16px; color: #1b2d42; }

    .work-order {
      margin: 34px 0 40px;
      border: 1px solid #c9c1b1;
      background: rgba(255,255,255,.5);
      box-shadow: var(--shadow);
      border-radius: 4px;
      overflow: hidden;
    }
    .work-order__header {
      background: linear-gradient(90deg, var(--navy-900), var(--blue-700));
      color: #fff;
      padding: 18px 24px 16px;
    }
    .work-order__competency-code {
      display: inline-block;
      margin: 0 0 8px;
      background: rgba(255,255,255,.15);
      border: 1px solid rgba(255,255,255,.4);
      padding: 3px 10px;
      border-radius: 3px;
      font-family: "Arial Narrow", Arial, sans-serif;
      font-weight: 900;
      letter-spacing: .08em;
      font-size: 13px;
    }
    .work-order__type {
      margin: 0 0 4px;
      text-transform: uppercase;
      letter-spacing: .08em;
      font-size: 12px;
      color: #bcd7ef;
      font-weight: 800;
    }
    .work-order__title {
      margin: 0;
      font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif;
      font-weight: 900;
      text-transform: uppercase;
      font-size: 24px;
      letter-spacing: .01em;
    }
    .work-order__meta {
      display: grid;
      grid-template-columns: repeat(4, 1fr);
      gap: 10px;
      padding: 14px 24px;
      background: rgba(11,116,201,.06);
      border-bottom: 1px solid #d3ccbc;
      font-size: 14px;
    }
    .work-order__meta p { margin: 0; }
    .work-order__competencies { padding: 16px 24px; }
    .work-order__competencies h3 {
      margin: 0 0 8px;
      font-family: "Arial Narrow", Arial, sans-serif;
      text-transform: uppercase;
      color: var(--blue-700);
      font-size: 14px;
      letter-spacing: .04em;
    }
    .work-order__competencies ul { margin: 0; padding-left: 20px; }
    .work-order__competencies li { font-size: 15px; margin-bottom: 4px; }

    .work-order-body { padding: 4px 24px 24px; }
    .work-order-body h3.wo-sub {
      color: var(--blue-700);
      font-family: "Arial Narrow", Arial, sans-serif;
      text-transform: uppercase;
      letter-spacing: .03em;
      font-size: 16px;
      border-bottom: 2px solid #d3ccbc;
      padding-bottom: 5px;
      margin: 22px 0 10px;
    }
    .work-order-body p { font-size: 15.5px; margin: 0 0 12px; }
    .work-order-body ul, .work-order-body ol { margin: 0 0 12px; padding-left: 22px; font-size: 15.5px; }
    .work-order-body li { margin-bottom: 6px; }

    .step-block { counter-reset: step; }
    .step-block li {
      list-style: none;
      position: relative;
      padding: 8px 0 8px 40px;
      border-bottom: 1px dotted #c7c0b5;
      counter-increment: step;
    }
    .step-block li::before {
      content: counter(step);
      position: absolute; left: 0; top: 8px;
      width: 26px; height: 26px; border-radius: 50%;
      background: var(--navy-850); color: #fff;
      font-weight: 900; font-size: 13px;
      text-align: center; line-height: 26px;
    }

    .photo-placeholder {
      margin: 14px 0; border: 1px dashed #b7ac97; background: rgba(255,255,255,.4);
      padding: 14px; border-radius: 4px; text-align: center;
    }
    .photo-placeholder img { max-width: 100%; }
    .photo-placeholder figcaption { font-size: 13px; color: var(--muted); margin-top: 6px; font-style: italic; }

    .related-skills, .next-project {
      margin-top: 16px; font-size: 14.5px; color: #223347;
      border-top: 1px dashed #c7c0b5; padding-top: 12px;
    }
    .related-skills strong, .next-project strong { color: var(--blue-700); }

    .priority-grid { display: grid; grid-template-columns: repeat(3, 1fr); gap: 10px; margin-top: 14px; }
    .priority-card { min-height: 92px; border: 1px solid #c8c0b4; background: rgba(255,255,255,.42); padding: 12px; border-top: 5px solid var(--blue-600); }
    .priority-card strong { display: block; color: var(--navy-850); text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing: .035em; margin-bottom: 5px; }
    .priority-card span { font-size: 13px; color: #334456; }

    .shop-terms-list { columns: 2; column-gap: 40px; }
    .shop-terms-list dt { font-weight: 900; color: var(--navy-850); margin-top: 10px; }
    .shop-terms-list dd { margin: 2px 0 6px; font-size: 15px; }

    .knowledge-check ol { padding-left: 22px; }
    .knowledge-check li { margin-bottom: 10px; font-size: 16px; }

    .chapter-nav {
      width: 100vw;
      margin-left: calc(50% - 50vw);
      background: linear-gradient(90deg, var(--navy-950), #071f38 45%, var(--navy-850));
      color: white;
      min-height: 86px;
      display: grid;
      grid-template-columns: 240px minmax(260px, 1fr) 300px;
      align-items: center;
      padding: 12px 42px;
      box-shadow: 0 -6px 20px rgba(0,0,0,.2);
    }

    .nav-button { display: flex; flex-direction: column; gap: 2px; color: white; text-decoration: none; font-size: 13px; }
    .nav-button strong { font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; font-size: 18px; letter-spacing: .045em; }
    .nav-button.prev strong::before { content: "← "; font-size: 28px; vertical-align: -2px; }
    .nav-button.next strong::after { content: " →"; font-size: 28px; vertical-align: -2px; }
    .nav-button.next { text-align: right; }
    .nav-button.disabled { opacity: .45; pointer-events: none; }

    .progress { text-align: center; }
    .progress-title { color: #60a6e5; font-weight: 900; text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing: .08em; font-size: 18px; margin-bottom: 10px; }
    .dots { display: flex; justify-content: center; align-items: center; gap: 8px; }
    .dot { width: 11px; height: 11px; border-radius: 50%; background: rgba(255,255,255,.18); position: relative; }
    .dot::after { content: ""; position: absolute; left: 10px; top: 5px; width: 10px; height: 2px; background: rgba(255,255,255,.16); }
    .dot:last-child::after { display: none; }
    .dot.active { background: var(--blue-600); box-shadow: 0 0 0 3px rgba(11,116,201,.14); }

    @media (max-width: 1020px) {
      .hero-grid, .main-grid { grid-template-columns: 1fr; }
      .right-column { border-left: none; padding-left: 0; }
      .cue-legend { grid-template-columns: repeat(2, minmax(0, 1fr)); }
      .cue-legend-intro { grid-column: 1 / -1; }
      .chapter-nav { grid-template-columns: 1fr; gap: 12px; text-align: center; }
      .nav-button, .nav-button.next { text-align: center; }
      .work-order__meta { grid-template-columns: repeat(2, 1fr); }
      .shop-terms-list { columns: 1; }
    }

    @media (max-width: 700px) {
      .book-header { padding: 14px 18px; flex-wrap: wrap; gap: 6px; }
      .book-header .divider { display: none; }
      .page { padding: 24px 18px 0; }
      .hero-left { grid-template-columns: 1fr; }
      .chapter-stamp { width: 155px; height: 155px; }
      .chapter-stamp .label { font-size: 23px; }
      .chapter-stamp .number { font-size: 96px; }
      .cue-legend { grid-template-columns: 1fr; padding: 14px; }
      .priority-grid { grid-template-columns: 1fr; }
      .chapter-nav { padding: 18px; }
      td.item-cell { width: auto; }
      .work-order__meta { grid-template-columns: 1fr; }
    }

    .project-panel {
      margin: 18px 0;
      border: 1px solid #d3ccb9;
      background: rgba(255,255,255,.45);
      padding: 18px 20px;
      box-shadow: 0 2px 8px rgba(6,28,51,.07);
      border-radius: 4px;
    }
    .project-panel h3 {
      margin: 0 0 8px;
      color: var(--blue-700);
      font-family: "Arial Narrow", Arial, sans-serif;
      text-transform: uppercase;
      letter-spacing: .035em;
      font-size: 16px;
      border-bottom: 2px solid #d3ccbc;
      padding-bottom: 5px;
    }
    .project-panel p { margin: 0 0 12px; font-size: 15.5px; color: #1b2d42; }
    .zone-grid { display: grid; grid-template-columns: repeat(4, minmax(130px, 1fr)); gap: 10px; margin: 16px 0; }
    .zone-card { border: 1px solid #c8c0b4; background: rgba(255,255,255,.42); padding: 12px; border-top: 5px solid var(--blue-600); min-height: 108px; }
    .zone-card strong { display:block; color: var(--navy-850); text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing:.035em; margin-bottom: 5px; }
    .zone-card span { font-size: 13px; color: #334456; }
    .readiness-list li { margin-bottom: 7px; }
    .placeholder-label { font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .08em; color: var(--blue-700); font-weight: 900; font-size: 14px; }
    @media (max-width: 1020px) { .zone-grid { grid-template-columns: repeat(2, minmax(0, 1fr)); } }
    @media (max-width: 700px) { .zone-grid { grid-template-columns: 1fr; } }

  </style>
<body>
  <header class="book-header">
    <div class="series">Practical Trades Manual Series</div>
    <div class="divider">|</div>
    <div class="book-title">Book 22 — Property Maintenance and Building Inspection: Preventive Maintenance, Condition Assessment, and Repair Planning</div>
  </header>

  <main class="page">
    <nav class="breadcrumb" aria-label="Breadcrumb">
      <span>Property Maintenance and Building Inspection</span>
      <span>Projects</span>
      <span>Project 12</span>
    </nav>

    <section class="hero-grid" aria-labelledby="project-title">
      <div class="hero-left">
        <aside class="chapter-stamp" aria-label="Project number">
          <div class="label">Project</div>
          <div class="number">12</div>
        </aside>

        <header class="chapter-header">
          <p class="chapter-header__number">Project 12</p>
          <h1 class="chapter-header__title" id="project-title">Inspect Electrical Devices, Lighting, Safety Devices, and Panel Labels</h1>
          <div class="rule"></div>
          <p class="chapter-header__summary">Perform a visual and normal-operational inspection of accessible electrical devices, lighting, visible equipment, and panel directories without removing covers or contacting live parts, and produce a documented electrical safety condition review.</p>
        </header>
      </div>

      <aside class="glance" aria-labelledby="brief-title">
        <div class="tab" id="brief-title">Project Brief</div>
        <div class="glance-body">
          <div class="glance-row">
            <div class="glance-icon">▥</div>
            <div><div class="glance-label">Difficulty</div><div class="glance-value">Beginner–Intermediate</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">◷</div>
            <div><div class="glance-label">Time</div><div class="glance-value">2–4 hours, depending on device count and property size</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">$</div>
            <div><div class="glance-label">Cost</div><div class="glance-value">$0–$25 for forms, labels, and printed photographs, if not already available</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">🔧</div>
            <div><div class="glance-label">Tools</div><div class="glance-value">Flashlight, approved non-contact voltage-screening tool if included in the approved scope, camera, notepad or digital form, labels, and a communication device</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">□</div>
            <div><div class="glance-label">Materials</div><div class="glance-value">Electrical Device Inspection worksheet (Section K), the Chapter 2 property binder, and the Chapter 1 baseline condition list</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">▰</div>
            <div><div class="glance-label">Competencies</div><div class="glance-value">MI-067 – MI-072</div></div>
          </div>
        </div>
      </aside>
    </section>

    <section class="cue-legend" aria-labelledby="cue-legend-title">
      <div class="cue-legend-intro">
        <h2 id="cue-legend-title">Field Cue System</h2>
        <p>These cues appear at the point of work. They identify safety, access, code, manufacturer, and documentation issues before they become missed hazards or unusable records.</p>
      </div>

      <article class="cue-legend-card cue-safety">
        <div class="icon">△</div>
        <h3>Safety Cue</h3>
        <p>Task-specific guidance for ordinary inspection hazards.</p>
      </article>

      <article class="cue-legend-card cue-critical">
        <div class="icon">✋</div>
        <h3>Critical Safety Cue</h3>
        <p>An immediate life-safety, fire, or electrical hazard is possible.</p>
      </article>

      <article class="cue-legend-card cue-field">
        <div class="icon">⛑</div>
        <h3>Field Safety Cue</h3>
        <p>Practical access safety: lighting, obstruction, and occupant control.</p>
      </article>

      <article class="cue-legend-card cue-code">
        <div class="icon">▤</div>
        <h3>Code Alert</h3>
        <p>Local requirements, authorization limits, and scope boundaries vary. Verify before proceeding.</p>
      </article>

      <article class="cue-legend-card cue-manufacturer">
        <div class="icon">▧</div>
        <h3>Manufacturer Cue</h3>
        <p>Follow product-specific instructions for devices, equipment, and screening tools encountered during this inspection.</p>
      </article>

      <article class="cue-legend-card cue-measurement">
        <div class="icon">▱</div>
        <h3>Documentation Cue</h3>
        <p>Guidance on recording, labeling, and separating observation from interpretation.</p>
      </article>
    </section>

    <section class="main-grid">
      <div class="left-column">
        <article class="content-block">
          <h2 class="section-title">Job Overview</h2>
          <p>This project qualifies you to perform one visual and normal-operational inspection of the accessible electrical devices, lighting, visible equipment, and panel directories in a residence, and to produce a documented electrical condition review. The finished work product is a device-by-device and fixture-by-fixture record covering receptacles, switches, lighting, cords, visible low-voltage equipment, and panel or disconnect exteriors, together with a reviewed circuit directory.</p>
          <p>You will confirm the inspection excludes any cover removal or live-part contact, locate service equipment from safe exterior observation, review the panel directory for legibility and accuracy, inspect and operate accessible devices and lighting using only normal user controls, inspect visible cords and low-voltage equipment, and record every finding with a location, an observed condition, an operational result, a priority, and a photograph reference.</p>
          <p>This project builds directly on the baseline route established in Chapter 1 and the property binder created in Chapter 2. It uses the same finding identifiers, priority categories, and observation-versus-interpretation discipline used throughout this book. Chapter 13 continues this life-safety review by testing smoke and carbon-monoxide alarms and inspecting emergency equipment. Chapter 19 will fold every finding recorded here into the property's prioritized repair plan, and Chapter 20 repeats this electrical review at full scale as part of the book's capstone.</p>
        </article>

        <article class="content-block">
          <h2 class="section-title">Skills You Will Demonstrate</h2>
          <ul class="checklist">
            <li><strong>MI-067</strong> — Inspect receptacle condition for damage, looseness, scorching, and other visible defects without removing covers or contacting live parts.</li>
            <li><strong>MI-068</strong> — Inspect switch operation using only normal user controls and identify abnormal function or damage.</li>
            <li><strong>MI-069</strong> — Inspect lighting fixtures for damage, abnormal operation, and unsafe mounting using normal controls only.</li>
            <li><strong>MI-070</strong> — Verify panel labeling for legibility, specificity, and consistency without opening equipment or assuming a label is correct.</li>
            <li><strong>MI-071</strong> — Identify missing junction-box, receptacle, switch, fixture, or equipment covers as priority conditions.</li>
            <li><strong>MI-072</strong> — Document electrical safety concerns with location, observed condition, operational result, priority, photograph, and recommendation, including referral of conditions outside this project's scope.</li>
          </ul>
        </article>

        <article class="content-block">
          <h2 class="section-title">Where This Skill Fits</h2>
          <p>This project follows the Chapter 10 and 11 plumbing inspection and maintenance work and precedes the Chapter 13 alarm testing and emergency-equipment review. Together, Chapters 12 and 13 form this book's life-safety inspection pair: Chapter 12 addresses the electrical devices, lighting, and panel labeling that support daily use and hazard recognition, and Chapter 13 addresses the alarms and emergency equipment that depend on that same electrical system.</p>
          <p>This project uses the route, finding identifiers, and priority categories established in Chapter 1 and organized in Chapter 2, and it reuses the panel and service-point locations first recorded in the Chapter 1 walkthrough. It does not authorize any electrical repair, diagnosis, or equipment service; those actions remain outside this book's basic maintenance scope and are referred to a qualified electrician whenever a finding requires them.</p>
        </article>

        <article class="content-block">
          <h2 class="section-title">Scope and Intended Use</h2>
          <p>This project covers:</p>
          <ul class="checklist">
            <li>confirming that the inspection excludes removal of panel dead fronts, device covers, fixture canopies, junction-box covers, and equipment service panels</li>
            <li>identifying service equipment, distribution panels, subpanels, disconnects, meters, generators, and major electrical equipment from safe exterior observation</li>
            <li>reviewing the circuit directory for legibility, specificity, duplicate descriptions, obsolete labels, and blank entries</li>
            <li>inspecting accessible receptacles, switches, dimmers, controls, and wall plates for damage, looseness, discoloration, noise, and abnormal operation</li>
            <li>operating accessible switches and lighting from normal user controls only, and observing delayed start, flicker, buzzing, overheating, and failed controls</li>
            <li>inspecting visible cords, plugs, power strips, extension cords, adapters, and flexible wiring for damage, overloading evidence, and improper routing</li>
            <li>inspecting accessible smoke alarms, carbon-monoxide alarms, doorbell equipment, security devices, and other low-voltage equipment externally for damage and obstruction</li>
            <li>identifying missing covers and immediate referral conditions and updating the panel labels only after an approved circuit-identification process</li>
            <li>recording every finding with location, device type, observed condition, operational result, photograph, priority, and recommendation</li>
          </ul>
          <p>This project does <strong>not</strong> authorize the learner to:</p>
          <ul class="checklist">
            <li>remove panel dead fronts, device covers, fixture canopies, junction-box covers, or equipment service panels</li>
            <li>touch live conductors, insert tools into electrical equipment, defeat interlocks, or use improvised electrical tests</li>
            <li>open an enclosure that is damaged, wet, hot, buzzing, or arcing, or reset a breaker repeatedly on a circuit associated with damage, water, smoke, arcing, or unknown failure</li>
            <li>service a fixture with exposed conductors, damaged sockets, water entry, unstable mounting, or overheating evidence</li>
            <li>update a panel label without an approved circuit-identification process that positively verifies the circuit identity</li>
          </ul>
          <p>Any condition involving open panel knockouts, exposed wiring, damaged service components, energized wet equipment, repeated breaker tripping, shock reports, or burning odor is an immediate referral condition and must stop routine inspection of the affected area per this chapter's Critical Safety Cue.</p>
        </article>

        <aside class="toolbox toolbox-note">
          <h4>Trade Note</h4>
          <p>This chapter is a visual and operational review, not an electrical diagnosis. Recording "receptacle warm to the touch, northeast bedroom, west wall" is correct. Recording "the wiring in the wall is overheating" is not, unless a qualified electrician has made that determination. The chapter's troubleshooting section addresses this distinction directly because it is the most common documentation error in electrical inspection work.</p>
        </aside>
      </div>

      <aside class="right-column">
        <div class="table-card">
          <h2 class="title-rule">Common Tools and Equipment</h2>
          <table aria-label="Common tools and equipment for this project">
            <thead>
              <tr><th colspan="2">Item</th><th>Purpose</th></tr>
            </thead>
            <tbody>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Flashlight</td><td>Viewing panel exteriors, device conditions, and dim areas without contacting components</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Approved non-contact voltage-screening tool, if included in scope</td><td>Screening for unexpected voltage at an enclosure exterior before any authorized close approach</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Camera or camera-equipped device</td><td>Recording an overview and close photograph of every significant finding</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Notepad or digital inspection form</td><td>Recording each finding at the point of observation</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Labels</td><td>Tagging photographs and findings with a matching location identifier</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Communication device</td><td>Contacting the owner, utility, or qualified electrician if an immediate hazard is found</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Electrical Device Inspection worksheet</td><td>Recording location, device type, observed condition, operational result, priority, and photo reference for every finding</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Chapter 1 baseline condition list and Chapter 2 property binder</td><td>Comparing current conditions with prior findings, panel locations, and equipment records</td></tr>
            </tbody>
          </table>

          <h2 class="title-rule" style="margin-top:20px;">PPE and Materials</h2>
          <table aria-label="PPE and materials for this project">
            <thead>
              <tr><th colspan="2">Item</th><th>Purpose</th></tr>
            </thead>
            <tbody>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Closed-toe, dry footwear</td><td>Worn at all times during this inspection</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Dry hands and dry work area</td><td>Maintained at every device before operating a switch, control, or fixture</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Printed or digital circuit directory and panel schedule, if available</td><td>Comparing existing labels with the physical devices they describe</td></tr>
            </tbody>
          </table>
          <p style="font-size:14px; color:#334456; margin-top:8px;"><strong>Required PPE for this project:</strong> closed-toe, dry footwear at all times; dry hands maintained at every device before operation; no operation of any device, fixture, or control with wet hands, wet floors, or standing water present.</p>
        </div>

        <aside class="note-box">
          <h3 class="note-title">Setup Standard</h3>
          <p>Do not begin this inspection until the exclusion of cover removal and live-part contact is confirmed and recorded (Step 1). A finding recorded before this exclusion is confirmed must be re-verified before it is entered on the worksheet.</p>
        </aside>

        <aside class="toolbox toolbox-tip">
          <h4>Shop Tip</h4>
          <p>Inspect and record the panel and disconnect exteriors before working room by room through devices and lighting. Confirming the service equipment condition first tells you, before you touch a single switch, whether any part of the property must be treated as an immediate referral rather than a routine inspection.</p>
        </aside>
      </aside>
    </section>

    <article class="content-block">
      <h2 class="section-title">Reference Conventions</h2>
      <p>Establish these references before the inspection begins, and do not change them mid-inspection.</p>

      <table aria-label="Reference conventions for this project">
        <thead>
          <tr><th>Term</th><th>Definition</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">Visual and operational inspection</td><td>An inspection limited to what is visible from outside enclosures and to operation of devices through normal user controls only</td></tr>
          <tr><td class="item-cell">Immediate referral condition</td><td>A condition — such as open knockouts, exposed wiring, damaged service components, energized wet equipment, repeated tripping, shock reports, or burning odor — that requires prompt qualified electrical service and stops routine inspection of the affected area</td></tr>
          <tr><td class="item-cell">Circuit directory</td><td>The written or printed index at a panel or subpanel describing what each breaker or fuse controls</td></tr>
          <tr><td class="item-cell">Approved circuit-identification process</td><td>A method of confirming which breaker controls which circuit that is authorized, coordinated with occupants, and performed without opening equipment</td></tr>
          <tr><td class="item-cell">Observed condition</td><td>A statement of what was seen, heard, or measured, without a stated or implied electrical diagnosis</td></tr>
          <tr><td class="item-cell">Electrical Device Inspection record</td><td>The single dated document recording every device, lighting, panel, and cord finding, limitation, and referral from this inspection</td></tr>
        </tbody>
      </table>

      <div class="project-panel">
        <h3>Scope and Exclusion Record</h3>
        <p>Before beginning the inspection, record the following directly on the Electrical Device Inspection worksheet:</p>
        <p>Property address: ______________________ &nbsp;&nbsp;&nbsp; Owner/authorized contact: ______________________</p>
        <p>Confirmed exclusions: no removal of panel dead fronts, device covers, fixture canopies, junction-box covers, or equipment service panels: ______ (Confirmed)</p>
        <p>Date: ____________ &nbsp;&nbsp;&nbsp; Time started: ____________ &nbsp;&nbsp;&nbsp; Areas excluded from this inspection: ____________</p>
        <p>Inspector name: ____________</p>
      </div>
    </article>

    <article class="content-block">
      <h2 class="section-title">Prerequisites</h2>
      <ul class="checklist">
        <li>Completed Chapter 1 baseline walkthrough and Chapter 2 property binder, including the recorded panel and service-point locations</li>
        <li>Confirmed owner authorization for this inspection and any prior electrical outages, tripping, flicker, overheating, shocks, buzzing, odors, water exposure, or electrical work recorded</li>
        <li>Confirmed the inspection excludes removal of panel dead fronts, device covers, fixture canopies, junction-box covers, and equipment service panels</li>
        <li>Confirmed required working areas at panels and disconnects are not blocked by storage, shelving, water, appliances, or construction</li>
        <li>Flashlight, approved non-contact screening tool if included, camera, forms, labels, and communication device staged and ready</li>
      </ul>
    </article>

    <article class="content-block">
      <h2 class="section-title">Common Field Fundamentals</h2>
      <p>This project follows the same confirm-scope, observe, document, separate-hazard-from-routine, and record-limitations sequence used throughout this book, applied specifically to electrical devices, lighting, and panel labeling. The distinguishing rule for this chapter is that every observation and every operation stops at the outside of an enclosure or at a normal user control; nothing in this project opens equipment, contacts a live conductor, or tests a circuit by any method other than its intended, normal use.</p>

      <div class="zone-grid" aria-label="Electrical inspection zones">
        <div class="zone-card"><strong>Service equipment</strong><span>Panels, subpanels, disconnects, meters, generators observed from safe exterior positions</span></div>
        <div class="zone-card"><strong>Panel directory</strong><span>Circuit directory reviewed for legibility, specificity, and consistency</span></div>
        <div class="zone-card"><strong>Devices and lighting</strong><span>Receptacles, switches, dimmers, fixtures operated through normal controls only</span></div>
        <div class="zone-card"><strong>Cords and low-voltage equipment</strong><span>Visible cords, power strips, and externally observed alarms, doorbells, and security devices</span></div>
        <div class="zone-card"><strong>Documentation</strong><span>Finding identifiers, priority category, operational result, and photo reference for every location</span></div>
        <div class="zone-card"><strong>Closeout</strong><span>Immediate-hazard notification and record filing before the inspection ends</span></div>
      </div>

      <h3 class="wo-sub">Observation Versus Interpretation, Applied to Electrical Findings</h3>
      <p>Record what is visible or heard at the device, and record the result of operating it through its normal control. "Switch in the hallway does not illuminate the ceiling fixture when operated" is an observation. "The wiring to the hallway fixture has failed" is an interpretation and must not be recorded as fact unless it comes from a qualified electrician's determination.</p>

      <aside class="cue cue-measurement">
        <h4>Documentation Cue — Device, Condition, Operation, Priority, Photo</h4>
        <p>Assign a unique finding identifier tied to location and device type before photographing. Record the observed condition and the result of normal operation separately. Take one overview photograph and one close photograph for every significant finding, and do not batch multiple unrelated devices under one identifier.</p>
      </aside>

      <aside class="cue cue-critical">
        <h4>Critical Safety Cue — Immediate Referral Conditions Stop Routine Inspection</h4>
        <p>If you find open panel knockouts, exposed conductors, damaged service components, energized wet equipment, repeated breaker tripping, a shock report, or a burning odor, stop routine inspection of that area immediately. Do not open the enclosure, reset the breaker, or reenergize the circuit. Notify the owner and arrange qualified electrical service before continuing in that area.</p>
      </aside>

      <aside class="cue cue-safety">
        <h4>Safety Cue — No Cover Removal, No Live-Part Contact</h4>
        <p>Do not remove panel dead fronts, device covers, fixture canopies, junction-box covers, or equipment service panels at any point in this project. Do not touch live conductors, insert tools into electrical equipment, defeat interlocks, or use improvised electrical tests. Operate only through normal user controls: switches, dimmers, and factory-provided operating knobs or buttons.</p>
      </aside>

      <aside class="cue cue-field">
        <h4>Field Safety Cue — Dry Conditions and Clear Working Space</h4>
        <p>Do not operate a switch, control, or fixture with wet hands, wet floors, or standing water present. Confirm required working areas at panels and disconnects are not blocked by storage, shelving, water, appliances, or construction before beginning that portion of the inspection.</p>
      </aside>

      <aside class="cue cue-code">
        <h4>Code Alert — Labeling Requires Verification, Not Assumption</h4>
        <p>Do not assume a circuit label is correct without an approved verification process. Update panel labels only after the circuit identity is positively verified through an approved circuit-identification process that is authorized, coordinated with occupants, and performed without opening equipment.</p>
      </aside>
    </article>

    <article class="work-order" id="inspect-electrical-devices-lighting-panel-labels">
      <header class="work-order__header">
        <p class="work-order__competency-code">MI-067 – MI-072</p>
        <p class="work-order__type">Inspection / Documentation Qualification</p>
        <h2 class="work-order__title">Inspect Electrical Devices, Lighting, Safety Devices, and Panel Labels</h2>
      </header>

      <div class="work-order__meta">
        <p><strong>Difficulty:</strong> Beginner–Intermediate</p>
        <p><strong>Estimated Time:</strong> 2–4 hours</p>
        <p><strong>Estimated Cost:</strong> $0–$25</p>
        <p><strong>Finished Work:</strong> One documented electrical device, lighting, and panel-labeling condition review with photographs, priorities, and referrals</p>
      </div>

      <div class="work-order-body">
        <h3 class="wo-sub">A. Finished-Project Specification</h3>
        <p><strong>Scope:</strong> one visual and normal-operational inspection of accessible electrical devices, lighting, visible low-voltage equipment, cords, and panel or disconnect exteriors in one residence, without cover removal or live-part contact, producing one Electrical Device Inspection record.</p>

        <h3 class="wo-sub">B. Inspection Route Schedule</h3>
        <table aria-label="Electrical inspection route schedule">
          <thead>
            <tr><th>Segment</th><th>Areas Covered</th><th>Primary Purpose</th></tr>
          </thead>
          <tbody>
            <tr><td class="item-cell">Service equipment exteriors</td><td>Distribution panels, subpanels, disconnects, meters, generators, and major electrical equipment</td><td>Identify enclosure damage, access limitations, and immediate referral conditions before device inspection begins</td></tr>
            <tr><td class="item-cell">Panel directory review</td><td>Circuit directory legibility, specificity, duplicate descriptions, obsolete labels, blank entries</td><td>Identify labeling accuracy and completeness without assuming correctness</td></tr>
            <tr><td class="item-cell">Receptacles, switches, and controls</td><td>Accessible receptacles, switches, dimmers, controls, and wall plates room by room</td><td>Identify damage, looseness, discoloration, noise, and abnormal operation</td></tr>
            <tr><td class="item-cell">Lighting fixtures</td><td>Interior and exterior lighting operated from normal controls</td><td>Identify delayed start, flicker, buzzing, overheating, and failed controls</td></tr>
            <tr><td class="item-cell">Cords and low-voltage equipment</td><td>Visible cords, plugs, power strips, extension cords, adapters, alarms, doorbells, security devices</td><td>Identify damage, overload evidence, improper routing, and obstruction</td></tr>
          </tbody>
        </table>

        <h3 class="wo-sub">C. Records and Reference Takeoff</h3>
        <ul class="checklist">
          <li><strong>Records to review before the inspection:</strong> known outages, tripping, flicker, overheating, shocks, buzzing, odors, water exposure, prior electrical work, and equipment changes recorded in the Chapter 1 baseline and Chapter 2 property binder.</li>
          <li><strong>Electrical Device Inspection worksheet:</strong> one copy, used to record every device, lighting, panel, and cord finding, limitation, and referral from this inspection.</li>
          <li><strong>Photograph index:</strong> maintained alongside the worksheet, linking each finding identifier to its overview and close photograph.</li>
        </ul>

        <h3 class="wo-sub">D. Acceptance Standards</h3>
        <table aria-label="Acceptance standards for the electrical device inspection">
          <thead>
            <tr><th>Check</th><th>Standard</th></tr>
          </thead>
          <tbody>
            <tr><td class="item-cell">Route coverage</td><td>Service equipment exteriors, panel directory, accessible devices and lighting, and visible cords and low-voltage equipment are all inspected</td></tr>
            <tr><td class="item-cell">No cover removal, no live-part contact</td><td>No panel dead front, device cover, fixture canopy, junction-box cover, or equipment service panel was removed; no live conductor was touched</td></tr>
            <tr><td class="item-cell">Operation limited to normal controls</td><td>Every device and fixture was operated only through its normal user control, with no forced reset of a breaker associated with damage, water, smoke, arcing, or unknown failure</td></tr>
            <tr><td class="item-cell">Finding completeness</td><td>Every recorded finding has a unique identifier, location, device type, observed condition, operational result, priority category, photograph, and recommendation</td></tr>
            <tr><td class="item-cell">Immediate referral handling</td><td>Any open knockout, exposed wiring, damaged service component, energized wet equipment, repeated tripping, shock report, or burning odor is documented as an immediate referral and reported to the owner before the inspection continues in that area</td></tr>
            <tr><td class="item-cell">Label verification</td><td>No panel label was changed without an approved circuit-identification process that positively verified the circuit identity</td></tr>
          </tbody>
        </table>

        <h3 class="wo-sub">E. Preparation — Scope Confirmation, Records, and Access</h3>
        <ol class="step-block">
          <li><strong>Review known electrical history.</strong> Confirm known outages, tripping, flicker, overheating, shocks, buzzing, odors, water exposure, prior electrical work, and equipment changes recorded in the property binder.</li>
          <li><strong>Confirm the inspection exclusions.</strong> Confirm and record that this inspection excludes removal of panel dead fronts, device covers, fixture canopies, junction-box covers, and equipment service panels.</li>
          <li><strong>Prepare tools and forms.</strong> Stage the flashlight, approved non-contact screening tool if included in scope, device list, camera, and emergency contact procedure.</li>
          <li><strong>Locate service equipment.</strong> Identify the service equipment, distribution panels, subpanels, disconnects, meters, generators, and major electrical equipment from safe exterior observation.</li>
          <li><strong>Confirm working space is clear.</strong> Verify required working areas are not blocked by storage, shelving, water, appliances, or construction before beginning the panel and disconnect review.</li>
        </ol>

        <h3 class="wo-sub">F. Panel and Disconnect Exterior Inspection</h3>
        <ol class="step-block">
          <li><strong>Inspect enclosure exteriors.</strong> Inspect panel and disconnect enclosures for damage, corrosion, open holes, moisture, missing covers, loose doors, heat evidence, and inadequate identification.</li>
          <li><strong>Apply the no-open rule at unsafe enclosures.</strong> Do not open an enclosure that is damaged, wet, hot, buzzing, arcing, or otherwise unsafe; record the condition as an immediate referral instead.</li>
          <li><strong>Review the circuit directory.</strong> Review the directory for legibility, specificity, duplicate descriptions, obsolete labels, and blank entries, and record findings without assuming any label is correct.</li>
        </ol>

        <h3 class="wo-sub">G. Receptacle, Switch, and Lighting Inspection</h3>
        <ol class="step-block">
          <li><strong>Inspect accessible receptacles.</strong> Check for cracked bodies, missing plates, loose mounting, scorching, paint contamination, damaged grounding contacts, exposed gaps, and unusual warmth.</li>
          <li><strong>Inspect switches, dimmers, and controls.</strong> Check wall plates and controls for damage, looseness, discoloration, noise, and abnormal operation.</li>
          <li><strong>Operate accessible switches and lighting from normal user controls only.</strong> Do not use any method other than the device's intended control.</li>
          <li><strong>Observe lighting performance.</strong> Note delayed start, flicker, buzzing, overheating, damaged lamps, missing globes, loose fixtures, and failed controls.</li>
          <li><strong>Apply the no-service rule at damaged fixtures.</strong> Do not touch or service a fixture with exposed conductors, damaged sockets, water entry, unstable mounting, or overheating evidence; record it as a referral instead.</li>
          <li><strong>Inspect exterior and wet-location devices.</strong> Check covers, weather exposure, damage, and secure closure without dismantling them.</li>
        </ol>

        <h3 class="wo-sub">H. Cords, Low-Voltage Equipment, and Finding Classification</h3>
        <ol class="step-block">
          <li><strong>Inspect visible cords and flexible wiring.</strong> Check cords, plugs, power strips, extension cords, adapters, and appliance connections for damage, overloading evidence, improper routing, and permanent-use concerns.</li>
          <li><strong>Identify improper cord use.</strong> Note cords under rugs, through doors, near heat or water, pinched behind furniture, or used in place of permanent wiring.</li>
          <li><strong>Inspect low-voltage equipment externally.</strong> Check accessible smoke alarms, carbon-monoxide alarms, doorbell equipment, security devices, and other low-voltage equipment for damage and obstruction without opening them.</li>
          <li><strong>Identify missing covers as priority conditions.</strong> Record missing junction-box, receptacle, switch, fixture, or equipment covers as priority findings.</li>
          <li><strong>Identify immediate referral conditions.</strong> Flag open panel knockouts, exposed wiring, damaged service components, energized wet equipment, repeated breaker tripping, shock reports, or burning odor for immediate referral, and do not reset an associated breaker.</li>
          <li><strong>Update labels only when verified.</strong> Use an approved circuit-identification process only when authorized and coordinated with occupants, and update labels only after the circuit identity is positively verified, using durable, legible, specific descriptions and retaining prior information where uncertainty remains.</li>
        </ol>

        <h3 class="wo-sub">I. Closeout and Recordkeeping</h3>
        <ol class="step-block">
          <li><strong>Record every finding.</strong> Record each finding by room or equipment location, device type, observed condition, operational result, photograph, priority, and recommendation.</li>
          <li><strong>Separate maintenance items from referral items.</strong> Distinguish maintenance items such as lamps and labels from repair items requiring a qualified electrician.</li>
          <li><strong>Record limitations.</strong> Document inaccessible devices, obstructed panels, systems not energized, and inspection limitations.</li>
          <li><strong>File and notify.</strong> Update the property log and issue immediate notifications for any electrical hazard before ending the inspection.</li>
        </ol>
      </div>
    </article>

    <article class="content-block">
      <h2 class="section-title">Common Electrical Inspection</h2>
      <p>Review every finding using the same checks regardless of which segment of the route it came from.</p>
      <ul class="checklist">
        <li><strong>No-open check:</strong> confirm no panel dead front, device cover, fixture canopy, junction-box cover, or equipment service panel was removed.</li>
        <li><strong>Operation check:</strong> confirm every device and fixture was operated only through its normal user control.</li>
        <li><strong>Identifier check:</strong> confirm every finding has a unique identifier tied to a specific location and device type.</li>
        <li><strong>Observation check:</strong> confirm the recorded text states what was seen, heard, or the result of normal operation, without an unsupported electrical diagnosis.</li>
        <li><strong>Priority check:</strong> confirm every missing cover, damaged component, or immediate referral condition is classified correctly and not buried among routine findings.</li>
        <li><strong>Label check:</strong> confirm no panel label was changed without an approved, verified circuit-identification process.</li>
      </ul>
      <p>Complete the Electrical Device Inspection worksheet in the Inspection Checklist section below before beginning Project 13.</p>
    </article>

    <article class="content-block">
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a distribution panel exterior photographed to show enclosure condition and circuit directory without the dead front removed.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a close photograph of a damaged receptacle showing a cracked body or missing cover plate.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: an inspector operating a wall switch through its normal control while observing the connected fixture.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a visible extension cord routed under a rug or through a doorway, illustrating improper cord use.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a completed Electrical Device Inspection worksheet entry showing identifier, location, device type, condition, and priority.</figcaption>
      </figure>
    </article>

    <article class="content-block">
      <h2 class="section-title">Failure Points and Troubleshooting</h2>

      <aside class="toolbox toolbox-observation">
        <h4>A Finding States an Electrical Diagnosis Instead of an Observation</h4>
        <p><strong>Probable cause:</strong> the inspector recorded a suspected wiring failure or cause instead of the visible condition or operational result.<br>
        <strong>Confirmation:</strong> reread the finding and identify any word implying a wiring diagnosis or cause not supported by a qualified electrician's determination.<br>
        <strong>Correction:</strong> rewrite the finding to state only what was seen, heard, or observed during normal operation, and move any suspected cause to a clearly labeled "suspected cause, unconfirmed, refer to qualified electrician" note.<br>
        <strong>Reinspection:</strong> review the full electrical record for the same wording pattern before filing it.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>A Panel or Disconnect Enclosure Was Opened</h4>
        <p><strong>Probable cause:</strong> the inspector attempted to verify a label or condition by removing a dead front or cover instead of relying on exterior observation and normal operation.<br>
        <strong>Confirmation:</strong> compare the recorded procedure against Section F of the work order and the chapter's Safety Cue.<br>
        <strong>Correction:</strong> stop the inspection at that panel, restore and secure the enclosure exactly as found, and record the panel exterior condition using only what was visible before the cover was removed.<br>
        <strong>Reinspection:</strong> confirm the enclosure is fully restored and secured before continuing the inspection.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>A Panel Label Was Changed Without Verification</h4>
        <p><strong>Probable cause:</strong> the inspector assumed a circuit's identity based on a guess or a prior label instead of an approved verification process.<br>
        <strong>Confirmation:</strong> review the record for any updated label and check whether an approved circuit-identification process was documented.<br>
        <strong>Correction:</strong> restore the prior label information, note the uncertainty, and update the label only after completing the approved verification process.<br>
        <strong>Reinspection:</strong> confirm every changed label in the finished record has a documented verification method.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>A Missing Cover or Immediate Referral Condition Was Recorded as Routine</h4>
        <p><strong>Probable cause:</strong> the finding was entered in sequence with ordinary device findings instead of being flagged and escalated at the time it was found.<br>
        <strong>Confirmation:</strong> review the priority category assigned to every finding involving a missing cover, exposed wiring, damaged service component, energized wet equipment, repeated tripping, shock report, or burning odor.<br>
        <strong>Correction:</strong> reclassify the finding as a priority or immediate referral condition, notify the responsible party per this chapter's Critical Safety Cue, and record the notification separately from the routine list.<br>
        <strong>Reinspection:</strong> confirm every priority or immediate referral finding is visibly distinguished from routine findings before the inspection is closed out.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>A Device Was Operated With Wet Hands or in a Wet Area</h4>
        <p><strong>Probable cause:</strong> the inspector proceeded with normal operation before confirming dry conditions at the device.<br>
        <strong>Confirmation:</strong> review field notes or recollection for any device operated near standing water, a wet floor, or with wet hands.<br>
        <strong>Correction:</strong> stop operation of that device, allow the area to dry, confirm dry conditions, and repeat the operation only after this chapter's Field Safety Cue is satisfied.<br>
        <strong>Reinspection:</strong> confirm dry conditions are recorded for every device operated in a kitchen, bathroom, laundry, or exterior location.</p>
      </aside>
    </article>

    <article class="content-block">
      <h2 class="section-title">Cleanup</h2>
      <p>This project ends with a filed record, not a set of loose notes.</p>
      <ul class="checklist">
        <li>Confirm every panel door, disconnect cover, device plate, and fixture disturbed during the inspection is restored to its original position</li>
        <li>Confirm no breaker was left in a reset position on a circuit associated with damage, water, smoke, arcing, or unknown failure</li>
        <li>Transfer handwritten notes to the Electrical Device Inspection worksheet if a digital form was not used in the field</li>
        <li>Back up or print all photographs and match them to their finding identifiers</li>
        <li>Store the completed Electrical Device Inspection record, photographs, and any immediate-hazard notifications in the Chapter 2 property binder</li>
      </ul>
    </article>

    <article class="content-block shop-terms">
      <h2 class="section-title">Field Terms</h2>
      <dl class="shop-terms-list">
        <dt>Visual and Operational Inspection</dt><dd>An inspection limited to what is visible from outside enclosures and to operation of devices through normal user controls only.</dd>
        <dt>Immediate Referral Condition</dt><dd>A condition such as open knockouts, exposed wiring, damaged service components, energized wet equipment, repeated tripping, shock reports, or burning odor that requires prompt qualified electrical service.</dd>
        <dt>Circuit Directory</dt><dd>The written or printed index at a panel or subpanel describing what each breaker or fuse controls.</dd>
        <dt>Approved Circuit-Identification Process</dt><dd>A method of confirming which breaker controls which circuit that is authorized, coordinated with occupants, and performed without opening equipment.</dd>
        <dt>Observed Condition</dt><dd>A statement of what was seen, heard, or measured during normal operation, without a stated or implied electrical diagnosis.</dd>
        <dt>Priority Category</dt><dd>The classification of a finding as immediate referral, priority repair, routine maintenance, monitoring item, or cosmetic preference.</dd>
        <dt>Limitation</dt><dd>An area, device, or panel that was inaccessible, obstructed, not energized, or outside the approved scope.</dd>
        <dt>Electrical Device Inspection Record</dt><dd>The single dated document recording every device, lighting, panel, and cord finding, limitation, and referral from this inspection.</dd>
        <dt>Dead Front</dt><dd>The protective panel cover that conceals live conductors inside a distribution panel or disconnect, which this project does not authorize removing.</dd>
        <dt>Overview Photograph</dt><dd>A wide photograph establishing the location and context of a finding before a close photograph is taken.</dd>
      </dl>
    </article>

    <article class="content-block knowledge-check">
      <h2 class="section-title">Skill Check</h2>
      <ol>
        <li>What exactly is excluded from this project's inspection scope, and why must that exclusion be confirmed before the inspection begins?</li>
        <li>What must the inspector do upon finding a panel or disconnect enclosure that is damaged, wet, hot, buzzing, or arcing?</li>
        <li>Why must a circuit label never be assumed correct, and what is required before a label may be updated?</li>
        <li>What is the difference between an observed condition and an electrical diagnosis, and why must a finding avoid stating an unsupported cause?</li>
        <li>List four conditions that qualify as an immediate referral condition under this chapter.</li>
        <li>Why must switches, dimmers, and lighting be operated only through their normal user controls during this inspection?</li>
        <li>What must the inspector do if a fixture shows exposed conductors, a damaged socket, water entry, unstable mounting, or overheating evidence?</li>
        <li>Why is a missing junction-box, receptacle, switch, fixture, or equipment cover treated as a priority condition rather than a cosmetic note?</li>
        <li>What must the inspector confirm about the working area at a panel or disconnect before beginning that portion of the inspection?</li>
        <li>Why must dry conditions be confirmed before operating any device, and what should the inspector do if a device is near standing water?</li>
      </ol>
    </article>

    <article class="content-block">
      <h2 class="section-title">Competency Rubric</h2>
      <table aria-label="Competency rubric for Chapter 12">
        <thead>
          <tr><th>Competency</th><th>Independent Pass Standard</th><th>Not Demonstrated</th><th>With Assistance</th><th>Independently</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">MI-067</td><td>Inspects accessible receptacle condition for damage, looseness, scorching, and other visible defects without removing covers or contacting live parts</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">MI-068</td><td>Inspects switch operation using only normal user controls and correctly identifies abnormal function or damage</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">MI-069</td><td>Inspects lighting fixtures for damage and abnormal operation using normal controls only, without servicing a damaged fixture</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">MI-070</td><td>Verifies panel labeling for legibility, specificity, and consistency without opening equipment or assuming a label is correct</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">MI-071</td><td>Correctly identifies missing junction-box, receptacle, switch, fixture, or equipment covers as priority conditions</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">MI-072</td><td>Produces a complete Electrical Device Inspection record with location, observed condition, operational result, priority, photograph, recommendation, and referral for every finding</td><td></td><td></td><td></td></tr>
        </tbody>
      </table>
      <p>Mark one column per competency. Only <strong>Demonstrated Independently</strong> awards the competency; <strong>Demonstrated with Assistance</strong> authorizes additional supervised practice but does not complete the requirement.</p>
    </article>

    <article class="content-block">
      <h2 class="section-title">Inspection Checklist — Electrical Device Inspection Worksheet</h2>
      <table aria-label="Electrical device inspection worksheet">
        <thead>
          <tr><th>Finding ID</th><th>Location / Device Type</th><th>Observed Condition</th><th>Operational Result</th><th>Priority</th><th>Recommendation</th><th>Photo Ref.</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">001</td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">002</td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">003</td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">004</td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">005</td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
        </tbody>
      </table>
      <p><strong>Panels and disconnects inaccessible or excluded:</strong> ____________________________________________________</p>
      <p><strong>Immediate referral conditions found:</strong> ______ (Yes/No/None Found) &nbsp;&nbsp;&nbsp; <strong>Owner notified:</strong> ______ (Yes/No) &nbsp;&nbsp;&nbsp; <strong>Date/Time:</strong> ____________</p>
      <p><strong>Electrical device inspection declared complete:</strong> ______ (Pass/Fail) &nbsp;&nbsp;&nbsp; <strong>Date:</strong> ____________ &nbsp;&nbsp;&nbsp; <strong>Inspector name:</strong> ____________</p>
    </article>

    <article class="content-block">
      <h2 class="section-title">Performance Check</h2>
      <p>With the inspection complete, review the finished Electrical Device Inspection record against the Acceptance Standards table and confirm the full route was covered, no panel dead front, device cover, fixture canopy, junction-box cover, or equipment service panel was removed at any point, every device and fixture was operated only through its normal user control, every finding has a unique identifier, location, device type, observed condition, operational result, priority category, photograph, and recommendation, no finding states an unsupported electrical diagnosis, every missing cover or immediate referral condition is correctly classified and was not buried among routine findings, and no panel label was changed without a documented, approved circuit-identification process. Correct any incomplete entry before beginning Project 13.</p>
    </article>

    <article class="content-block what-you-accomplished">
      <h2 class="section-title">Project Closeout</h2>
      <p>You have completed the twelfth project in the property maintenance and building inspection sequence: inspecting electrical devices, lighting, safety devices, and panel labels. This project required you to inspect receptacle condition (<strong>MI-067</strong>), inspect switch operation (<strong>MI-068</strong>), inspect lighting fixtures (<strong>MI-069</strong>), verify panel labeling (<strong>MI-070</strong>), identify missing covers (<strong>MI-071</strong>), and document electrical safety concerns (<strong>MI-072</strong>).</p>
      <p>You now have a documented, non-invasive electrical condition review of this property's accessible devices, lighting, and panel labeling, along with any referrals a qualified electrician must address. This record carries directly into the next project: testing smoke alarms, carbon-monoxide alarms, and emergency equipment, which depends on the same electrical service you have just inspected.</p>
      <p><strong>File your completed Electrical Device Inspection record, photographs, and any immediate-hazard notifications in the property binder established in Chapter 2. You will reuse this same panel and device inventory throughout the rest of this book.</strong></p>
    </article>

    <footer class="chapter-nav" aria-label="Project navigation">
      <a class="nav-button prev" href="chapter-11-basic-plumbing-preventive-maintenance.html">
        <strong>Previous</strong>
        <span>Project 11: Perform Basic<br />Plumbing Preventive Maintenance</span>
      </a>
      <div class="progress">
        <div class="progress-title">Project 12 / 20</div>
        <div class="dots" aria-hidden="true">
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot active"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
        </div>
      </div>
      <a class="nav-button next" href="chapter-13-test-smoke-alarms-carbon-monoxide-alarms-and-emergency-equipment.html">
        <strong>Next</strong>
        <span>Project 13: Test Smoke Alarms,<br />Carbon Monoxide Alarms, and Emergency Equipment</span>
      </a>
    </footer>
  </main>
</body>
</html>
