<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>Project 14 — Inspect HVAC Filters, Registers, Returns, and Condensate Drainage</title>
  <style>
    :root {
      --navy-950: #061c33;
      --navy-900: #09243f;
      --navy-850: #0b2d52;
      --navy-800: #123b66;
      --blue-700: #075fa8;
      --blue-600: #0b74c9;
      --blue-500: #1782d7;
      --ink: #122033;
      --muted: #52606f;
      --paper: #fbfaf5;
      --paper-2: #f4f0e8;
      --line: #d8d2c7;
      --shadow: 0 14px 30px rgba(6, 28, 51, .12);
      --red: #b5282f;
      --orange: #c96525;
      --green: #5c7f35;
      --purple: #65529b;
      --teal: #1a7c83;
      --gold: #9f7328;
      --steel: #2f79a9;
      --gray: #5a6472;
      --yellow: #a3821f;
    }

    * { box-sizing: border-box; }

    body {
      margin: 0;
      color: var(--ink);
      font-family: "Inter", "Segoe UI", Arial, sans-serif;
      background:
        radial-gradient(circle at 18% 10%, rgba(9, 36, 63, .04), transparent 27%),
        radial-gradient(circle at 88% 42%, rgba(10, 116, 201, .04), transparent 30%),
        linear-gradient(0deg, rgba(255,255,255,.45), rgba(255,255,255,.45)),
        repeating-linear-gradient(90deg, rgba(6,28,51,.018) 0 1px, transparent 1px 4px),
        var(--paper);
      line-height: 1.52;
    }

    .book-header {
      background: linear-gradient(90deg, var(--navy-950), var(--navy-850));
      color: #fff;
      min-height: 58px;
      display: flex;
      align-items: center;
      padding: 0 42px;
      border-bottom: 8px solid var(--blue-600);
      box-shadow: 0 3px 16px rgba(0,0,0,.22);
      letter-spacing: .045em;
      text-transform: uppercase;
      font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif;
      font-weight: 800;
    }

    .book-header .series {
      color: #b8c6d5;
      font-size: 15px;
      margin-right: 22px;
      white-space: nowrap;
    }

    .book-header .divider {
      opacity: .55;
      margin-right: 22px;
      font-weight: 400;
    }

    .book-header .book-title {
      font-size: 15px;
      color: #f5f8fb;
      white-space: nowrap;
      overflow: hidden;
      text-overflow: ellipsis;
    }

    .page {
      max-width: 1400px;
      margin: 0 auto;
      padding: 34px 38px 0;
    }

    .breadcrumb {
      display: flex;
      gap: 12px;
      align-items: center;
      margin-bottom: 20px;
      color: var(--blue-700);
      font-size: 14px;
      font-weight: 800;
    }

    .breadcrumb span:not(:last-child)::after {
      content: "›";
      margin-left: 12px;
      color: #66788a;
      font-weight: 900;
    }

    .hero-grid {
      display: grid;
      grid-template-columns: minmax(0, 1fr) 320px;
      gap: 44px;
      align-items: start;
    }

    .hero-left {
      display: grid;
      grid-template-columns: 185px minmax(0, 1fr);
      gap: 28px;
      align-items: start;
    }

    .chapter-stamp {
      width: 185px;
      height: 185px;
      border-radius: 12px;
      color: #fff;
      background: var(--navy-850);
      box-shadow: 0 10px 22px rgba(6, 28, 51, .18);
      position: relative;
      overflow: hidden;
      display: flex;
      flex-direction: column;
      align-items: center;
      justify-content: center;
      text-transform: uppercase;
      transform: translateY(1px);
    }

    .chapter-stamp .label {
      font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif;
      letter-spacing: .16em;
      font-weight: 900;
      font-size: 24px;
      margin-bottom: 8px;
      color: rgba(255, 255, 255, .92);
    }

    .chapter-stamp .number {
      font-family: Impact, Haettenschweiler, "Arial Narrow Bold", sans-serif;
      font-size: 112px;
      line-height: .82;
      letter-spacing: -.06em;
      color: #fff;
    }

    .chapter-header__title {
      margin: 10px 0 16px;
      font-family: Georgia, "Times New Roman", serif;
      color: var(--navy-850);
      font-size: clamp(36px, 5vw, 50px);
      line-height: 1.05;
      letter-spacing: -.035em;
      text-transform: uppercase;
      text-shadow: 0 1px 0 rgba(255,255,255,.9);
    }

    .chapter-header__number {
      margin: 0;
      color: var(--blue-700);
      font-family: "Arial Narrow", Arial, sans-serif;
      font-weight: 900;
      letter-spacing: .12em;
      text-transform: uppercase;
      font-size: 15px;
    }

    .rule {
      width: 100%;
      height: 4px;
      background: var(--blue-600);
      margin: 20px 0 24px;
    }

    .chapter-header__summary {
      max-width: 560px;
      margin: 0;
      font-size: 17px;
      color: #152438;
    }

    .glance {
      background: rgba(255,255,255,.52);
      border: 1px solid var(--line);
      border-radius: 6px;
      box-shadow: var(--shadow);
      overflow: hidden;
    }

    .glance .tab {
      background: linear-gradient(90deg, var(--navy-850), var(--blue-600));
      color: #fff;
      display: inline-block;
      padding: 9px 18px 8px;
      font-family: "Arial Narrow", Arial, sans-serif;
      font-weight: 900;
      letter-spacing: .06em;
      text-transform: uppercase;
      border-bottom-right-radius: 5px;
    }

    .glance-body { padding: 12px 22px 17px; }

    .glance-row {
      display: grid;
      grid-template-columns: 42px 1fr;
      gap: 12px;
      align-items: center;
      padding: 11px 0;
      border-bottom: 1px dashed #c9c2b8;
    }

    .glance-row:last-child { border-bottom: none; }

    .glance-icon {
      width: 34px;
      height: 34px;
      border-radius: 50%;
      display: grid;
      place-items: center;
      color: var(--blue-700);
      border: 2px solid rgba(11, 95, 168, .2);
      font-size: 20px;
      background: rgba(11,116,201,.05);
    }

    .glance-label {
      font-weight: 900;
      color: #1a2e44;
      font-size: 13px;
      line-height: 1.15;
    }

    .glance-value { font-size: 15px; color: #18273a; }

    .cue-legend {
      margin: 34px 0 34px;
      border: 1px solid var(--line);
      background: rgba(255,255,255,.35);
      box-shadow: 0 2px 9px rgba(6,28,51,.07);
      display: grid;
      grid-template-columns: 170px repeat(6, minmax(112px, 1fr));
      gap: 8px;
      padding: 20px;
    }

    .cue-legend-intro h2,
    .section-title,
    .table-card h2,
    .note-title {
      margin: 0 0 10px;
      color: var(--blue-700);
      font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif;
      font-weight: 900;
      letter-spacing: .025em;
      text-transform: uppercase;
      line-height: 1.1;
    }

    .cue-legend-intro h2 { font-size: 18px; }
    .cue-legend-intro p { margin: 0; font-size: 12px; color: #17273b; }

    .cue-legend-card {
      min-height: 150px;
      border: 1px solid #d4c3ac;
      background: rgba(255,255,255,.5);
      padding: 13px 11px 10px;
      border-radius: 3px;
      display: flex;
      flex-direction: column;
      justify-content: flex-start;
    }

    .cue-legend-card .icon { font-size: 28px; margin-bottom: 9px; font-weight: 900; }
    .cue-legend-card h3 {
      margin: 0 0 9px;
      font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif;
      font-size: 14px;
      letter-spacing: .03em;
      line-height: 1.05;
      text-transform: uppercase;
    }
    .cue-legend-card p { margin: 0; font-size: 12px; color: #172437; line-height: 1.4; }

    .cue { margin: 18px 0; border-radius: 4px; padding: 14px 16px; border: 1px solid; }
    .cue h4 { margin: 0 0 6px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .04em; font-size: 14px; }
    .cue p { margin: 0; font-size: 15px; }

    .cue-safety, .cue-legend-card.cue-safety { color: var(--orange); border-color: #e2a677; background: rgba(201,101,37,.06); }
    .cue-critical, .cue-legend-card.cue-critical { color: var(--red); border-color: #c34b55; background: rgba(181,40,47,.06); }
    .cue-field, .cue-legend-card.cue-field { color: #1f91ad; border-color: #84bccc; background: rgba(31,145,173,.06); }
    .cue-code, .cue-legend-card.cue-code { color: var(--green); border-color: #a1b383; background: rgba(92,127,53,.06); }
    .cue-manufacturer, .cue-legend-card.cue-manufacturer { color: var(--purple); border-color: #a99cd2; background: rgba(101,82,155,.06); }
    .cue-measurement, .cue-legend-card.cue-measurement { color: var(--gold); border-color: #d2ae72; background: rgba(159,115,40,.06); }

    .toolbox { margin: 18px 0; border-radius: 4px; padding: 14px 16px; border-left: 6px solid; background: rgba(255,255,255,.55); box-shadow: 0 2px 8px rgba(6,28,51,.06); }
    .toolbox h4 { margin: 0 0 6px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .04em; font-size: 13px; }
    .toolbox p { margin: 0; font-size: 15px; color: #1b2d42; }
    .toolbox-note { border-color: var(--gray); }
    .toolbox-note h4 { color: var(--gray); }
    .toolbox-tip { border-color: var(--blue-600); }
    .toolbox-tip h4 { color: var(--blue-700); }
    .toolbox-mistake { border-color: var(--orange); }
    .toolbox-mistake h4 { color: var(--orange); }
    .toolbox-observation { border-color: var(--green); }
    .toolbox-observation h4 { color: var(--green); }
    .toolbox-inspection { border-color: var(--yellow); }
    .toolbox-inspection h4 { color: var(--yellow); }
    .toolbox-code { border-color: var(--red); }
    .toolbox-code h4 { color: var(--red); }

    .main-grid {
      display: grid;
      grid-template-columns: minmax(0, 1.15fr) minmax(330px, .85fr);
      gap: 38px;
      align-items: start;
      margin-bottom: 34px;
    }

    .left-column { padding: 0 2px 0 16px; }
    .right-column {
      border-left: 1px dotted #b8b0a4;
      padding-left: 36px;
    }

    .content-block {
      margin-bottom: 28px;
      border-bottom: 1px dotted #c7c0b5;
      padding-bottom: 22px;
    }

    .content-block:last-child { border-bottom: none; }

    .section-title {
      font-size: 22px;
      border-bottom: 3px solid var(--blue-600);
      padding-bottom: 6px;
      margin-bottom: 14px;
    }

    .content-block p { margin: 0 0 16px; font-size: 17px; color: #1b2d42; }

    .checklist { list-style: none; padding: 0; margin: 0; }
    .checklist li {
      position: relative;
      padding: 7px 0 7px 34px;
      border-bottom: 1px dotted #c7c0b5;
      font-size: 16px;
    }
    .checklist li::before {
      content: "✓";
      position: absolute; left: 0; top: 8px;
      width: 21px; height: 21px; border-radius: 50%;
      background: var(--blue-700); color: white;
      font-size: 14px; line-height: 21px; text-align: center; font-weight: 900;
    }

    .table-card h2 { font-size: 21px; }
    .title-rule { border-bottom: 3px solid var(--blue-600); padding-bottom: 7px; margin-bottom: 20px; }

    table { width: 100%; border-collapse: collapse; background: rgba(255,255,255,.54); box-shadow: 0 2px 10px rgba(6,28,51,.08); border: 1px solid #c9c2b7; overflow: hidden; margin-bottom: 8px; }
    th { background: linear-gradient(90deg, var(--navy-850), var(--blue-700)); color: white; padding: 10px 13px; text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; font-size: 13px; letter-spacing: .045em; text-align: left; }
    td { border: 1px solid #d6d0c5; padding: 11px 14px; vertical-align: middle; font-size: 15px; background: rgba(255,255,255,.38); }
    td.icon-cell { width: 52px; text-align: center; font-size: 24px; color: var(--blue-700); }
    td.item-cell { width: 30%; font-weight: 800; color: #1b2d42; }

    .note-box { margin-top: 24px; border: 1px solid #a9c5dd; background: linear-gradient(180deg, rgba(238,247,255,.85), rgba(255,255,255,.45)); border-radius: 6px; padding: 18px 20px; box-shadow: 0 2px 8px rgba(6,28,51,.06); }
    .note-title { font-size: 16px; color: var(--blue-700); margin-bottom: 8px; }
    .note-box p { margin: 0; font-size: 16px; color: #1b2d42; }

    .work-order {
      margin: 34px 0 40px;
      border: 1px solid #c9c1b1;
      background: rgba(255,255,255,.5);
      box-shadow: var(--shadow);
      border-radius: 4px;
      overflow: hidden;
    }
    .work-order__header {
      background: linear-gradient(90deg, var(--navy-900), var(--blue-700));
      color: #fff;
      padding: 18px 24px 16px;
    }
    .work-order__competency-code {
      display: inline-block;
      margin: 0 0 8px;
      background: rgba(255,255,255,.15);
      border: 1px solid rgba(255,255,255,.4);
      padding: 3px 10px;
      border-radius: 3px;
      font-family: "Arial Narrow", Arial, sans-serif;
      font-weight: 900;
      letter-spacing: .08em;
      font-size: 13px;
    }
    .work-order__type {
      margin: 0 0 4px;
      text-transform: uppercase;
      letter-spacing: .08em;
      font-size: 12px;
      color: #bcd7ef;
      font-weight: 800;
    }
    .work-order__title {
      margin: 0;
      font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif;
      font-weight: 900;
      text-transform: uppercase;
      font-size: 24px;
      letter-spacing: .01em;
    }
    .work-order__meta {
      display: grid;
      grid-template-columns: repeat(4, 1fr);
      gap: 10px;
      padding: 14px 24px;
      background: rgba(11,116,201,.06);
      border-bottom: 1px solid #d3ccbc;
      font-size: 14px;
    }
    .work-order__meta p { margin: 0; }
    .work-order__competencies { padding: 16px 24px; }
    .work-order__competencies h3 {
      margin: 0 0 8px;
      font-family: "Arial Narrow", Arial, sans-serif;
      text-transform: uppercase;
      color: var(--blue-700);
      font-size: 14px;
      letter-spacing: .04em;
    }
    .work-order__competencies ul { margin: 0; padding-left: 20px; }
    .work-order__competencies li { font-size: 15px; margin-bottom: 4px; }

    .work-order-body { padding: 4px 24px 24px; }
    .work-order-body h3.wo-sub {
      color: var(--blue-700);
      font-family: "Arial Narrow", Arial, sans-serif;
      text-transform: uppercase;
      letter-spacing: .03em;
      font-size: 16px;
      border-bottom: 2px solid #d3ccbc;
      padding-bottom: 5px;
      margin: 22px 0 10px;
    }
    .work-order-body p { font-size: 15.5px; margin: 0 0 12px; }
    .work-order-body ul, .work-order-body ol { margin: 0 0 12px; padding-left: 22px; font-size: 15.5px; }
    .work-order-body li { margin-bottom: 6px; }

    .step-block { counter-reset: step; }
    .step-block li {
      list-style: none;
      position: relative;
      padding: 8px 0 8px 40px;
      border-bottom: 1px dotted #c7c0b5;
      counter-increment: step;
    }
    .step-block li::before {
      content: counter(step);
      position: absolute; left: 0; top: 8px;
      width: 26px; height: 26px; border-radius: 50%;
      background: var(--navy-850); color: #fff;
      font-weight: 900; font-size: 13px;
      text-align: center; line-height: 26px;
    }

    .photo-placeholder {
      margin: 14px 0; border: 1px dashed #b7ac97; background: rgba(255,255,255,.4);
      padding: 14px; border-radius: 4px; text-align: center;
    }
    .photo-placeholder img { max-width: 100%; }
    .photo-placeholder figcaption { font-size: 13px; color: var(--muted); margin-top: 6px; font-style: italic; }

    .related-skills, .next-project {
      margin-top: 16px; font-size: 14.5px; color: #223347;
      border-top: 1px dashed #c7c0b5; padding-top: 12px;
    }
    .related-skills strong, .next-project strong { color: var(--blue-700); }

    .priority-grid { display: grid; grid-template-columns: repeat(3, 1fr); gap: 10px; margin-top: 14px; }
    .priority-card { min-height: 92px; border: 1px solid #c8c0b4; background: rgba(255,255,255,.42); padding: 12px; border-top: 5px solid var(--blue-600); }
    .priority-card strong { display: block; color: var(--navy-850); text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing: .035em; margin-bottom: 5px; }
    .priority-card span { font-size: 13px; color: #334456; }

    .shop-terms-list { columns: 2; column-gap: 40px; }
    .shop-terms-list dt { font-weight: 900; color: var(--navy-850); margin-top: 10px; }
    .shop-terms-list dd { margin: 2px 0 6px; font-size: 15px; }

    .knowledge-check ol { padding-left: 22px; }
    .knowledge-check li { margin-bottom: 10px; font-size: 16px; }

    .chapter-nav {
      width: 100vw;
      margin-left: calc(50% - 50vw);
      background: linear-gradient(90deg, var(--navy-950), #071f38 45%, var(--navy-850));
      color: white;
      min-height: 86px;
      display: grid;
      grid-template-columns: 240px minmax(260px, 1fr) 300px;
      align-items: center;
      padding: 12px 42px;
      box-shadow: 0 -6px 20px rgba(0,0,0,.2);
    }

    .nav-button { display: flex; flex-direction: column; gap: 2px; color: white; text-decoration: none; font-size: 13px; }
    .nav-button strong { font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; font-size: 18px; letter-spacing: .045em; }
    .nav-button.prev strong::before { content: "← "; font-size: 28px; vertical-align: -2px; }
    .nav-button.next strong::after { content: " →"; font-size: 28px; vertical-align: -2px; }
    .nav-button.next { text-align: right; }
    .nav-button.disabled { opacity: .45; pointer-events: none; }

    .progress { text-align: center; }
    .progress-title { color: #60a6e5; font-weight: 900; text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing: .08em; font-size: 18px; margin-bottom: 10px; }
    .dots { display: flex; justify-content: center; align-items: center; gap: 8px; }
    .dot { width: 11px; height: 11px; border-radius: 50%; background: rgba(255,255,255,.18); position: relative; }
    .dot::after { content: ""; position: absolute; left: 10px; top: 5px; width: 10px; height: 2px; background: rgba(255,255,255,.16); }
    .dot:last-child::after { display: none; }
    .dot.active { background: var(--blue-600); box-shadow: 0 0 0 3px rgba(11,116,201,.14); }

    @media (max-width: 1020px) {
      .hero-grid, .main-grid { grid-template-columns: 1fr; }
      .right-column { border-left: none; padding-left: 0; }
      .cue-legend { grid-template-columns: repeat(2, minmax(0, 1fr)); }
      .cue-legend-intro { grid-column: 1 / -1; }
      .chapter-nav { grid-template-columns: 1fr; gap: 12px; text-align: center; }
      .nav-button, .nav-button.next { text-align: center; }
      .work-order__meta { grid-template-columns: repeat(2, 1fr); }
      .shop-terms-list { columns: 1; }
    }

    @media (max-width: 700px) {
      .book-header { padding: 14px 18px; flex-wrap: wrap; gap: 6px; }
      .book-header .divider { display: none; }
      .page { padding: 24px 18px 0; }
      .hero-left { grid-template-columns: 1fr; }
      .chapter-stamp { width: 155px; height: 155px; }
      .chapter-stamp .label { font-size: 23px; }
      .chapter-stamp .number { font-size: 96px; }
      .cue-legend { grid-template-columns: 1fr; padding: 14px; }
      .priority-grid { grid-template-columns: 1fr; }
      .chapter-nav { padding: 18px; }
      td.item-cell { width: auto; }
      .work-order__meta { grid-template-columns: 1fr; }
    }

    .project-panel {
      margin: 18px 0;
      border: 1px solid #d3ccb9;
      background: rgba(255,255,255,.45);
      padding: 18px 20px;
      box-shadow: 0 2px 8px rgba(6,28,51,.07);
      border-radius: 4px;
    }
    .project-panel h3 {
      margin: 0 0 8px;
      color: var(--blue-700);
      font-family: "Arial Narrow", Arial, sans-serif;
      text-transform: uppercase;
      letter-spacing: .035em;
      font-size: 16px;
      border-bottom: 2px solid #d3ccbc;
      padding-bottom: 5px;
    }
    .project-panel p { margin: 0 0 12px; font-size: 15.5px; color: #1b2d42; }
    .zone-grid { display: grid; grid-template-columns: repeat(4, minmax(130px, 1fr)); gap: 10px; margin: 16px 0; }
    .zone-card { border: 1px solid #c8c0b4; background: rgba(255,255,255,.42); padding: 12px; border-top: 5px solid var(--blue-600); min-height: 108px; }
    .zone-card strong { display:block; color: var(--navy-850); text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing:.035em; margin-bottom: 5px; }
    .zone-card span { font-size: 13px; color: #334456; }
    .readiness-list li { margin-bottom: 7px; }
    .placeholder-label { font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .08em; color: var(--blue-700); font-weight: 900; font-size: 14px; }
    @media (max-width: 1020px) { .zone-grid { grid-template-columns: repeat(2, minmax(0, 1fr)); } }
    @media (max-width: 700px) { .zone-grid { grid-template-columns: 1fr; } }

  </style>
<body>
  <header class="book-header">
    <div class="series">Practical Trades Manual Series</div>
    <div class="divider">|</div>
    <div class="book-title">Book 22 — Property Maintenance and Building Inspection: Preventive Maintenance, Condition Assessment, and Repair Planning</div>
  </header>

  <main class="page">
    <nav class="breadcrumb" aria-label="Breadcrumb">
      <span>Property Maintenance and Building Inspection</span>
      <span>Projects</span>
      <span>Project 14</span>
    </nav>

    <section class="hero-grid" aria-labelledby="project-title">
      <div class="hero-left">
        <aside class="chapter-stamp" aria-label="Project number">
          <div class="label">Project</div>
          <div class="number">14</div>
        </aside>

        <header class="chapter-header">
          <p class="chapter-header__number">Project 14</p>
          <h1 class="chapter-header__title" id="project-title">Inspect HVAC Filters, Registers, Returns, and Condensate Drainage</h1>
          <div class="rule"></div>
          <p class="chapter-header__summary">Inspect and complete approved basic maintenance at accessible HVAC filters, registers, returns, and visible condensate components without opening internal equipment or performing combustion, refrigerant, or electrical service.</p>
        </header>
      </div>

      <aside class="glance" aria-labelledby="brief-title">
        <div class="tab" id="brief-title">Project Brief</div>
        <div class="glance-body">
          <div class="glance-row">
            <div class="glance-icon">▥</div>
            <div><div class="glance-label">Difficulty</div><div class="glance-value">Beginner</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">◷</div>
            <div><div class="glance-label">Time</div><div class="glance-value">1.5–3 hours, depending on equipment count and access</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">$</div>
            <div><div class="glance-label">Cost</div><div class="glance-value">$10–$60 for replacement filters and cleaning supplies, depending on filter size and quantity</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">🔧</div>
            <div><div class="glance-label">Tools</div><div class="glance-value">Flashlight, camera, tape measure, marker, work gloves, small brush or vacuum, and towels or a shallow pan for condensate observation</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">□</div>
            <div><div class="glance-label">Materials</div><div class="glance-value">Manufacturer-matched replacement filters, filter-date labels, and the HVAC Maintenance Worksheet (Section K)</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">▰</div>
            <div><div class="glance-label">Competencies</div><div class="glance-value">MI-079 – MI-084</div></div>
          </div>
        </div>
      </aside>
    </section>

    <section class="cue-legend" aria-labelledby="cue-legend-title">
      <div class="cue-legend-intro">
        <h2 id="cue-legend-title">Field Cue System</h2>
        <p>These cues appear at the point of work. They identify safety, access, code, manufacturer, and documentation issues before they become missed hazards or unusable records.</p>
      </div>

      <article class="cue-legend-card cue-safety">
        <div class="icon">△</div>
        <h3>Safety Cue</h3>
        <p>Task-specific guidance for ordinary filter, register, and condensate maintenance hazards.</p>
      </article>

      <article class="cue-legend-card cue-critical">
        <div class="icon">✋</div>
        <h3>Critical Safety Cue</h3>
        <p>An immediate combustion, carbon-monoxide, or electrical hazard is possible.</p>
      </article>

      <article class="cue-legend-card cue-field">
        <div class="icon">⛑</div>
        <h3>Field Safety Cue</h3>
        <p>Practical access safety: equipment clearance, storage, and occupant coordination.</p>
      </article>

      <article class="cue-legend-card cue-code">
        <div class="icon">▤</div>
        <h3>Code Alert</h3>
        <p>This project remains basic maintenance. Internal, combustion, refrigerant, and electrical service require a qualified HVAC technician.</p>
      </article>

      <article class="cue-legend-card cue-manufacturer">
        <div class="icon">▧</div>
        <h3>Manufacturer Cue</h3>
        <p>Filter size, airflow direction, and condensate service points are controlled by the equipment manufacturer, not by generic assumption.</p>
      </article>

      <article class="cue-legend-card cue-measurement">
        <div class="icon">▱</div>
        <h3>Documentation Cue</h3>
        <p>Guidance on recording filter data, findings, and the next scheduled maintenance condition.</p>
      </article>
    </section>

    <section class="main-grid">
      <div class="left-column">
        <article class="content-block">
          <h2 class="section-title">Job Overview</h2>
          <p>This project qualifies you to inspect and complete approved basic maintenance at the accessible parts of a residential HVAC system: filters, supply registers, return grilles, and visible condensate drainage components. The finished work product is a dated HVAC maintenance record showing the filter installed, the airflow openings inspected, the condensate path checked, and any condition referred for qualified service.</p>
          <p>You will identify the areas excluded from this chapter's scope, inspect equipment areas from outside the cabinet, remove and evaluate the existing filter, install a manufacturer-matched replacement filter, inspect registers and return grilles, and inspect visible condensate pans, traps, tubing, and terminations without opening internal equipment or performing combustion, refrigerant, gas, duct-cleaning, or electrical work.</p>
          <p>This project builds on the exterior, foundation, and interior inspection habits established in Chapters 1 through 9 and applies the same observation-versus-interpretation and safe-access disciplines to the HVAC system. It supports the seasonal filter and equipment checks performed in Chapters 17 and 18, and it feeds directly into the prioritized repair plan built in Chapter 19 and the Chapter 20 capstone inspection.</p>
        </article>

        <article class="content-block">
          <h2 class="section-title">Skills You Will Demonstrate</h2>
          <ul class="checklist">
            <li><strong>MI-079</strong> — Inspect filter condition, including loading, fit, and airflow-restriction evidence.</li>
            <li><strong>MI-080</strong> — Replace filters with the manufacturer-matched size, type, and airflow direction.</li>
            <li><strong>MI-081</strong> — Inspect supply registers for damage, blockage, and restricted airflow.</li>
            <li><strong>MI-082</strong> — Inspect return grilles for blockage, damage, and restricted airflow.</li>
            <li><strong>MI-083</strong> — Inspect visible condensate drainage components for leakage, blockage, and improper termination.</li>
            <li><strong>MI-084</strong> — Document the HVAC maintenance schedule, findings, and next required service condition.</li>
          </ul>
        </article>

        <article class="content-block">
          <h2 class="section-title">Where This Skill Fits</h2>
          <p>Chapter 1 identified the HVAC equipment location as part of the baseline walkthrough, and Chapter 2 created the equipment inventory this project updates. This chapter is the first project in the book to perform hands-on preventive maintenance on the HVAC system itself, following the same visual, non-invasive, external-only inspection limits established for plumbing in Chapter 10 and Chapter 11.</p>
          <p>The filter, register, return, and condensate work completed here is repeated on a seasonal basis in Chapters 17 and 18, and the findings recorded here feed directly into the Chapter 19 prioritized repair plan and the full-system review performed in the Chapter 20 capstone. Nothing in this project authorizes internal equipment service, combustion testing, refrigerant work, gas work, duct cleaning, or electrical repair; those remain qualified-technician work in every later chapter as well.</p>
        </article>

        <article class="content-block">
          <h2 class="section-title">Scope and Intended Use</h2>
          <p>This project covers:</p>
          <ul class="checklist">
            <li>reviewing equipment type, zones, fuel or energy source, filter locations, manufacturer instructions, service records, and condensate arrangement before beginning</li>
            <li>inspecting the area around furnaces, boilers, air handlers, heat pumps, and mini-splits from outside the equipment cabinet</li>
            <li>shutting equipment down only through the approved user control or disconnect procedure when filter service requires it</li>
            <li>inspecting, removing, and replacing an accessible filter with the manufacturer-matched size, thickness, type, and airflow direction</li>
            <li>inspecting supply registers and return grilles for damage, blockage, and restricted airflow, and cleaning accessible surfaces</li>
            <li>inspecting visible condensate pans, traps, pumps, tubing, drain lines, and terminations, and clearing only minor accessible blockage through an approved maintenance point</li>
            <li>recording filter, register, return, and condensate findings, referrals, and the next maintenance schedule</li>
          </ul>
          <p>This project does <strong>not</strong> authorize the learner to:</p>
          <ul class="checklist">
            <li>open internal equipment, perform combustion analysis, service refrigerant, perform gas work, clean ductwork, or adjust safety controls</li>
            <li>continue equipment operation when fuel-gas odor, soot, scorching, damaged venting, abnormal flame evidence, carbon-monoxide alarm activation, or overheating is present</li>
            <li>install a filter of a different size, thickness, airflow direction, or restriction rating than the equipment manufacturer specifies</li>
            <li>blow unregulated pressure into concealed condensate drains, add unapproved chemicals to condensate systems, or close multiple registers or returns as an unapproved balancing method</li>
          </ul>
          <p>Any fuel-gas odor, soot, scorching, damaged venting, abnormal flame evidence, carbon-monoxide alarm activation, or overheating condition must stop this project immediately and be treated per the Critical Safety Cue in this chapter.</p>
        </article>

        <aside class="toolbox toolbox-note">
          <h4>Trade Note</h4>
          <p>This chapter is deliberately limited to the accessible, external, non-invasive portion of HVAC maintenance. A correct filter is the single highest-value action a property owner can take between qualified service visits, and a clear condensate path prevents a large share of water-damage referrals seen in Chapter 9. Everything internal to the equipment — combustion, refrigerant charge, electrical control boards, and safety switches — remains outside this chapter's scope in every case.</p>
        </aside>
      </div>

      <aside class="right-column">
        <div class="table-card">
          <h2 class="title-rule">Common Tools and Equipment</h2>
          <table aria-label="Common tools and equipment for this project">
            <thead>
              <tr><th colspan="2">Item</th><th>Purpose</th></tr>
            </thead>
            <tbody>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Flashlight</td><td>Viewing filter racks, register interiors, and condensate components in dim equipment areas</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Camera or camera-equipped device</td><td>Photographing the existing filter, register and return conditions, and condensate findings</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Tape measure</td><td>Confirming filter dimensions against the manufacturer-specified size before purchase and installation</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Permanent marker or filter-date label</td><td>Marking the filter installation date on the frame or an attached label</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Small brush or vacuum with brush attachment</td><td>Cleaning register and return grille surfaces without pushing debris into the duct system</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Towels or a shallow pan</td><td>Containing minor drips while inspecting or clearing accessible condensate components</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">HVAC Maintenance Worksheet</td><td>Recording filter data, register and return findings, condensate observations, and referrals</td></tr>
            </tbody>
          </table>

          <h2 class="title-rule" style="margin-top:20px;">PPE and Materials</h2>
          <table aria-label="PPE and materials for this project">
            <thead>
              <tr><th colspan="2">Item</th><th>Purpose</th></tr>
            </thead>
            <tbody>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Work gloves</td><td>Worn while handling filters, grilles, and access covers</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Dust mask or equivalent respiratory protection</td><td>Worn while removing a heavily loaded filter or cleaning grille surfaces</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Manufacturer-matched replacement filter</td><td>Installed in the correct size, thickness, type, and airflow direction for the equipment</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Manufacturer instructions or equipment nameplate information, if available</td><td>Confirming filter specification, condensate service points, and shutdown procedure</td></tr>
            </tbody>
          </table>
          <p style="font-size:14px; color:#334456; margin-top:8px;"><strong>Required PPE for this project:</strong> work gloves while handling filters and grilles; dust mask or equivalent respiratory protection while removing a loaded filter or cleaning grille surfaces.</p>
        </div>

        <aside class="note-box">
          <h3 class="note-title">Setup Standard</h3>
          <p>Do not begin filter, register, return, or condensate maintenance until fuel-gas odor, soot, scorching, damaged venting, abnormal flame evidence, carbon-monoxide alarm activation, and overheating have been ruled out (Step 4). A work area showing any of these conditions must be treated as an immediate referral condition before routine maintenance continues.</p>
        </aside>

        <aside class="toolbox toolbox-tip">
          <h4>Shop Tip</h4>
          <p>Photograph the existing filter's airflow arrow and frame markings before removing it. Comparing that photograph to the new filter's markings at installation is the fastest way to confirm the replacement is oriented correctly before the access cover is closed.</p>
        </aside>
      </aside>
    </section>

    <article class="content-block">
      <h2 class="section-title">Reference Conventions</h2>
      <p>Establish these references before HVAC maintenance begins, and do not change them mid-project.</p>

      <table aria-label="Reference conventions for this project">
        <thead>
          <tr><th>Term</th><th>Definition</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">Approved shutdown</td><td>Stopping equipment operation only through the manufacturer-provided user control or disconnect, never through internal service access</td></tr>
          <tr><td class="item-cell">Airflow direction</td><td>The direction indicated by the arrow printed on the filter frame, which must match the direction of air movement through the equipment</td></tr>
          <tr><td class="item-cell">Accessible condensate component</td><td>A pan, trap, pump, tubing run, drain line, or termination that can be inspected and serviced from outside the equipment cabinet without disassembly</td></tr>
          <tr><td class="item-cell">Restriction rating</td><td>The airflow-resistance category of a filter as stated by its manufacturer; a higher rating than specified can restrict airflow beyond the equipment's design</td></tr>
          <tr><td class="item-cell">Referral condition</td><td>Any fuel-gas, combustion, refrigerant, internal-equipment, electrical, or unresolved condensate condition requiring a qualified HVAC technician</td></tr>
          <tr><td class="item-cell">HVAC Maintenance Worksheet</td><td>The single dated document recording filter data, register and return findings, condensate observations, and referrals from this project</td></tr>
        </tbody>
      </table>

      <div class="project-panel">
        <h3>Equipment and Scope Record</h3>
        <p>Before beginning maintenance, record the following directly on the HVAC Maintenance Worksheet:</p>
        <p>Property address: ______________________ &nbsp;&nbsp;&nbsp; Equipment type(s) and zone(s): ______________________</p>
        <p>Fuel or energy source: ______________________ &nbsp;&nbsp;&nbsp; Filter location(s): ______________________</p>
        <p>Date: ____________ &nbsp;&nbsp;&nbsp; Time started: ____________ &nbsp;&nbsp;&nbsp; Equipment operating status at start: ____________</p>
        <p>Inspector name: ____________</p>
      </div>
    </article>

    <article class="content-block">
      <h2 class="section-title">Prerequisites</h2>
      <ul class="checklist">
        <li>Completion of Chapter 1 baseline walkthrough with the HVAC equipment location identified</li>
        <li>Confirmed equipment type, zones, fuel or energy source, filter locations, and condensate arrangement</li>
        <li>Available manufacturer instructions, filter specifications, and prior service records, where they exist</li>
        <li>Confirmed absence of fuel-gas odor, soot, scorching, damaged venting, abnormal flame evidence, or carbon-monoxide alarm activation</li>
        <li>Flashlight, camera, tape measure, marker, replacement filter, towels or a shallow pan, and PPE staged and ready</li>
      </ul>
    </article>

    <article class="content-block">
      <h2 class="section-title">Common Field Fundamentals</h2>
      <p>Every HVAC maintenance task in this chapter follows the same four-part discipline: confirm the area is free of an immediate hazard, inspect the accessible component before disturbing it, service only within the approved external scope, and record the result before restoring access. This same discipline governs the seasonal HVAC checks in Chapters 17 and 18 and the equipment review performed in the Chapter 20 capstone.</p>

      <div class="zone-grid" aria-label="HVAC maintenance areas overview">
        <div class="zone-card"><strong>Equipment area</strong><span>Access, storage, water, damage, and clearance around furnaces, boilers, air handlers, heat pumps, and mini-splits</span></div>
        <div class="zone-card"><strong>Filter</strong><span>Loading, fit, airflow direction, and manufacturer-matched replacement</span></div>
        <div class="zone-card"><strong>Registers and returns</strong><span>Damage, blockage, dust accumulation, and restricted airflow at accessible openings</span></div>
        <div class="zone-card"><strong>Condensate path</strong><span>Pans, traps, pumps, tubing, drain lines, and terminations visible without disassembly</span></div>
        <div class="zone-card"><strong>Documentation</strong><span>Filter data, findings, referrals, and the next maintenance schedule</span></div>
        <div class="zone-card"><strong>Closeout</strong><span>Restored equipment settings, closed covers, and a clear service area</span></div>
      </div>

      <h3 class="wo-sub">Observation Versus Interpretation</h3>
      <p>Record what is visible, audible, or measurable at the filter, registers, returns, and condensate components. Do not record a combustion, refrigerant, or internal-equipment diagnosis. "Filter heavily loaded with dust, airflow arrow not legible" is an observation. "The furnace is not getting enough air" is an interpretation and must not be recorded as fact unless confirmed by a qualified technician.</p>

      <aside class="cue cue-measurement">
        <h4>Documentation Cue — Record Before You Disturb the Component</h4>
        <p>Photograph and record the existing filter's size, thickness, type, airflow arrow, and installation date, if marked, before removing it. Photograph register, return, and condensate conditions before cleaning or clearing them. Recording the "before" condition preserves evidence of loading, restriction, or leakage that would otherwise be lost once maintenance begins.</p>
      </aside>

      <aside class="cue cue-critical">
        <h4>Critical Safety Cue — Immediate Referral Conditions Stop This Project</h4>
        <p>Treat fuel-gas odor, suspected combustion spillage, soot, scorching, abnormal flame evidence, damaged venting, overheating, or carbon-monoxide alarm activation as an immediate referral condition. Stop routine filter, register, or condensate maintenance, do not operate the equipment, and arrange qualified HVAC or utility service before continuing.</p>
      </aside>

      <aside class="cue cue-field">
        <h4>Field Safety Cue — Equipment Area Access and Clearance</h4>
        <p>Confirm the equipment area is not blocked by storage, shelving, water, or construction materials before beginning. Maintain the manufacturer-required clearance around furnaces, boilers, air handlers, heat pumps, and mini-splits throughout the project, and coordinate any shutdown with occupants who depend on heating, cooling, or ventilation.</p>
      </aside>

      <aside class="cue cue-code">
        <h4>Code Alert — This Project Is Basic External Maintenance Only</h4>
        <p>This chapter does not authorize internal equipment service, combustion analysis, refrigerant service, gas work, duct cleaning, or safety-control adjustment. Arrange qualified HVAC service for any condition, symptom, or component that falls outside the filter, register, return, and visible-condensate scope defined in this chapter.</p>
      </aside>
    </article>

    <article class="work-order" id="hvac-filters-registers-returns-condensate">
      <header class="work-order__header">
        <p class="work-order__competency-code">MI-079 – MI-084</p>
        <p class="work-order__type">Preventive Maintenance / Inspection Qualification</p>
        <h2 class="work-order__title">Inspect HVAC Filters, Registers, Returns, and Condensate Drainage</h2>
      </header>

      <div class="work-order__meta">
        <p><strong>Difficulty:</strong> Beginner</p>
        <p><strong>Estimated Time:</strong> 1.5–3 hours</p>
        <p><strong>Estimated Cost:</strong> $10–$60</p>
        <p><strong>Finished Work:</strong> One dated HVAC maintenance record with filter data, register/return findings, condensate observations, and referrals</p>
      </div>

      <div class="work-order-body">
        <h3 class="wo-sub">A. Finished-Project Specification</h3>
        <p><strong>Scope:</strong> one complete inspection and basic maintenance cycle at the accessible filter, supply registers, return grilles, and visible condensate components of one residential HVAC system, producing one HVAC Maintenance Worksheet entry.</p>

        <h3 class="wo-sub">B. Maintenance Area Schedule</h3>
        <table aria-label="HVAC maintenance area schedule">
          <thead>
            <tr><th>Area</th><th>Components Covered</th><th>Primary Purpose</th></tr>
          </thead>
          <tbody>
            <tr><td class="item-cell">Equipment area</td><td>Furnaces, boilers, air handlers, heat pumps, mini-splits, and surrounding access, storage, and clearance</td><td>Confirm safe, unobstructed access before service</td></tr>
            <tr><td class="item-cell">Filter</td><td>Existing filter condition, size, type, airflow direction, and replacement</td><td>Preserve airflow and equipment protection</td></tr>
            <tr><td class="item-cell">Supply registers</td><td>Damage, blockage, dust accumulation, corrosion, mounting, and position</td><td>Preserve conditioned-air delivery</td></tr>
            <tr><td class="item-cell">Return grilles</td><td>Blockage, loading, damage, missing fasteners, filter misuse, and noise</td><td>Preserve return airflow to the equipment</td></tr>
            <tr><td class="item-cell">Condensate path</td><td>Pans, traps, pumps, tubing, drain lines, and terminations visible without disassembly</td><td>Prevent water damage and confirm proper discharge</td></tr>
          </tbody>
        </table>

        <h3 class="wo-sub">C. Records and Reference Takeoff</h3>
        <ul class="checklist">
          <li><strong>Records to review before starting:</strong> equipment type, zones, fuel or energy source, filter locations, manufacturer instructions, service records, condensate arrangement, and occupant comfort concerns.</li>
          <li><strong>HVAC Maintenance Worksheet:</strong> one copy, used to record filter data, register and return findings, condensate observations, and referrals generated by this project.</li>
          <li><strong>Photograph index:</strong> maintained alongside the worksheet, linking each finding to its supporting photograph.</li>
        </ul>

        <h3 class="wo-sub">D. Acceptance Standards</h3>
        <table aria-label="Acceptance standards for HVAC filter, register, return, and condensate maintenance">
          <thead>
            <tr><th>Check</th><th>Standard</th></tr>
          </thead>
          <tbody>
            <tr><td class="item-cell">Filter match</td><td>Replacement filter matches the manufacturer-specified size, thickness, type, airflow direction, and restriction rating</td></tr>
            <tr><td class="item-cell">Filter installation</td><td>Filter is installed with the airflow arrow oriented correctly, the access cover secured, and the installation date recorded</td></tr>
            <tr><td class="item-cell">Register and return airflow</td><td>Accessible registers and returns are free of blockage, heavy loading, or damage that restricts airflow, and are not closed as an unapproved balancing method</td></tr>
            <tr><td class="item-cell">Condensate condition</td><td>Visible pans, traps, tubing, drain lines, and terminations show no active leakage, algae, corrosion, disconnection, or blocked discharge, or the condition is recorded as a referral</td></tr>
            <tr><td class="item-cell">Scope discipline</td><td>No internal equipment, combustion, refrigerant, gas, duct-cleaning, or electrical work was performed</td></tr>
            <tr><td class="item-cell">Documentation completeness</td><td>Filter data, register and return findings, condensate observations, referrals, and the next maintenance schedule are recorded on the worksheet</td></tr>
          </tbody>
        </table>

        <h3 class="wo-sub">E. Preparation — Records, Area Inspection, and Immediate-Hazard Check</h3>
        <ol class="step-block">
          <li><strong>Review equipment and service information.</strong> Record equipment type, zones, fuel or energy source, filter locations, manufacturer instructions, service records, condensate arrangement, and occupant comfort concerns.</li>
          <li><strong>Identify excluded work.</strong> Confirm and record that internal equipment service, combustion testing, refrigerant work, gas work, electrical repair, duct cleaning, and safety-control adjustment are outside this project's scope.</li>
          <li><strong>Inspect the equipment area.</strong> Check the area around furnaces, boilers, air handlers, heat pumps, mini-splits, and other equipment for access, storage, water, damage, and clearance concerns.</li>
          <li><strong>Check for immediate referral conditions.</strong> Treat fuel-gas odor, soot, scorching, damaged venting, abnormal flame evidence, carbon-monoxide alarm activation, or overheating as an immediate referral condition and stop routine work if any is present.</li>
        </ol>

        <h3 class="wo-sub">F. Filter Inspection and Replacement</h3>
        <ol class="step-block">
          <li><strong>Shut equipment down only through the approved control.</strong> Use the user control or disconnect procedure when filter service requires it.</li>
          <li><strong>Record the existing filter's data.</strong> Note the location, size, thickness, type, airflow arrow, installation date if marked, and visible bypass.</li>
          <li><strong>Inspect the filter for loading and damage.</strong> Check for loading, collapse, moisture, biological growth, incorrect fit, missing sections, and airflow-restriction evidence.</li>
          <li><strong>Verify the replacement filter's match.</strong> Confirm the replacement matches the approved dimensions, airflow direction, type, and performance range for the equipment before installing it.</li>
          <li><strong>Remove the old filter without releasing debris.</strong> Bag the filter and clean the accessible filter rack using an approved method.</li>
          <li><strong>Inspect the rack and cover.</strong> Check the rack, cover, gasket, door, and supports for damage or bypass gaps.</li>
          <li><strong>Install the replacement filter.</strong> Orient it in the correct airflow direction and secure the access cover.</li>
          <li><strong>Mark and record the installation date.</strong> Record the next inspection condition from the manufacturer and property schedule.</li>
        </ol>

        <h3 class="wo-sub">G. Register and Return Inspection</h3>
        <ol class="step-block">
          <li><strong>Inspect supply registers.</strong> Check for damage, blockage, dust accumulation, corrosion, condensation, loose mounting, closed position, and improper furniture coverage.</li>
          <li><strong>Inspect return grilles.</strong> Check for blockage, heavy loading, damage, missing fasteners, filter misuse, noise, and restricted airflow.</li>
          <li><strong>Clean accessible grille surfaces.</strong> Use a method that does not push debris into the duct system, and do not close multiple registers or returns as an unapproved balancing method.</li>
          <li><strong>Observe system startup and airflow.</strong> When operation is authorized, observe from a safe distance and record unusual noise, vibration, odor, weak airflow, condensation, or failure to start without opening the equipment.</li>
        </ol>

        <h3 class="wo-sub">H. Condensate Drainage Inspection</h3>
        <ol class="step-block">
          <li><strong>Inspect visible condensate components.</strong> Check pans, traps, pumps, tubing, drain lines, terminations, and overflow provisions for standing water, algae, corrosion, leakage, disconnected piping, poor support, blocked termination, and staining.</li>
          <li><strong>Clear only minor accessible blockage.</strong> Use the manufacturer-approved maintenance point and method, without blowing unregulated pressure into concealed drains or adding unapproved chemicals.</li>
          <li><strong>Test an approved condensate pump or drain if included.</strong> Use the manufacturer procedure only when discharge and electrical conditions are safe.</li>
          <li><strong>Verify proper discharge.</strong> Confirm condensate discharge does not damage the building, create slip hazards, or terminate improperly.</li>
        </ol>

        <h3 class="wo-sub">I. Closeout and Recordkeeping</h3>
        <ol class="step-block">
          <li><strong>Restore equipment settings and access covers.</strong></li>
          <li><strong>Inspect the work area.</strong> Confirm no water, debris, tools, open panels, or obstructed service access remain.</li>
          <li><strong>Record findings and schedule.</strong> Record filter details, register and return findings, condensate observations, operational concerns, referrals, and maintenance schedule.</li>
          <li><strong>Arrange qualified HVAC service where needed.</strong> Refer performance, combustion, refrigerant, electrical, internal cleanliness, or drainage conditions outside the chapter scope.</li>
        </ol>
      </div>
    </article>

    <article class="content-block">
      <h2 class="section-title">Common Maintenance Inspection</h2>
      <p>Review every finding using the same checks regardless of which area of the HVAC system it came from.</p>
      <ul class="checklist">
        <li><strong>Match check:</strong> confirm the installed filter matches the manufacturer-specified size, thickness, type, and airflow direction.</li>
        <li><strong>Airflow check:</strong> confirm registers and returns are free of blockage or damage that restricts airflow, and that none were closed as an unapproved balancing method.</li>
        <li><strong>Condensate check:</strong> confirm visible condensate components show no active leakage, blockage, or improper termination, or that the condition is recorded as a referral.</li>
        <li><strong>Scope check:</strong> confirm no internal equipment, combustion, refrigerant, gas, duct-cleaning, or electrical work was performed.</li>
        <li><strong>Documentation check:</strong> confirm filter data, findings, referrals, and the next maintenance schedule are recorded on the worksheet.</li>
      </ul>
      <p>Complete the HVAC Maintenance Worksheet in the Inspection Checklist section below before beginning Project 15.</p>
    </article>

    <article class="content-block">
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: the existing filter's airflow arrow and frame markings photographed before removal.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: the replacement filter installed with the airflow arrow oriented correctly and the access cover secured.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a supply register or return grille showing dust accumulation before cleaning.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a visible condensate pan or drain line showing standing water, algae, or corrosion.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a completed HVAC Maintenance Worksheet entry showing filter data, findings, and next-service date.</figcaption>
      </figure>
    </article>

    <article class="content-block">
      <h2 class="section-title">Failure Points and Troubleshooting</h2>

      <aside class="toolbox toolbox-observation">
        <h4>Replacement Filter Does Not Match the Original Specification</h4>
        <p><strong>Probable cause:</strong> the replacement filter was purchased by nominal size alone without confirming thickness, airflow direction, or restriction rating.<br>
        <strong>Confirmation:</strong> compare the replacement filter's frame markings against the original filter's photographed data and the manufacturer instructions.<br>
        <strong>Correction:</strong> remove the mismatched filter and install a filter matching the manufacturer-specified size, thickness, type, and airflow direction.<br>
        <strong>Reinspection:</strong> confirm the access cover seats fully and no bypass gap is created around the corrected filter.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>Filter Installed With Airflow Arrow Reversed</h4>
        <p><strong>Probable cause:</strong> the filter was installed without checking the printed airflow arrow against the direction of air movement through the equipment.<br>
        <strong>Confirmation:</strong> locate the airflow arrow on the filter frame and compare it with the equipment's air-handling direction as described in the manufacturer instructions.<br>
        <strong>Correction:</strong> remove and reinstall the filter with the arrow pointing in the correct direction.<br>
        <strong>Reinspection:</strong> recheck the arrow orientation and the access cover seal before restoring operation.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>Register or Return Airflow Feels Weak</h4>
        <p><strong>Probable cause:</strong> dust loading, closed dampers, furniture coverage, or a duct-side blockage is restricting airflow at the opening.<br>
        <strong>Confirmation:</strong> inspect the register or grille for visible blockage, closed position, and coverage, and check whether other openings show a similar pattern.<br>
        <strong>Correction:</strong> clean accessible surfaces, open dampers that were closed as an unapproved balancing method, and remove obstructing furniture or coverings within the approved scope.<br>
        <strong>Reinspection:</strong> observe airflow again from a safe distance and record whether the condition improved, is unchanged, or requires referral for duct-side investigation.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>Condensate Line Shows Standing Water or Algae</h4>
        <p><strong>Probable cause:</strong> a partial blockage in an accessible trap or tubing section is slowing or stopping condensate discharge.<br>
        <strong>Confirmation:</strong> inspect the visible pan, trap, and tubing for standing water, algae, corrosion, and confirm the termination point is not blocked.<br>
        <strong>Correction:</strong> clear only minor accessible blockage through the manufacturer-approved maintenance point and method, without unregulated pressure or unapproved chemicals.<br>
        <strong>Reinspection:</strong> observe discharge again after clearing and confirm water no longer stands in the pan or visible tubing; refer unresolved blockage for qualified service.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>Referral Condition Was Not Escalated Before Routine Maintenance Continued</h4>
        <p><strong>Probable cause:</strong> fuel-gas odor, soot, scorching, damaged venting, abnormal flame evidence, carbon-monoxide alarm activation, or overheating was present but the filter, register, or condensate work proceeded anyway.<br>
        <strong>Confirmation:</strong> review the equipment-area inspection notes from Section E, Step 4, for any of these conditions.<br>
        <strong>Correction:</strong> stop all routine maintenance immediately, do not operate the equipment, and arrange qualified HVAC or utility service before any further work.<br>
        <strong>Reinspection:</strong> confirm the referral is recorded separately from routine findings and that the worksheet reflects the work stoppage.</p>
      </aside>
    </article>

    <article class="content-block">
      <h2 class="section-title">Cleanup</h2>
      <p>This project ends with a filed record and restored equipment, not an open access panel.</p>
      <ul class="checklist">
        <li>Confirm the filter access cover, register grilles, and any disturbed panels are fully secured</li>
        <li>Confirm equipment settings and controls are restored to their pre-maintenance position</li>
        <li>Dispose of the old filter and clean any debris from the equipment area and floor</li>
        <li>Back up or print all photographs and match them to the corresponding worksheet entries</li>
        <li>Store the completed HVAC Maintenance Worksheet, photographs, and any referral notifications in the property record established in Chapter 2</li>
      </ul>
    </article>

    <article class="content-block shop-terms">
      <h2 class="section-title">Field Terms</h2>
      <dl class="shop-terms-list">
        <dt>Approved Shutdown</dt><dd>Stopping equipment operation only through the manufacturer-provided user control or disconnect.</dd>
        <dt>Airflow Direction</dt><dd>The direction indicated by the arrow printed on the filter frame, matched to the direction of air movement through the equipment.</dd>
        <dt>Restriction Rating</dt><dd>The airflow-resistance category of a filter as stated by its manufacturer.</dd>
        <dt>Accessible Condensate Component</dt><dd>A pan, trap, pump, tubing run, drain line, or termination that can be inspected and serviced from outside the equipment cabinet.</dd>
        <dt>Filter Rack</dt><dd>The frame, cover, gasket, and door assembly that holds the filter in position and seals it against bypass airflow.</dd>
        <dt>Bypass Gap</dt><dd>An opening around a filter or its rack that allows unfiltered air to pass without going through the filter media.</dd>
        <dt>Referral Condition</dt><dd>Any fuel-gas, combustion, refrigerant, internal-equipment, electrical, or unresolved condensate condition requiring a qualified HVAC technician.</dd>
        <dt>HVAC Maintenance Worksheet</dt><dd>The single dated document recording filter data, register and return findings, condensate observations, and referrals from this project.</dd>
      </dl>
    </article>

    <article class="content-block knowledge-check">
      <h2 class="section-title">Skill Check</h2>
      <ol>
        <li>Why must equipment be shut down only through the approved user control or disconnect before filter service, rather than through internal service access?</li>
        <li>What four filter characteristics must a replacement filter match, and why can a higher-restriction filter cause a problem even though it appears to filter better?</li>
        <li>What must the inspector do immediately upon finding fuel-gas odor, soot, scorching, damaged venting, abnormal flame evidence, carbon-monoxide alarm activation, or overheating?</li>
        <li>Why must registers and returns not be closed as an unapproved method of balancing airflow between rooms?</li>
        <li>What is the difference between clearing minor accessible condensate blockage and the internal equipment service excluded from this chapter?</li>
        <li>Why must the airflow arrow on a filter be checked and photographed before the old filter is removed?</li>
        <li>What must the inspector record when a condensate or airflow condition cannot be resolved within the approved maintenance scope?</li>
        <li>Why does this chapter exclude combustion analysis, refrigerant service, gas work, duct cleaning, and safety-control adjustment even though the equipment is being opened for a filter change?</li>
        <li>What six items must every HVAC Maintenance Worksheet entry include?</li>
        <li>Why must the equipment area be inspected for access, storage, water, and clearance concerns before any filter, register, or condensate work begins?</li>
      </ol>
    </article>

    <article class="content-block">
      <h2 class="section-title">Competency Rubric</h2>
      <table aria-label="Competency rubric for Chapter 14">
        <thead>
          <tr><th>Competency</th><th>Independent Pass Standard</th><th>Not Demonstrated</th><th>With Assistance</th><th>Independently</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">MI-079</td><td>Inspects filter condition, including loading, fit, moisture, and airflow-restriction evidence, before service</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">MI-080</td><td>Replaces the filter with the manufacturer-matched size, thickness, type, and correct airflow direction</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">MI-081</td><td>Inspects supply registers for damage, blockage, dust accumulation, and restricted airflow</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">MI-082</td><td>Inspects return grilles for blockage, heavy loading, damage, and restricted airflow</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">MI-083</td><td>Inspects visible condensate pans, traps, tubing, and terminations for leakage, blockage, and improper discharge</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">MI-084</td><td>Documents filter data, register and return findings, condensate observations, referrals, and the next maintenance schedule</td><td></td><td></td><td></td></tr>
        </tbody>
      </table>
      <p>Mark one column per competency. Only <strong>Demonstrated Independently</strong> awards the competency; <strong>Demonstrated with Assistance</strong> authorizes additional supervised practice but does not complete the requirement.</p>
    </article>

    <article class="content-block">
      <h2 class="section-title">Inspection Checklist — HVAC Maintenance Worksheet</h2>
      <table aria-label="HVAC maintenance worksheet">
        <thead>
          <tr><th>Item ID</th><th>Location / Component</th><th>Observed Condition</th><th>Priority</th><th>Recommended Next Action</th><th>Photo Ref.</th><th>Status</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">001</td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">002</td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">003</td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">004</td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">005</td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
        </tbody>
      </table>
      <p><strong>Filter size / type / airflow direction installed:</strong> ____________________________________________________</p>
      <p><strong>Immediate referral conditions found:</strong> ______ (Yes/No/None Found) &nbsp;&nbsp;&nbsp; <strong>Date/Time:</strong> ____________</p>
      <p><strong>HVAC maintenance cycle declared complete:</strong> ______ (Pass/Fail) &nbsp;&nbsp;&nbsp; <strong>Date:</strong> ____________ &nbsp;&nbsp;&nbsp; <strong>Inspector name:</strong> ____________</p>
    </article>

    <article class="content-block">
      <h2 class="section-title">Performance Check</h2>
      <p>With the maintenance cycle complete, review the finished HVAC Maintenance Worksheet against the Acceptance Standards table and confirm the installed filter matches the manufacturer specification and airflow direction, accessible registers and returns are free of blockage or unapproved closure, visible condensate components show no unresolved leakage or blockage, no internal equipment, combustion, refrigerant, gas, duct-cleaning, or electrical work was performed, and every finding, referral, and the next maintenance schedule are recorded. Correct any incomplete entry before beginning Project 15.</p>
    </article>

    <article class="content-block what-you-accomplished">
      <h2 class="section-title">Project Closeout</h2>
      <p>You have completed the fourteenth project in the property maintenance and building inspection sequence: inspecting HVAC filters, registers, returns, and condensate drainage. This project required you to inspect filter condition (<strong>MI-079</strong>), replace the filter with the correct specification (<strong>MI-080</strong>), inspect supply registers (<strong>MI-081</strong>), inspect return grilles (<strong>MI-082</strong>), inspect visible condensate drainage (<strong>MI-083</strong>), and document the HVAC maintenance schedule (<strong>MI-084</strong>).</p>
      <p>You now have a dated HVAC maintenance record, a correctly installed filter, verified accessible airflow openings, and a checked condensate path that carries directly into the seasonal maintenance work in Chapters 17 and 18 and the next project's attic inspection.</p>
      <p><strong>File your completed HVAC Maintenance Worksheet, photographs, and any referral notifications where they can be retrieved for later chapters. You will reuse this exact inspection and documentation method throughout the rest of this book.</strong></p>
    </article>

    <footer class="chapter-nav" aria-label="Project navigation">
      <a class="nav-button prev" href="chapter-13-test-smoke-alarms-carbon-monoxide-alarms-and-emergency-equipment.html">
        <strong>Previous</strong>
        <span>Project 13: Test Smoke Alarms,<br />Carbon Monoxide Alarms, and Emergency Equipment</span>
      </a>
      <div class="progress">
        <div class="progress-title">Project 14 / 20</div>
        <div class="dots" aria-hidden="true">
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot active"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
        </div>
      </div>
      <a class="nav-button next" href="chapter-15-inspect-attic-insulation-ventilation-moisture-and-pests.html">
        <strong>Next</strong>
        <span>Project 15: Inspect Attic Insulation,<br />Ventilation, Moisture, and Pest Evidence</span>
      </a>
    </footer>
  </main>
</body>
</html>
