<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>Project 15 — Inspect Attic Insulation, Ventilation, Moisture, and Pest Evidence</title>
  <style>
    :root {
      --navy-950: #061c33;
      --navy-900: #09243f;
      --navy-850: #0b2d52;
      --navy-800: #123b66;
      --blue-700: #075fa8;
      --blue-600: #0b74c9;
      --blue-500: #1782d7;
      --ink: #122033;
      --muted: #52606f;
      --paper: #fbfaf5;
      --paper-2: #f4f0e8;
      --line: #d8d2c7;
      --shadow: 0 14px 30px rgba(6, 28, 51, .12);
      --red: #b5282f;
      --orange: #c96525;
      --green: #5c7f35;
      --purple: #65529b;
      --teal: #1a7c83;
      --gold: #9f7328;
      --steel: #2f79a9;
      --gray: #5a6472;
      --yellow: #a3821f;
    }

    * { box-sizing: border-box; }

    body {
      margin: 0;
      color: var(--ink);
      font-family: "Inter", "Segoe UI", Arial, sans-serif;
      background:
        radial-gradient(circle at 18% 10%, rgba(9, 36, 63, .04), transparent 27%),
        radial-gradient(circle at 88% 42%, rgba(10, 116, 201, .04), transparent 30%),
        linear-gradient(0deg, rgba(255,255,255,.45), rgba(255,255,255,.45)),
        repeating-linear-gradient(90deg, rgba(6,28,51,.018) 0 1px, transparent 1px 4px),
        var(--paper);
      line-height: 1.52;
    }

    .book-header {
      background: linear-gradient(90deg, var(--navy-950), var(--navy-850));
      color: #fff;
      min-height: 58px;
      display: flex;
      align-items: center;
      padding: 0 42px;
      border-bottom: 8px solid var(--blue-600);
      box-shadow: 0 3px 16px rgba(0,0,0,.22);
      letter-spacing: .045em;
      text-transform: uppercase;
      font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif;
      font-weight: 800;
    }

    .book-header .series {
      color: #b8c6d5;
      font-size: 15px;
      margin-right: 22px;
      white-space: nowrap;
    }

    .book-header .divider {
      opacity: .55;
      margin-right: 22px;
      font-weight: 400;
    }

    .book-header .book-title {
      font-size: 15px;
      color: #f5f8fb;
      white-space: nowrap;
      overflow: hidden;
      text-overflow: ellipsis;
    }

    .page {
      max-width: 1400px;
      margin: 0 auto;
      padding: 34px 38px 0;
    }

    .breadcrumb {
      display: flex;
      gap: 12px;
      align-items: center;
      margin-bottom: 20px;
      color: var(--blue-700);
      font-size: 14px;
      font-weight: 800;
    }

    .breadcrumb span:not(:last-child)::after {
      content: "›";
      margin-left: 12px;
      color: #66788a;
      font-weight: 900;
    }

    .hero-grid {
      display: grid;
      grid-template-columns: minmax(0, 1fr) 320px;
      gap: 44px;
      align-items: start;
    }

    .hero-left {
      display: grid;
      grid-template-columns: 185px minmax(0, 1fr);
      gap: 28px;
      align-items: start;
    }

    .chapter-stamp {
      width: 185px;
      height: 185px;
      border-radius: 12px;
      color: #fff;
      background: var(--navy-850);
      box-shadow: 0 10px 22px rgba(6, 28, 51, .18);
      position: relative;
      overflow: hidden;
      display: flex;
      flex-direction: column;
      align-items: center;
      justify-content: center;
      text-transform: uppercase;
      transform: translateY(1px);
    }

    .chapter-stamp .label {
      font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif;
      letter-spacing: .16em;
      font-weight: 900;
      font-size: 24px;
      margin-bottom: 8px;
      color: rgba(255, 255, 255, .92);
    }

    .chapter-stamp .number {
      font-family: Impact, Haettenschweiler, "Arial Narrow Bold", sans-serif;
      font-size: 112px;
      line-height: .82;
      letter-spacing: -.06em;
      color: #fff;
    }

    .chapter-header__title {
      margin: 10px 0 16px;
      font-family: Georgia, "Times New Roman", serif;
      color: var(--navy-850);
      font-size: clamp(40px, 5.6vw, 54px);
      line-height: 1.05;
      letter-spacing: -.035em;
      text-transform: uppercase;
      text-shadow: 0 1px 0 rgba(255,255,255,.9);
    }

    .chapter-header__number {
      margin: 0;
      color: var(--blue-700);
      font-family: "Arial Narrow", Arial, sans-serif;
      font-weight: 900;
      letter-spacing: .12em;
      text-transform: uppercase;
      font-size: 15px;
    }

    .rule {
      width: 100%;
      height: 4px;
      background: var(--blue-600);
      margin: 20px 0 24px;
    }

    .chapter-header__summary {
      max-width: 560px;
      margin: 0;
      font-size: 17px;
      color: #152438;
    }

    .glance {
      background: rgba(255,255,255,.52);
      border: 1px solid var(--line);
      border-radius: 6px;
      box-shadow: var(--shadow);
      overflow: hidden;
    }

    .glance .tab {
      background: linear-gradient(90deg, var(--navy-850), var(--blue-600));
      color: #fff;
      display: inline-block;
      padding: 9px 18px 8px;
      font-family: "Arial Narrow", Arial, sans-serif;
      font-weight: 900;
      letter-spacing: .06em;
      text-transform: uppercase;
      border-bottom-right-radius: 5px;
    }

    .glance-body { padding: 12px 22px 17px; }

    .glance-row {
      display: grid;
      grid-template-columns: 42px 1fr;
      gap: 12px;
      align-items: center;
      padding: 11px 0;
      border-bottom: 1px dashed #c9c2b8;
    }

    .glance-row:last-child { border-bottom: none; }

    .glance-icon {
      width: 34px;
      height: 34px;
      border-radius: 50%;
      display: grid;
      place-items: center;
      color: var(--blue-700);
      border: 2px solid rgba(11, 95, 168, .2);
      font-size: 20px;
      background: rgba(11,116,201,.05);
    }

    .glance-label {
      font-weight: 900;
      color: #1a2e44;
      font-size: 13px;
      line-height: 1.15;
    }

    .glance-value { font-size: 15px; color: #18273a; }

    .cue-legend {
      margin: 34px 0 34px;
      border: 1px solid var(--line);
      background: rgba(255,255,255,.35);
      box-shadow: 0 2px 9px rgba(6,28,51,.07);
      display: grid;
      grid-template-columns: 170px repeat(6, minmax(112px, 1fr));
      gap: 8px;
      padding: 20px;
    }

    .cue-legend-intro h2,
    .section-title,
    .table-card h2,
    .note-title {
      margin: 0 0 10px;
      color: var(--blue-700);
      font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif;
      font-weight: 900;
      letter-spacing: .025em;
      text-transform: uppercase;
      line-height: 1.1;
    }

    .cue-legend-intro h2 { font-size: 18px; }
    .cue-legend-intro p { margin: 0; font-size: 12px; color: #17273b; }

    .cue-legend-card {
      min-height: 150px;
      border: 1px solid #d4c3ac;
      background: rgba(255,255,255,.5);
      padding: 13px 11px 10px;
      border-radius: 3px;
      display: flex;
      flex-direction: column;
      justify-content: flex-start;
    }

    .cue-legend-card .icon { font-size: 28px; margin-bottom: 9px; font-weight: 900; }
    .cue-legend-card h3 {
      margin: 0 0 9px;
      font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif;
      font-size: 14px;
      letter-spacing: .03em;
      line-height: 1.05;
      text-transform: uppercase;
    }
    .cue-legend-card p { margin: 0; font-size: 12px; color: #172437; line-height: 1.4; }

    .cue { margin: 18px 0; border-radius: 4px; padding: 14px 16px; border: 1px solid; }
    .cue h4 { margin: 0 0 6px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .04em; font-size: 14px; }
    .cue p { margin: 0; font-size: 15px; }

    .cue-safety, .cue-legend-card.cue-safety { color: var(--orange); border-color: #e2a677; background: rgba(201,101,37,.06); }
    .cue-critical, .cue-legend-card.cue-critical { color: var(--red); border-color: #c34b55; background: rgba(181,40,47,.06); }
    .cue-field, .cue-legend-card.cue-field { color: #1f91ad; border-color: #84bccc; background: rgba(31,145,173,.06); }
    .cue-code, .cue-legend-card.cue-code { color: var(--green); border-color: #a1b383; background: rgba(92,127,53,.06); }
    .cue-manufacturer, .cue-legend-card.cue-manufacturer { color: var(--purple); border-color: #a99cd2; background: rgba(101,82,155,.06); }
    .cue-measurement, .cue-legend-card.cue-measurement { color: var(--gold); border-color: #d2ae72; background: rgba(159,115,40,.06); }

    .toolbox { margin: 18px 0; border-radius: 4px; padding: 14px 16px; border-left: 6px solid; background: rgba(255,255,255,.55); box-shadow: 0 2px 8px rgba(6,28,51,.06); }
    .toolbox h4 { margin: 0 0 6px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .04em; font-size: 13px; }
    .toolbox p { margin: 0; font-size: 15px; color: #1b2d42; }
    .toolbox-note { border-color: var(--gray); }
    .toolbox-note h4 { color: var(--gray); }
    .toolbox-tip { border-color: var(--blue-600); }
    .toolbox-tip h4 { color: var(--blue-700); }
    .toolbox-mistake { border-color: var(--orange); }
    .toolbox-mistake h4 { color: var(--orange); }
    .toolbox-observation { border-color: var(--green); }
    .toolbox-observation h4 { color: var(--green); }
    .toolbox-inspection { border-color: var(--yellow); }
    .toolbox-inspection h4 { color: var(--yellow); }
    .toolbox-code { border-color: var(--red); }
    .toolbox-code h4 { color: var(--red); }

    .main-grid {
      display: grid;
      grid-template-columns: minmax(0, 1.15fr) minmax(330px, .85fr);
      gap: 38px;
      align-items: start;
      margin-bottom: 34px;
    }

    .left-column { padding: 0 2px 0 16px; }
    .right-column {
      border-left: 1px dotted #b8b0a4;
      padding-left: 36px;
    }

    .content-block {
      margin-bottom: 28px;
      border-bottom: 1px dotted #c7c0b5;
      padding-bottom: 22px;
    }

    .content-block:last-child { border-bottom: none; }

    .section-title {
      font-size: 22px;
      border-bottom: 3px solid var(--blue-600);
      padding-bottom: 6px;
      margin-bottom: 14px;
    }

    .content-block p { margin: 0 0 16px; font-size: 17px; color: #1b2d42; }

    .checklist { list-style: none; padding: 0; margin: 0; }
    .checklist li {
      position: relative;
      padding: 7px 0 7px 34px;
      border-bottom: 1px dotted #c7c0b5;
      font-size: 16px;
    }
    .checklist li::before {
      content: "✓";
      position: absolute; left: 0; top: 8px;
      width: 21px; height: 21px; border-radius: 50%;
      background: var(--blue-700); color: white;
      font-size: 14px; line-height: 21px; text-align: center; font-weight: 900;
    }

    .table-card h2 { font-size: 21px; }
    .title-rule { border-bottom: 3px solid var(--blue-600); padding-bottom: 7px; margin-bottom: 20px; }

    table { width: 100%; border-collapse: collapse; background: rgba(255,255,255,.54); box-shadow: 0 2px 10px rgba(6,28,51,.08); border: 1px solid #c9c2b7; overflow: hidden; margin-bottom: 8px; }
    th { background: linear-gradient(90deg, var(--navy-850), var(--blue-700)); color: white; padding: 10px 13px; text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; font-size: 13px; letter-spacing: .045em; text-align: left; }
    td { border: 1px solid #d6d0c5; padding: 11px 14px; vertical-align: middle; font-size: 15px; background: rgba(255,255,255,.38); }
    td.icon-cell { width: 52px; text-align: center; font-size: 24px; color: var(--blue-700); }
    td.item-cell { width: 30%; font-weight: 800; color: #1b2d42; }

    .note-box { margin-top: 24px; border: 1px solid #a9c5dd; background: linear-gradient(180deg, rgba(238,247,255,.85), rgba(255,255,255,.45)); border-radius: 6px; padding: 18px 20px; box-shadow: 0 2px 8px rgba(6,28,51,.06); }
    .note-title { font-size: 16px; color: var(--blue-700); margin-bottom: 8px; }
    .note-box p { margin: 0; font-size: 16px; color: #1b2d42; }

    .work-order {
      margin: 34px 0 40px;
      border: 1px solid #c9c1b1;
      background: rgba(255,255,255,.5);
      box-shadow: var(--shadow);
      border-radius: 4px;
      overflow: hidden;
    }
    .work-order__header {
      background: linear-gradient(90deg, var(--navy-900), var(--blue-700));
      color: #fff;
      padding: 18px 24px 16px;
    }
    .work-order__competency-code {
      display: inline-block;
      margin: 0 0 8px;
      background: rgba(255,255,255,.15);
      border: 1px solid rgba(255,255,255,.4);
      padding: 3px 10px;
      border-radius: 3px;
      font-family: "Arial Narrow", Arial, sans-serif;
      font-weight: 900;
      letter-spacing: .08em;
      font-size: 13px;
    }
    .work-order__type {
      margin: 0 0 4px;
      text-transform: uppercase;
      letter-spacing: .08em;
      font-size: 12px;
      color: #bcd7ef;
      font-weight: 800;
    }
    .work-order__title {
      margin: 0;
      font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif;
      font-weight: 900;
      text-transform: uppercase;
      font-size: 24px;
      letter-spacing: .01em;
    }
    .work-order__meta {
      display: grid;
      grid-template-columns: repeat(4, 1fr);
      gap: 10px;
      padding: 14px 24px;
      background: rgba(11,116,201,.06);
      border-bottom: 1px solid #d3ccbc;
      font-size: 14px;
    }
    .work-order__meta p { margin: 0; }
    .work-order__competencies { padding: 16px 24px; }
    .work-order__competencies h3 {
      margin: 0 0 8px;
      font-family: "Arial Narrow", Arial, sans-serif;
      text-transform: uppercase;
      color: var(--blue-700);
      font-size: 14px;
      letter-spacing: .04em;
    }
    .work-order__competencies ul { margin: 0; padding-left: 20px; }
    .work-order__competencies li { font-size: 15px; margin-bottom: 4px; }

    .work-order-body { padding: 4px 24px 24px; }
    .work-order-body h3.wo-sub {
      color: var(--blue-700);
      font-family: "Arial Narrow", Arial, sans-serif;
      text-transform: uppercase;
      letter-spacing: .03em;
      font-size: 16px;
      border-bottom: 2px solid #d3ccbc;
      padding-bottom: 5px;
      margin: 22px 0 10px;
    }
    .work-order-body p { font-size: 15.5px; margin: 0 0 12px; }
    .work-order-body ul, .work-order-body ol { margin: 0 0 12px; padding-left: 22px; font-size: 15.5px; }
    .work-order-body li { margin-bottom: 6px; }

    .step-block { counter-reset: step; }
    .step-block li {
      list-style: none;
      position: relative;
      padding: 8px 0 8px 40px;
      border-bottom: 1px dotted #c7c0b5;
      counter-increment: step;
    }
    .step-block li::before {
      content: counter(step);
      position: absolute; left: 0; top: 8px;
      width: 26px; height: 26px; border-radius: 50%;
      background: var(--navy-850); color: #fff;
      font-weight: 900; font-size: 13px;
      text-align: center; line-height: 26px;
    }

    .photo-placeholder {
      margin: 14px 0; border: 1px dashed #b7ac97; background: rgba(255,255,255,.4);
      padding: 14px; border-radius: 4px; text-align: center;
    }
    .photo-placeholder img { max-width: 100%; }
    .photo-placeholder figcaption { font-size: 13px; color: var(--muted); margin-top: 6px; font-style: italic; }

    .related-skills, .next-project {
      margin-top: 16px; font-size: 14.5px; color: #223347;
      border-top: 1px dashed #c7c0b5; padding-top: 12px;
    }
    .related-skills strong, .next-project strong { color: var(--blue-700); }

    .priority-grid { display: grid; grid-template-columns: repeat(3, 1fr); gap: 10px; margin-top: 14px; }
    .priority-card { min-height: 92px; border: 1px solid #c8c0b4; background: rgba(255,255,255,.42); padding: 12px; border-top: 5px solid var(--blue-600); }
    .priority-card strong { display: block; color: var(--navy-850); text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing: .035em; margin-bottom: 5px; }
    .priority-card span { font-size: 13px; color: #334456; }

    .shop-terms-list { columns: 2; column-gap: 40px; }
    .shop-terms-list dt { font-weight: 900; color: var(--navy-850); margin-top: 10px; }
    .shop-terms-list dd { margin: 2px 0 6px; font-size: 15px; }

    .knowledge-check ol { padding-left: 22px; }
    .knowledge-check li { margin-bottom: 10px; font-size: 16px; }

    .chapter-nav {
      width: 100vw;
      margin-left: calc(50% - 50vw);
      background: linear-gradient(90deg, var(--navy-950), #071f38 45%, var(--navy-850));
      color: white;
      min-height: 86px;
      display: grid;
      grid-template-columns: 240px minmax(260px, 1fr) 300px;
      align-items: center;
      padding: 12px 42px;
      box-shadow: 0 -6px 20px rgba(0,0,0,.2);
    }

    .nav-button { display: flex; flex-direction: column; gap: 2px; color: white; text-decoration: none; font-size: 13px; }
    .nav-button strong { font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; font-size: 18px; letter-spacing: .045em; }
    .nav-button.prev strong::before { content: "← "; font-size: 28px; vertical-align: -2px; }
    .nav-button.next strong::after { content: " →"; font-size: 28px; vertical-align: -2px; }
    .nav-button.next { text-align: right; }
    .nav-button.disabled { opacity: .45; pointer-events: none; }

    .progress { text-align: center; }
    .progress-title { color: #60a6e5; font-weight: 900; text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing: .08em; font-size: 18px; margin-bottom: 10px; }
    .dots { display: flex; justify-content: center; align-items: center; gap: 8px; }
    .dot { width: 11px; height: 11px; border-radius: 50%; background: rgba(255,255,255,.18); position: relative; }
    .dot::after { content: ""; position: absolute; left: 10px; top: 5px; width: 10px; height: 2px; background: rgba(255,255,255,.16); }
    .dot:last-child::after { display: none; }
    .dot.active { background: var(--blue-600); box-shadow: 0 0 0 3px rgba(11,116,201,.14); }

    @media (max-width: 1020px) {
      .hero-grid, .main-grid { grid-template-columns: 1fr; }
      .right-column { border-left: none; padding-left: 0; }
      .cue-legend { grid-template-columns: repeat(2, minmax(0, 1fr)); }
      .cue-legend-intro { grid-column: 1 / -1; }
      .chapter-nav { grid-template-columns: 1fr; gap: 12px; text-align: center; }
      .nav-button, .nav-button.next { text-align: center; }
      .work-order__meta { grid-template-columns: repeat(2, 1fr); }
      .shop-terms-list { columns: 1; }
    }

    @media (max-width: 700px) {
      .book-header { padding: 14px 18px; flex-wrap: wrap; gap: 6px; }
      .book-header .divider { display: none; }
      .page { padding: 24px 18px 0; }
      .hero-left { grid-template-columns: 1fr; }
      .chapter-stamp { width: 155px; height: 155px; }
      .chapter-stamp .label { font-size: 23px; }
      .chapter-stamp .number { font-size: 96px; }
      .cue-legend { grid-template-columns: 1fr; padding: 14px; }
      .priority-grid { grid-template-columns: 1fr; }
      .chapter-nav { padding: 18px; }
      td.item-cell { width: auto; }
      .work-order__meta { grid-template-columns: 1fr; }
    }

    .project-panel {
      margin: 18px 0;
      border: 1px solid #d3ccb9;
      background: rgba(255,255,255,.45);
      padding: 18px 20px;
      box-shadow: 0 2px 8px rgba(6,28,51,.07);
      border-radius: 4px;
    }
    .project-panel h3 {
      margin: 0 0 8px;
      color: var(--blue-700);
      font-family: "Arial Narrow", Arial, sans-serif;
      text-transform: uppercase;
      letter-spacing: .035em;
      font-size: 16px;
      border-bottom: 2px solid #d3ccbc;
      padding-bottom: 5px;
    }
    .project-panel p { margin: 0 0 12px; font-size: 15.5px; color: #1b2d42; }
    .zone-grid { display: grid; grid-template-columns: repeat(4, minmax(130px, 1fr)); gap: 10px; margin: 16px 0; }
    .zone-card { border: 1px solid #c8c0b4; background: rgba(255,255,255,.42); padding: 12px; border-top: 5px solid var(--blue-600); min-height: 108px; }
    .zone-card strong { display:block; color: var(--navy-850); text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing:.035em; margin-bottom: 5px; }
    .zone-card span { font-size: 13px; color: #334456; }
    .readiness-list li { margin-bottom: 7px; }
    .placeholder-label { font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .08em; color: var(--blue-700); font-weight: 900; font-size: 14px; }
    @media (max-width: 1020px) { .zone-grid { grid-template-columns: repeat(2, minmax(0, 1fr)); } }
    @media (max-width: 700px) { .zone-grid { grid-template-columns: 1fr; } }

  </style>
<body>
  <header class="book-header">
    <div class="series">Practical Trades Manual Series</div>
    <div class="divider">|</div>
    <div class="book-title">Book 22 — Property Maintenance and Building Inspection: Preventive Maintenance, Condition Assessment, and Repair Planning</div>
  </header>

  <main class="page">
    <nav class="breadcrumb" aria-label="Breadcrumb">
      <span>Property Maintenance and Building Inspection</span>
      <span>Projects</span>
      <span>Project 15</span>
    </nav>

    <section class="hero-grid" aria-labelledby="project-title">
      <div class="hero-left">
        <aside class="chapter-stamp" aria-label="Project number">
          <div class="label">Project</div>
          <div class="number">15</div>
        </aside>

        <header class="chapter-header">
          <p class="chapter-header__number">Project 15</p>
          <h1 class="chapter-header__title" id="project-title">Inspect Attic Insulation, Ventilation, Moisture, and Pest Evidence</h1>
          <div class="rule"></div>
          <p class="chapter-header__summary">Inspect an accessible attic from approved walkways or access points and document insulation distribution, ventilation paths, moisture evidence, visible roof conditions, electrical hazards, and pest indicators.</p>
        </header>
      </div>

      <aside class="glance" aria-labelledby="brief-title">
        <div class="tab" id="brief-title">Project Brief</div>
        <div class="glance-body">
          <div class="glance-row">
            <div class="glance-icon">▥</div>
            <div><div class="glance-label">Difficulty</div><div class="glance-value">Intermediate</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">◷</div>
            <div><div class="glance-label">Time</div><div class="glance-value">1.5–3 hours, depending on attic size and access</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">$</div>
            <div><div class="glance-label">Cost</div><div class="glance-value">$0–$50 for personal protective equipment, lighting, and forms, if not already available</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">🔧</div>
            <div><div class="glance-label">Tools</div><div class="glance-value">Flashlight or headlamp, camera, tape measure, approved moisture-screening tool if authorized, notepad or digital form, labels, and a communication device</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">□</div>
            <div><div class="glance-label">Materials</div><div class="glance-value">Attic Inspection Worksheet (Section K), respiratory and eye protection, knee board or approved walk board if needed</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">▰</div>
            <div><div class="glance-label">Competencies</div><div class="glance-value">MI-085 – MI-090</div></div>
          </div>
        </div>
      </aside>
    </section>

    <section class="cue-legend" aria-labelledby="cue-legend-title">
      <div class="cue-legend-intro">
        <h2 id="cue-legend-title">Field Cue System</h2>
        <p>These cues appear at the point of work. They identify safety, access, code, manufacturer, and documentation issues before they become missed hazards or unusable records.</p>
      </div>

      <article class="cue-legend-card cue-safety">
        <div class="icon">△</div>
        <h3>Safety Cue</h3>
        <p>Task-specific guidance for ordinary attic-inspection hazards.</p>
      </article>

      <article class="cue-legend-card cue-critical">
        <div class="icon">✋</div>
        <h3>Critical Safety Cue</h3>
        <p>An immediate life-safety, fire, electrical, or structural hazard is possible.</p>
      </article>

      <article class="cue-legend-card cue-field">
        <div class="icon">⛑</div>
        <h3>Field Safety Cue</h3>
        <p>Practical access safety: footing, heat, respiratory protection, and time limits.</p>
      </article>

      <article class="cue-legend-card cue-code">
        <div class="icon">▤</div>
        <h3>Code Alert</h3>
        <p>Insulation, ventilation, and access requirements vary. Verify before proceeding.</p>
      </article>

      <article class="cue-legend-card cue-manufacturer">
        <div class="icon">▧</div>
        <h3>Manufacturer Cue</h3>
        <p>Follow product-specific instructions for insulation, baffles, and ventilation equipment.</p>
      </article>

      <article class="cue-legend-card cue-measurement">
        <div class="icon">▱</div>
        <h3>Documentation Cue</h3>
        <p>Guidance on recording, labeling, and separating observation from interpretation.</p>
      </article>
    </section>

    <section class="main-grid">
      <div class="left-column">
        <article class="content-block">
          <h2 class="section-title">Job Overview</h2>
          <p>This project qualifies you to perform one safe, non-destructive attic inspection and produce a documented record of insulation distribution, ventilation paths, moisture evidence, visible roof-structure conditions, electrical hazards, and pest indicators. The finished work product is one Attic Inspection Worksheet, supported by photographs, that identifies conditions requiring maintenance, monitoring, or referral to a qualified professional.</p>
          <p>You will confirm access is safe before entering, use only verified structural framing or approved walk surfaces, observe insulation depth and distribution without disturbing it unnecessarily, trace ventilation paths from soffit to ridge or other mechanical outlet, inspect the underside of the roof sheathing and framing for moisture and daylight, identify ducts terminating improperly in the attic, and record pest evidence without disturbing contamination.</p>
          <p>This project builds directly on the baseline walkthrough (Chapter 1), the property record system (Chapter 2), the roof-drainage inspection (Chapter 3), the exterior envelope inspection (Chapter 5), and the interior-finish inspection (Chapter 9). It feeds directly into the HVAC filter and duct observations already made in Chapter 14 and into the prioritized repair plan built in Chapter 19.</p>
        </article>

        <article class="content-block">
          <h2 class="section-title">Skills You Will Demonstrate</h2>
          <ul class="checklist">
            <li><strong>MI-085</strong> — Inspect insulation depth and distribution using an approved representative method without disturbing air- or vapor-control layers.</li>
            <li><strong>MI-086</strong> — Inspect ventilation paths from soffit, eave, gable, ridge, and mechanical outlets for blockage or short-circuiting.</li>
            <li><strong>MI-087</strong> — Identify roof-leak indicators visible from the attic, including staining, daylight, rust, decay, and frost.</li>
            <li><strong>MI-088</strong> — Identify condensation signs at nails, sheathing, ducts, and cold surfaces, and correlate them with ventilation and exhaust conditions.</li>
            <li><strong>MI-089</strong> — Identify pest evidence, including droppings, nesting, gnawing, and entry points, without disturbing suspected contamination.</li>
            <li><strong>MI-090</strong> — Document attic deficiencies by zone, component, condition, priority, photograph, and observation limitation.</li>
          </ul>
        </article>

        <article class="content-block">
          <h2 class="section-title">Where This Skill Fits</h2>
          <p>The attic is the point where roof, insulation, ventilation, ducts, electrical wiring, and interior ceiling conditions all meet in one accessible space. Chapter 3 documented the roof from safe exterior observation points; this chapter documents the same roof structure from underneath. Chapter 9 documented ceiling stains from the room side; this chapter traces those stains to a source, or documents that the source remains unconfirmed. Chapter 14 identified dryer, bath, and kitchen exhaust ducts at their room-side termination; this chapter verifies where those ducts actually discharge.</p>
          <p>Nothing in this project authorizes cutting, drilling, or notching framing, disturbing insulation beyond an approved representative check, handling pest waste, or performing electrical repair. Conditions beyond this scope are referred to the appropriate qualified professional and carried forward into the Chapter 19 prioritized repair plan.</p>
        </article>

        <article class="content-block">
          <h2 class="section-title">Scope and Intended Use</h2>
          <p>This project covers:</p>
          <ul class="checklist">
            <li>confirming safe attic access, temperature, structural, electrical, and contamination conditions before entry</li>
            <li>observing insulation type, distribution, depth, gaps, compression, and contamination from approved walk surfaces</li>
            <li>tracing ventilation paths and identifying blocked baffles, insulation-covered vents, and short-circuited airflow</li>
            <li>inspecting the underside of roof sheathing, rafters, trusses, and penetrations for staining, daylight, decay, rust, and frost</li>
            <li>identifying condensation patterns and correlating them with ducts, exhaust terminations, and cold surfaces</li>
            <li>identifying visible pest evidence without disturbing suspected contamination</li>
            <li>documenting every finding by attic zone, component, condition, priority, photograph, and limitation</li>
          </ul>
          <p>This project does <strong>not</strong> authorize the learner to:</p>
          <ul class="checklist">
            <li>enter an attic with unsafe heat, suspected asbestos or vermiculite insulation, mold, sewage, animal waste, aggressive pests, exposed energized wiring, structural damage, fuel-gas odor, inadequate access, or lack of safe footing</li>
            <li>cut, drill, notch, or otherwise alter trusses, rafters, or sheathing</li>
            <li>compress, sweep, relocate, or contaminate insulation beyond an approved representative measurement</li>
            <li>handle pest waste, nests, traps, or dead animals without the approved biological-hazard procedure</li>
            <li>diagnose structural adequacy, insulation thermal performance, or electrical safety from appearance alone</li>
          </ul>
          <p>Any condition that appears to be an immediate hazard must stop the routine attic inspection and be handled per this chapter's Critical Safety Cue before the inspection continues.</p>
        </article>

        <aside class="toolbox toolbox-note">
          <h4>Trade Note</h4>
          <p>Insulation depth is a physical measurement, not a performance rating. Recording "approximately 6 inches of blown-in fiberglass observed at three representative points" is correct. Recording "the attic meets the current insulation code" is not, unless the material, installation, and applicable requirement have been independently verified. Confusing a depth observation with a performance or code conclusion is corrected in this chapter's troubleshooting section.</p>
        </aside>
      </div>

      <aside class="right-column">
        <div class="table-card">
          <h2 class="title-rule">Common Tools and Equipment</h2>
          <table aria-label="Common tools and equipment for this project">
            <thead>
              <tr><th colspan="2">Item</th><th>Purpose</th></tr>
            </thead>
            <tbody>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Flashlight or headlamp</td><td>Providing hands-free lighting while moving across approved framing or walk surfaces</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Camera or camera-equipped device</td><td>Recording an overview and close photograph of every significant finding</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Tape measure</td><td>Recording insulation depth at representative points and clearance to heat-producing equipment</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Approved moisture-screening tool, where authorized</td><td>Comparing suspect and reference framing or sheathing surfaces</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Notepad or digital inspection form</td><td>Recording each finding at the point of observation</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Knee board or approved walk board</td><td>Distributing weight across ceiling joists where continuous decking is not present</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Communication device</td><td>Contacting the owner or emergency services if an immediate hazard is found</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Attic Inspection Worksheet</td><td>Recording zone, observation, priority, recommendation, and photo reference for every finding</td></tr>
            </tbody>
          </table>

          <h2 class="title-rule" style="margin-top:20px;">PPE and Materials</h2>
          <table aria-label="PPE and materials for this project">
            <thead>
              <tr><th colspan="2">Item</th><th>Purpose</th></tr>
            </thead>
            <tbody>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Approved respiratory protection</td><td>Worn whenever insulation, dust, or suspected pest contamination is present</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Eye protection</td><td>Worn throughout the attic inspection to protect against dust and debris</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Head protection</td><td>Worn under low-clearance framing and near roof fasteners protruding through sheathing</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Long sleeves, long pants, and gloves</td><td>Protecting skin from insulation fibers, fasteners, and rough framing</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Prior attic, roof, and insulation records, if available</td><td>Comparing current conditions with prior reports, permits, and known repairs</td></tr>
            </tbody>
          </table>
          <p style="font-size:14px; color:#334456; margin-top:8px;"><strong>Required PPE for this project:</strong> approved respiratory protection, eye protection, head protection, and long sleeves, long pants, and gloves for the full duration of attic entry.</p>
        </div>

        <aside class="note-box">
          <h3 class="note-title">Setup Standard</h3>
          <p>Do not enter the attic until access, temperature, structural, electrical, and contamination conditions have been accepted and recorded (Step 5 of the Preparation phase). An attic that fails any acceptance condition must be documented as an inaccessible area and referred rather than entered.</p>
        </aside>

        <aside class="toolbox toolbox-tip">
          <h4>Shop Tip</h4>
          <p>Photograph the attic from the access opening before moving across the space or disturbing insulation. A single wide photograph taken from the hatch, before any weight is placed on framing, establishes the undisturbed condition and is often the most useful reference photograph in the entire finding register.</p>
        </aside>
      </aside>
    </section>

    <article class="content-block">
      <h2 class="section-title">Reference Conventions</h2>
      <p>Establish these references before the attic inspection begins, and do not change them mid-inspection.</p>

      <table aria-label="Reference conventions for this project">
        <thead>
          <tr><th>Term</th><th>Definition</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">Attic zone</td><td>A defined portion of the attic (for example, main attic, garage attic, addition attic) used to organize findings consistently</td></tr>
          <tr><td class="item-cell">Approved walk surface</td><td>Verified structural framing, permanent decking, or an approved walk board or knee board capable of carrying the inspector's weight</td></tr>
          <tr><td class="item-cell">Representative measurement</td><td>An insulation-depth or moisture reading taken at a limited number of defined points, used to describe general conditions without claiming complete coverage</td></tr>
          <tr><td class="item-cell">Short-circuited airflow</td><td>A ventilation path where intake and exhaust air mix locally instead of moving from soffit or eave to ridge or gable, reducing effective ventilation</td></tr>
          <tr><td class="item-cell">Observed condition</td><td>A statement of what was seen, heard, measured, or photographed, without a stated or implied cause</td></tr>
          <tr><td class="item-cell">Limitation</td><td>An area or component that was inaccessible, concealed, obstructed, unsafe, not operating, or outside the approved scope</td></tr>
        </tbody>
      </table>

      <div class="project-panel">
        <h3>Scope and Authorization Record</h3>
        <p>Before entering the attic, record the following directly on the Attic Inspection Worksheet:</p>
        <p>Property address: ______________________ &nbsp;&nbsp;&nbsp; Owner/authorized contact: ______________________</p>
        <p>Attic access location(s): ______________________ &nbsp;&nbsp;&nbsp; Zones to be inspected: ______________________</p>
        <p>Date: ____________ &nbsp;&nbsp;&nbsp; Time: ____________ &nbsp;&nbsp;&nbsp; Exterior temperature: ____________ &nbsp;&nbsp;&nbsp; Attic temperature at hatch: ____________</p>
        <p>Inspector name: ____________</p>
      </div>
    </article>

    <article class="content-block">
      <h2 class="section-title">Prerequisites</h2>
      <ul class="checklist">
        <li>Completed Chapter 1 baseline walkthrough identifying the attic access point and any owner-reported concerns</li>
        <li>Completed Chapter 2 property record system for filing this inspection's findings</li>
        <li>Completed Chapter 3 roof-drainage inspection and Chapter 9 interior-finish inspection, so exterior and ceiling findings can be correlated</li>
        <li>Confirmed owner authorization to enter the attic, including any areas excluded from entry</li>
        <li>Confirmed exterior temperature, time of day, and available work-duration window support a safe attic entry</li>
        <li>Flashlight, camera, tape measure, forms, respiratory protection, eye protection, head protection, and a communication device staged and ready</li>
      </ul>
    </article>

    <article class="content-block">
      <h2 class="section-title">Common Field Fundamentals</h2>
      <p>Every attic inspection in this book follows the same sequence: confirm access is safe, photograph the undisturbed condition, move only on verified walk surfaces, observe insulation and ventilation without disturbing them beyond an approved representative check, trace roof and moisture evidence to the framing and sheathing, identify pest evidence without contact, and record every finding by zone before exiting.</p>

      <div class="zone-grid" aria-label="Attic inspection zone overview">
        <div class="zone-card"><strong>Access and structure</strong><span>Ladder, hatch, framing, platform, guard, and surrounding ceiling condition</span></div>
        <div class="zone-card"><strong>Insulation</strong><span>Type, distribution, depth, gaps, compression, contamination, and clearance to heat sources</span></div>
        <div class="zone-card"><strong>Ventilation</strong><span>Soffit, eave, ridge, gable, and mechanical ventilation paths and baffles</span></div>
        <div class="zone-card"><strong>Roof and moisture</strong><span>Sheathing, rafters, trusses, penetrations, staining, daylight, decay, rust, and frost</span></div>
        <div class="zone-card"><strong>Ducts and penetrations</strong><span>Bath, kitchen, and dryer exhaust; plumbing, HVAC, flues, and electrical penetrations</span></div>
        <div class="zone-card"><strong>Pest evidence</strong><span>Droppings, nesting, gnawing, tracks, damaged screens, and entry points</span></div>
      </div>

      <h3 class="wo-sub">Observation Versus Interpretation</h3>
      <p>Record what is visible, measurable, or photographed. Do not record a diagnosis, a cause, a thermal-performance rating, or a code-compliance conclusion unless it comes from an identified prior report or a qualified professional. "Approximately 4 inches of compressed fiberglass batt observed at the northeast corner" is an observation. "The attic is under-insulated" is an interpretation and must not be recorded as fact unless confirmed.</p>

      <aside class="cue cue-measurement">
        <h4>Documentation Cue — One Finding, One Zone Identifier, One Photo Pair</h4>
        <p>Assign each finding to a defined attic zone and component before photographing. Take one overview photograph and one close photograph for every significant finding, using a scale reference where useful. Do not batch multiple unrelated findings under a single zone entry.</p>
      </aside>

      <aside class="cue cue-critical">
        <h4>Critical Safety Cue — Conditions That Stop Attic Entry</h4>
        <p>Do not enter, and exit immediately if already inside, for unsafe heat, suspected asbestos or vermiculite insulation, mold, sewage, animal waste, aggressive pests, exposed energized wiring, structural damage, fuel-gas odor, inadequate access, or lack of safe footing. Secure the access point, notify the owner, and refer the condition to the appropriate qualified professional before any further attic work is attempted.</p>
      </aside>

      <aside class="cue cue-field">
        <h4>Field Safety Cue — Footing, Heat, and Work Duration</h4>
        <p>Step only on verified structural framing, permanent decking, or an approved walk board or knee board. Do not step between framing members. Set a work-duration limit appropriate to the attic temperature and exit if heat, dust, or fatigue become excessive. Maintain awareness of the return path to the access opening at all times.</p>
      </aside>

      <aside class="cue cue-code">
        <h4>Code Alert — Insulation and Ventilation Requirements Vary</h4>
        <p>Insulation depth requirements, ventilation ratio requirements, and vapor-control layer requirements vary by climate zone and adopted requirement. Do not represent an observed depth or ventilation path as meeting a specific code value unless that value has been verified against the applicable adopted requirement for this property.</p>
      </aside>
    </article>

    <article class="work-order" id="attic-insulation-ventilation-moisture-and-pests">
      <header class="work-order__header">
        <p class="work-order__competency-code">MI-085 – MI-090</p>
        <p class="work-order__type">Inspection / Documentation Qualification</p>
        <h2 class="work-order__title">Attic Insulation, Ventilation, Moisture, and Pest Inspection</h2>
      </header>

      <div class="work-order__meta">
        <p><strong>Difficulty:</strong> Intermediate</p>
        <p><strong>Estimated Time:</strong> 1.5–3 hours</p>
        <p><strong>Estimated Cost:</strong> $0–$50</p>
        <p><strong>Finished Work:</strong> One dated Attic Inspection Worksheet with photographs, limitations, and referrals</p>
      </div>

      <div class="work-order-body">
        <h3 class="wo-sub">A. Finished-Project Specification</h3>
        <p><strong>Scope:</strong> one complete, non-destructive inspection of one accessible attic or approved alternate upper-building area, covering access and structure, insulation, ventilation, roof and moisture evidence, ducts and penetrations, and pest evidence, producing one Attic Inspection Worksheet.</p>

        <h3 class="wo-sub">B. Attic Zone Schedule</h3>
        <table aria-label="Attic zone schedule">
          <thead>
            <tr><th>Zone</th><th>Components Covered</th><th>Primary Purpose</th></tr>
          </thead>
          <tbody>
            <tr><td class="item-cell">Access and structure</td><td>Ladder, hatch, stairs, framing, platform, guard, surrounding ceiling</td><td>Confirm safe entry and support before disturbing any other component</td></tr>
            <tr><td class="item-cell">Insulation</td><td>Type, distribution, depth, gaps, compression, wind washing, contamination, clearance to heat sources</td><td>Establish insulation coverage and identify displacement or contamination</td></tr>
            <tr><td class="item-cell">Ventilation</td><td>Eave, soffit, ridge, gable, and mechanical ventilation paths and baffles</td><td>Verify intended airflow paths remain open and are not short-circuited</td></tr>
            <tr><td class="item-cell">Roof and moisture</td><td>Sheathing, rafters, trusses, fasteners, penetrations, chimneys, valleys, roof-wall intersections</td><td>Identify staining, daylight, rust, decay, frost, and prior repairs from the underside</td></tr>
            <tr><td class="item-cell">Ducts and penetrations</td><td>Bath, kitchen, and dryer exhaust ducts; plumbing, HVAC, flues, chimneys, electrical cables, junction boxes, recessed fixtures</td><td>Verify proper termination and identify unsafe or improperly discharging components</td></tr>
            <tr><td class="item-cell">Pest evidence</td><td>Droppings, nesting, gnawing, tracks, insect damage, damaged screens, entry points</td><td>Identify infestation indicators without disturbing contamination</td></tr>
          </tbody>
        </table>

        <h3 class="wo-sub">C. Records and Reference Takeoff</h3>
        <ul class="checklist">
          <li><strong>Records to review before entry:</strong> attic type, access, roof history, insulation records, ventilation design, prior pest activity, moisture concerns, and recent weather.</li>
          <li><strong>Attic Inspection Worksheet:</strong> one copy, used to record every finding, limitation, and referral generated by this inspection.</li>
          <li><strong>Photograph index:</strong> maintained alongside the worksheet, linking each finding to its zone, overview photograph, and close photograph.</li>
        </ul>

        <h3 class="wo-sub">D. Acceptance Standards</h3>
        <table aria-label="Acceptance standards for the attic inspection">
          <thead>
            <tr><th>Check</th><th>Standard</th></tr>
          </thead>
          <tbody>
            <tr><td class="item-cell">Access acceptance</td><td>Attic temperature, structural, electrical, and contamination conditions are confirmed safe and recorded before entry proceeds</td></tr>
            <tr><td class="item-cell">Footing discipline</td><td>Every observation is made from verified structural framing, permanent decking, or an approved walk board or knee board</td></tr>
            <tr><td class="item-cell">Insulation observation</td><td>Type, distribution, and representative depth are recorded without converting depth directly into a performance or code claim</td></tr>
            <tr><td class="item-cell">Ventilation tracing</td><td>Every accessible eave, soffit, ridge, gable, and mechanical ventilation path is inspected for blockage or short-circuiting</td></tr>
            <tr><td class="item-cell">Roof and moisture documentation</td><td>Staining, daylight, rust, decay, and frost are recorded by location with photographs, without assigning an unsupported roofing or structural cause</td></tr>
            <tr><td class="item-cell">Duct verification</td><td>Every bath, kitchen, and dryer duct visible in the attic is traced to its termination and recorded as properly terminated or as a deficiency</td></tr>
            <tr><td class="item-cell">Pest documentation</td><td>Pest evidence is recorded by location and type without contact, handling, or disturbance of suspected contamination</td></tr>
            <tr><td class="item-cell">Limitations recorded</td><td>Every inaccessible, concealed, obstructed, unsafe, or excluded zone is listed, with no statement that it is satisfactory</td></tr>
          </tbody>
        </table>

        <h3 class="wo-sub">E. Preparation — Access, Conditions, and Safety Acceptance</h3>
        <ol class="step-block">
          <li><strong>Review prior records.</strong> Review attic type, access, roof history, insulation records, ventilation design, prior pest activity, moisture concerns, and recent weather before scheduling entry.</li>
          <li><strong>Check environmental conditions.</strong> Record exterior temperature, attic temperature, time of day, lighting, and the work-duration limit appropriate to those conditions.</li>
          <li><strong>Inspect the access point before entry.</strong> Inspect the access ladder, hatch, stairs, framing, platform, guard, and surrounding ceiling before placing any weight on attic framing.</li>
          <li><strong>Prepare protective equipment.</strong> Stage approved respiratory, eye, head, hand, and clothing protection, along with lighting, communication, and fall-through protection.</li>
          <li><strong>Accept or reject entry conditions.</strong> Do not enter for unsafe heat, suspected asbestos or vermiculite, mold, sewage, animal waste, aggressive pests, exposed energized wiring, structural damage, fuel-gas odor, inadequate access, or lack of safe footing. Record the decision on the worksheet before proceeding.</li>
        </ol>

        <h3 class="wo-sub">F. Entry, Insulation, and Ventilation Observation</h3>
        <ol class="step-block">
          <li><strong>Photograph the undisturbed attic.</strong> Take one overview photograph from the access point before disturbing insulation or moving through the space.</li>
          <li><strong>Identify safe walk surfaces.</strong> Identify verified structural framing, platforms, low-clearance hazards, protruding fasteners, ducts, wiring, and fragile ceiling areas before moving further into the attic.</li>
          <li><strong>Step only on verified structural framing or approved walk surfaces.</strong> Do not step between framing members at any point during the inspection.</li>
          <li><strong>Observe insulation without unnecessary disturbance.</strong> Do not compress, sweep, relocate, or contaminate insulation beyond the approved representative measurement in the next step.</li>
          <li><strong>Record insulation type and distribution.</strong> Identify insulation type, visible depth or thickness, distribution, gaps, compression, displacement, wind washing, contamination, and contact with heat-producing equipment.</li>
          <li><strong>Take representative depth measurements.</strong> Measure insulation only through an approved representative method without damaging vapor- or air-control layers, and record each measurement location.</li>
          <li><strong>Trace ventilation paths.</strong> Inspect eave, soffit, ridge, gable, and mechanical ventilation paths visible from the attic, identifying blocked baffles, insulation-covered vents, disconnected ducts, damaged screens, and short-circuited airflow paths.</li>
        </ol>

        <h3 class="wo-sub">G. Roof Structure, Ducts, and Penetration Observation</h3>
        <ol class="step-block">
          <li><strong>Inspect the underside of the roof structure.</strong> Inspect sheathing, rafters, trusses, fasteners, penetrations, chimneys, valleys, and roof-wall intersections for staining, rust, daylight, decay, frost, and prior repairs.</li>
          <li><strong>Identify condensation patterns.</strong> Inspect for condensation at nails, sheathing, ducts, pipes, hatches, bath-fan ducts, and other cold surfaces.</li>
          <li><strong>Trace bath, kitchen, and dryer exhaust ducts.</strong> Inspect visible ducts for connection, support, insulation, damage, and confirmed exterior termination.</li>
          <li><strong>Identify improperly discharging ducts.</strong> Record any duct discharging into the attic itself as a moisture and air-quality deficiency.</li>
          <li><strong>Inspect remaining penetrations from a safe distance.</strong> Inspect visible plumbing, HVAC, flues, chimneys, electrical cables, junction boxes, recessed fixtures, and other penetrations without touching electrical components.</li>
        </ol>

        <h3 class="wo-sub">H. Pest Evidence, Correlation, and Referral</h3>
        <ol class="step-block">
          <li><strong>Identify pest evidence without contact.</strong> Note droppings, nesting, gnawing, tracks, insect damage, carcasses, odor, damaged screens, and entry points without disturbing suspected contamination.</li>
          <li><strong>Correlate findings across the property.</strong> Compare attic findings with exterior roof, siding, soffit, gutter, and interior ceiling observations already on file.</li>
          <li><strong>Identify conditions requiring prompt referral.</strong> Flag active leakage, structural damage, widespread fungal growth, severe pest contamination, damaged flues, or electrical exposure for immediate referral.</li>
        </ol>

        <h3 class="wo-sub">I. Closeout and Recordkeeping</h3>
        <ol class="step-block">
          <li><strong>Record every finding by zone.</strong> Complete each entry with attic zone, component, condition, photograph, priority, and observation limitation.</li>
          <li><strong>Exit using the same controlled route.</strong> Retrace the entry path and account for all tools and equipment before leaving the attic.</li>
          <li><strong>Restore the access point.</strong> Close and secure the access hatch, restore insulation or weatherstripping at the hatch where disturbed, and clean the surrounding room.</li>
          <li><strong>Update the property maintenance log.</strong> Enter insulation, ventilation, moisture, roof, duct, electrical, and pest referrals into the Chapter 2 property record.</li>
        </ol>
      </div>
    </article>

    <article class="content-block">
      <h2 class="section-title">Common Attic Inspection Review</h2>
      <p>Review every finding using the same checks regardless of which zone it came from.</p>
      <ul class="checklist">
        <li><strong>Zone check:</strong> confirm every finding is tied to a defined attic zone and component.</li>
        <li><strong>Observation check:</strong> confirm the recorded text states what was seen, heard, or measured, without an unsupported cause, performance rating, or diagnosis.</li>
        <li><strong>Priority check:</strong> confirm every finding is classified as an immediate hazard, active failure, maintenance need, monitoring item, capital replacement, or cosmetic condition.</li>
        <li><strong>Photograph check:</strong> confirm every significant finding has an overview photograph and a close photograph.</li>
        <li><strong>Limitation check:</strong> confirm every inaccessible, concealed, obstructed, unsafe, or excluded zone is listed rather than omitted or assumed satisfactory.</li>
      </ul>
      <p>Complete the Attic Inspection Worksheet in the Inspection Checklist section below before beginning Project 16.</p>
    </article>

    <article class="content-block">
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a wide overview photograph taken from the attic access opening before insulation is disturbed.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: an inspector's tape measure showing a representative insulation-depth reading at a labeled point.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a blocked soffit baffle or insulation-covered vent showing short-circuited airflow.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: roof sheathing staining or daylight visible at a penetration, photographed from the attic side.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a bath or dryer exhaust duct traced to its termination point, showing whether it discharges outdoors or into the attic.</figcaption>
      </figure>
    </article>

    <article class="content-block">
      <h2 class="section-title">Failure Points and Troubleshooting</h2>

      <aside class="toolbox toolbox-observation">
        <h4>Insulation Depth Was Recorded as a Code or Performance Conclusion</h4>
        <p><strong>Probable cause:</strong> the inspector converted a depth measurement directly into a statement about code compliance or thermal performance.<br>
        <strong>Confirmation:</strong> reread the finding and identify any statement asserting compliance, adequacy, or R-value that is not supported by verified material and installation information.<br>
        <strong>Correction:</strong> rewrite the finding to state only the observed type, distribution, and representative depth measurements, with the applicable requirement identified separately as something to be verified.<br>
        <strong>Reinspection:</strong> review the full worksheet for the same wording pattern before filing it.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>A Duct Was Assumed to Terminate Outdoors Without Being Traced</h4>
        <p><strong>Probable cause:</strong> the duct disappeared behind insulation or framing and the inspector assumed a proper termination instead of confirming it.<br>
        <strong>Confirmation:</strong> follow the duct route recorded on the worksheet and compare it against the exterior termination points identified in Chapter 3 and Chapter 14.<br>
        <strong>Correction:</strong> return to the attic, if safely accessible, and trace the duct to its actual termination point, or record the termination as unconfirmed and refer it.<br>
        <strong>Reinspection:</strong> confirm every duct entry on the worksheet states a confirmed termination or a recorded limitation.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>A Ventilation Path Was Recorded as Open Without Being Traced End to End</h4>
        <p><strong>Probable cause:</strong> the inspector observed an opening at one end of the path, such as a ridge vent, without confirming the corresponding soffit or eave intake was not blocked by insulation.<br>
        <strong>Confirmation:</strong> review the recorded ventilation finding and compare it against the visible baffle and intake condition at the corresponding eave or soffit.<br>
        <strong>Correction:</strong> reinspect the full path from intake to exhaust and correct the finding to reflect the actual airflow condition, including any short-circuiting.<br>
        <strong>Reinspection:</strong> confirm every ventilation finding identifies both the intake and the exhaust condition, not just one end of the path.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>Pest Evidence Was Disturbed During Documentation</h4>
        <p><strong>Probable cause:</strong> the inspector moved, swept, or handled droppings, nesting material, or a suspected carcass to get a clearer photograph.<br>
        <strong>Confirmation:</strong> compare the photograph and the field notes against the approved procedure for pest-evidence documentation.<br>
        <strong>Correction:</strong> record the disturbance on the worksheet, do not repeat the handling, and refer the area for an approved biological-hazard assessment before further disturbance occurs.<br>
        <strong>Reinspection:</strong> confirm no further pest evidence is contacted or relocated for the remainder of the inspection.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>An Immediate Hazard Was Buried in the General Zone List</h4>
        <p><strong>Probable cause:</strong> a finding involving exposed energized wiring, active leakage, structural damage, or severe pest contamination was recorded in sequence with routine insulation or ventilation items instead of being flagged and escalated.<br>
        <strong>Confirmation:</strong> review the priority category assigned to every finding involving electrical exposure, active leakage, structural damage, or heavy contamination.<br>
        <strong>Correction:</strong> reclassify the finding as an immediate hazard, notify the responsible party per this chapter's Critical Safety Cue, and record the notification separately from the routine list.<br>
        <strong>Reinspection:</strong> confirm every immediate hazard is visibly distinguished from routine findings before the worksheet is closed out.</p>
      </aside>
    </article>

    <article class="content-block">
      <h2 class="section-title">Cleanup</h2>
      <p>This project ends with a filed record and a secured attic, not a set of loose notes and an open hatch.</p>
      <ul class="checklist">
        <li>Confirm the attic access hatch, ladder, and any moved insulation or weatherstripping at the hatch are restored to their original position</li>
        <li>Confirm all tools, forms, and protective equipment are accounted for and removed from the attic</li>
        <li>Clean the room surrounding the access point of any insulation fibers, dust, or debris</li>
        <li>Back up or print all photographs and match them to their finding identifiers</li>
        <li>Store the completed Attic Inspection Worksheet, photographs, and any referrals in the property record established in Chapter 2</li>
      </ul>
    </article>

    <article class="content-block shop-terms">
      <h2 class="section-title">Field Terms</h2>
      <dl class="shop-terms-list">
        <dt>Attic Zone</dt><dd>A defined portion of the attic used to organize findings consistently across the inspection.</dd>
        <dt>Approved Walk Surface</dt><dd>Verified structural framing, permanent decking, or an approved walk board or knee board capable of carrying the inspector's weight.</dd>
        <dt>Representative Measurement</dt><dd>An insulation-depth or moisture reading taken at a limited number of defined points, used to describe general conditions.</dd>
        <dt>Short-Circuited Airflow</dt><dd>A ventilation condition where intake and exhaust air mix locally instead of moving along the intended path.</dd>
        <dt>Baffle</dt><dd>A rigid or semi-rigid channel that keeps insulation clear of the soffit or eave vent opening to preserve airflow.</dd>
        <dt>Wind Washing</dt><dd>Displacement or thinning of insulation caused by uncontrolled airflow at the eave, reducing effective coverage.</dd>
        <dt>Observed Condition</dt><dd>A statement of what was seen, heard, measured, or photographed, without a stated or implied cause.</dd>
        <dt>Limitation</dt><dd>An area or component that was inaccessible, concealed, obstructed, unsafe, not operating, or outside the approved scope.</dd>
        <dt>Attic Inspection Worksheet</dt><dd>The single dated document recording every finding, limitation, and referral from this attic inspection.</dd>
      </dl>
    </article>

    <article class="content-block knowledge-check">
      <h2 class="section-title">Skill Check</h2>
      <ol>
        <li>What conditions must be accepted before an inspector enters an attic, and what must happen if any one of them is not met?</li>
        <li>Why must the inspector step only on verified structural framing or an approved walk surface, and never between framing members?</li>
        <li>Why must an insulation-depth measurement be recorded as an observation rather than converted directly into a code-compliance or performance claim?</li>
        <li>What is meant by a "short-circuited" ventilation path, and how is it identified during this inspection?</li>
        <li>Why must a bath, kitchen, or dryer duct be physically traced to its termination rather than assumed to discharge outdoors?</li>
        <li>What must the inspector do upon finding pest droppings, nesting material, or a suspected carcass?</li>
        <li>What six pieces of information must every entry on the Attic Inspection Worksheet include?</li>
        <li>Under what conditions is cutting, drilling, or notching a truss or rafter authorized during this project?</li>
        <li>Why must the attic access point and any disturbed insulation or weatherstripping be restored before the project is closed out?</li>
        <li>Why must attic findings be correlated with the exterior roof, siding, gutter, and interior ceiling observations from earlier chapters?</li>
      </ol>
    </article>

    <article class="content-block">
      <h2 class="section-title">Competency Rubric</h2>
      <table aria-label="Competency rubric for Chapter 15">
        <thead>
          <tr><th>Competency</th><th>Independent Pass Standard</th><th>Not Demonstrated</th><th>With Assistance</th><th>Independently</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">MI-085</td><td>Inspects insulation depth and distribution using an approved representative method without disturbing air- or vapor-control layers</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">MI-086</td><td>Inspects ventilation paths from soffit, eave, gable, ridge, and mechanical outlets and correctly identifies blockage or short-circuiting</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">MI-087</td><td>Identifies roof-leak indicators visible from the attic, including staining, daylight, rust, decay, and frost, as observations rather than diagnoses</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">MI-088</td><td>Identifies condensation signs and correlates them with ventilation, ducts, and exhaust conditions without overstating cause</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">MI-089</td><td>Identifies pest evidence, including droppings, nesting, gnawing, and entry points, without disturbing suspected contamination</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">MI-090</td><td>Documents attic deficiencies by zone, component, condition, priority, photograph, and observation limitation</td><td></td><td></td><td></td></tr>
        </tbody>
      </table>
      <p>Mark one column per competency. Only <strong>Demonstrated Independently</strong> awards the competency; <strong>Demonstrated with Assistance</strong> authorizes additional supervised practice but does not complete the requirement.</p>
    </article>

    <article class="content-block">
      <h2 class="section-title">Inspection Checklist — Attic Inspection Worksheet</h2>
      <table aria-label="Attic inspection worksheet">
        <thead>
          <tr><th>Finding ID</th><th>Zone / Component</th><th>Observed Condition</th><th>Priority</th><th>Recommended Next Action</th><th>Photo Ref.</th><th>Status</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">001</td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">002</td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">003</td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">004</td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">005</td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
        </tbody>
      </table>
      <p><strong>Zones excluded or inaccessible:</strong> ____________________________________________________</p>
      <p><strong>Immediate hazards reviewed with responsible party:</strong> ______ (Yes/No/None Found) &nbsp;&nbsp;&nbsp; <strong>Date/Time:</strong> ____________</p>
      <p><strong>Attic inspection declared complete:</strong> ______ (Pass/Fail) &nbsp;&nbsp;&nbsp; <strong>Date:</strong> ____________ &nbsp;&nbsp;&nbsp; <strong>Inspector name:</strong> ____________</p>
    </article>

    <article class="content-block">
      <h2 class="section-title">Performance Check</h2>
      <p>With the attic inspection complete, review the finished Attic Inspection Worksheet against the Acceptance Standards table and confirm every zone was covered or recorded as a limitation, every finding has a unique identifier, zone, observed condition, priority category, recommended next action, and photograph reference, no finding states an unsupported cause, code conclusion, or performance rating, every duct was traced to a confirmed termination or flagged as unconfirmed, no pest evidence was contacted or relocated beyond what is documented, and any immediate hazard was reviewed with the responsible party before the inspector left the property. Correct any incomplete entry before beginning Project 16.</p>
    </article>

    <article class="content-block what-you-accomplished">
      <h2 class="section-title">Project Closeout</h2>
      <p>You have completed the fifteenth project in the property maintenance and building inspection sequence: inspecting attic insulation, ventilation, moisture, and pest evidence. This project required you to inspect insulation depth and distribution without disturbing air- or vapor-control layers (<strong>MI-085</strong>), inspect ventilation paths for blockage or short-circuiting (<strong>MI-086</strong>), identify roof-leak indicators visible from the attic (<strong>MI-087</strong>), identify condensation signs and correlate them with ventilation and exhaust conditions (<strong>MI-088</strong>), identify pest evidence without disturbing contamination (<strong>MI-089</strong>), and document attic deficiencies by zone, component, condition, priority, photograph, and limitation (<strong>MI-090</strong>).</p>
      <p>You now have a documented attic condition record that correlates with the roof, siding, gutter, interior-finish, and HVAC findings from earlier chapters, and a defined list of referrals for structural, electrical, roofing, or pest-control professionals where the findings exceed this chapter's maintenance scope.</p>
      <p><strong>File your completed Attic Inspection Worksheet, photographs, and any referrals where they can be retrieved for Chapter 16. You will reuse this same access-safety and zone-documentation method whenever this attic is reinspected.</strong></p>
    </article>

    <footer class="chapter-nav" aria-label="Project navigation">
      <a class="nav-button prev" href="chapter-14-inspect-hvac-filters-registers-returns-and-condensate.html">
        <strong>Previous</strong>
        <span>Project 14: Inspect HVAC Filters,<br />Registers, Returns, and Condensate</span>
      </a>
      <div class="progress">
        <div class="progress-title">Project 15 / 20</div>
        <div class="dots" aria-hidden="true">
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot active"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
        </div>
      </div>
      <a class="nav-button next" href="chapter-16-inspect-appliances-laundry-utility-rooms-and-service-connections.html">
        <strong>Next</strong>
        <span>Project 16: Inspect Appliances,<br />Laundry, Utility Rooms, and Service Connections</span>
      </a>
    </footer>
  </main>
</body>
</html>
