<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>Chapter 12 — Read Electrical Plans, Lighting Plans, and Device Layouts</title>
  <style>
    :root {
      --navy-950: #061c33;
      --navy-900: #09243f;
      --navy-850: #0b2d52;
      --navy-800: #123b66;
      --blue-700: #075fa8;
      --blue-600: #0b74c9;
      --blue-500: #1782d7;
      --ink: #122033;
      --muted: #52606f;
      --paper: #fbfaf5;
      --paper-2: #f4f0e8;
      --line: #d8d2c7;
      --shadow: 0 14px 30px rgba(6, 28, 51, .12);
      --red: #b5282f;
      --orange: #c96525;
      --green: #5c7f35;
      --purple: #65529b;
      --teal: #1a7c83;
      --gold: #9f7328;
      --steel: #2f79a9;
      --gray: #5a6472;
      --yellow: #a3821f;
    }

    * { box-sizing: border-box; }

    body {
      margin: 0;
      color: var(--ink);
      font-family: "Inter", "Segoe UI", Arial, sans-serif;
      background:
        radial-gradient(circle at 18% 10%, rgba(9, 36, 63, .04), transparent 27%),
        radial-gradient(circle at 88% 42%, rgba(10, 116, 201, .04), transparent 30%),
        linear-gradient(0deg, rgba(255,255,255,.45), rgba(255,255,255,.45)),
        repeating-linear-gradient(90deg, rgba(6,28,51,.018) 0 1px, transparent 1px 4px),
        var(--paper);
      line-height: 1.52;
    }

    .book-header {
      background: linear-gradient(90deg, var(--navy-950), var(--navy-850));
      color: #fff;
      min-height: 58px;
      display: flex;
      align-items: center;
      padding: 0 42px;
      border-bottom: 8px solid var(--blue-600);
      box-shadow: 0 3px 16px rgba(0,0,0,.22);
      letter-spacing: .045em;
      text-transform: uppercase;
      font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif;
      font-weight: 800;
    }

    .book-header .series { color: #b8c6d5; font-size: 15px; margin-right: 22px; white-space: nowrap; }
    .book-header .divider { opacity: .55; margin-right: 22px; font-weight: 400; }
    .book-header .book-title { font-size: 15px; color: #f5f8fb; white-space: nowrap; overflow: hidden; text-overflow: ellipsis; }

    .page { max-width: 1400px; margin: 0 auto; padding: 34px 38px 0; }

    .breadcrumb { display: flex; gap: 12px; align-items: center; margin-bottom: 20px; color: var(--blue-700); font-size: 14px; font-weight: 800; }
    .breadcrumb span:not(:last-child)::after { content: "›"; margin-left: 12px; color: #66788a; font-weight: 900; }

    .hero-grid { display: grid; grid-template-columns: minmax(0, 1fr) 320px; gap: 44px; align-items: start; }
    .hero-left { display: grid; grid-template-columns: 185px minmax(0, 1fr); gap: 28px; align-items: start; }

    .chapter-stamp {
      width: 185px; height: 185px; border-radius: 12px; color: #fff; background: var(--navy-850);
      box-shadow: 0 10px 22px rgba(6, 28, 51, .18); position: relative; overflow: hidden;
      display: flex; flex-direction: column; align-items: center; justify-content: center;
      text-transform: uppercase; transform: translateY(1px);
    }
    .chapter-stamp .label { font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; letter-spacing: .16em; font-weight: 900; font-size: 24px; margin-bottom: 8px; color: rgba(255, 255, 255, .92); }
    .chapter-stamp .number { font-family: Impact, Haettenschweiler, "Arial Narrow Bold", sans-serif; font-size: 112px; line-height: .82; letter-spacing: -.06em; color: #fff; }

    .chapter-header__title { margin: 10px 0 16px; font-family: Georgia, "Times New Roman", serif; color: var(--navy-850); font-size: clamp(40px, 5.6vw, 54px); line-height: 1.05; letter-spacing: -.035em; text-transform: uppercase; text-shadow: 0 1px 0 rgba(255,255,255,.9); }
    .chapter-header__number { margin: 0; color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .12em; text-transform: uppercase; font-size: 15px; }

    .rule { width: 100%; height: 4px; background: var(--blue-600); margin: 20px 0 24px; }
    .chapter-header__summary { max-width: 560px; margin: 0; font-size: 17px; color: #152438; }

    .glance { background: rgba(255,255,255,.52); border: 1px solid var(--line); border-radius: 6px; box-shadow: var(--shadow); overflow: hidden; }
    .glance .tab { background: linear-gradient(90deg, var(--navy-850), var(--blue-600)); color: #fff; display: inline-block; padding: 9px 18px 8px; font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .06em; text-transform: uppercase; border-bottom-right-radius: 5px; }
    .glance-body { padding: 12px 22px 17px; }
    .glance-row { display: grid; grid-template-columns: 42px 1fr; gap: 12px; align-items: center; padding: 11px 0; border-bottom: 1px dashed #c9c2b8; }
    .glance-row:last-child { border-bottom: none; }
    .glance-icon { width: 34px; height: 34px; border-radius: 50%; display: grid; place-items: center; color: var(--blue-700); border: 2px solid rgba(11, 95, 168, .2); font-size: 20px; background: rgba(11,116,201,.05); }
    .glance-label { font-weight: 900; color: #1a2e44; font-size: 13px; line-height: 1.15; }
    .glance-value { font-size: 15px; color: #18273a; }

    .cue-legend { margin: 34px 0 34px; border: 1px solid var(--line); background: rgba(255,255,255,.35); box-shadow: 0 2px 9px rgba(6,28,51,.07); display: grid; grid-template-columns: 170px repeat(6, minmax(112px, 1fr)); gap: 8px; padding: 20px; }
    .cue-legend-intro h2, .section-title, .table-card h2, .note-title { margin: 0 0 10px; color: var(--blue-700); font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-weight: 900; letter-spacing: .025em; text-transform: uppercase; line-height: 1.1; }
    .cue-legend-intro h2 { font-size: 18px; }
    .cue-legend-intro p { margin: 0; font-size: 12px; color: #17273b; }

    .cue-legend-card { min-height: 150px; border: 1px solid #d4c3ac; background: rgba(255,255,255,.5); padding: 13px 11px 10px; border-radius: 3px; display: flex; flex-direction: column; justify-content: flex-start; }
    .cue-legend-card .icon { font-size: 28px; margin-bottom: 9px; font-weight: 900; }
    .cue-legend-card h3 { margin: 0 0 9px; font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-size: 14px; letter-spacing: .03em; line-height: 1.05; text-transform: uppercase; }
    .cue-legend-card p { margin: 0; font-size: 12px; color: #172437; line-height: 1.4; }

    .cue { margin: 18px 0; border-radius: 4px; padding: 14px 16px; border: 1px solid; }
    .cue h4 { margin: 0 0 6px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .04em; font-size: 14px; }
    .cue p { margin: 0; font-size: 15px; }

    .cue-document, .cue-legend-card.cue-document { color: var(--steel); border-color: #9ec2dd; background: rgba(47,121,169,.06); }
    .cue-critical, .cue-legend-card.cue-critical { color: var(--red); border-color: #c34b55; background: rgba(181,40,47,.06); }
    .cue-field, .cue-legend-card.cue-field { color: #1f91ad; border-color: #84bccc; background: rgba(31,145,173,.06); }
    .cue-code, .cue-legend-card.cue-code { color: var(--green); border-color: #a1b383; background: rgba(92,127,53,.06); }
    .cue-scale, .cue-legend-card.cue-scale { color: var(--gold); border-color: #d2ae72; background: rgba(159,115,40,.06); }
    .cue-crossref, .cue-legend-card.cue-crossref { color: var(--purple); border-color: #a99cd2; background: rgba(101,82,155,.06); }
    .cue-rfi, .cue-legend-card.cue-rfi { color: var(--orange); border-color: #e2a677; background: rgba(201,101,37,.06); }

    .toolbox { margin: 18px 0; border-radius: 4px; padding: 14px 16px; border-left: 6px solid; background: rgba(255,255,255,.55); box-shadow: 0 2px 8px rgba(6,28,51,.06); }
    .toolbox h4 { margin: 0 0 6px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .04em; font-size: 13px; }
    .toolbox p { margin: 0; font-size: 15px; color: #1b2d42; }
    .toolbox-note { border-color: var(--gray); } .toolbox-note h4 { color: var(--gray); }
    .toolbox-tip { border-color: var(--blue-600); } .toolbox-tip h4 { color: var(--blue-700); }
    .toolbox-mistake { border-color: var(--orange); } .toolbox-mistake h4 { color: var(--orange); }
    .toolbox-observation { border-color: var(--green); } .toolbox-observation h4 { color: var(--green); }
    .toolbox-inspection { border-color: var(--yellow); } .toolbox-inspection h4 { color: var(--yellow); }
    .toolbox-code { border-color: var(--red); } .toolbox-code h4 { color: var(--red); }

    .main-grid { display: grid; grid-template-columns: minmax(0, 1.15fr) minmax(330px, .85fr); gap: 38px; align-items: start; margin-bottom: 34px; }
    .left-column { padding: 0 2px 0 16px; }
    .right-column { border-left: 1px dotted #b8b0a4; padding-left: 36px; }

    .content-block { margin-bottom: 28px; border-bottom: 1px dotted #c7c0b5; padding-bottom: 22px; }
    .content-block:last-child { border-bottom: none; }

    .section-title { font-size: 22px; border-bottom: 3px solid var(--blue-600); padding-bottom: 6px; margin-bottom: 14px; }
    .content-block p { margin: 0 0 16px; font-size: 17px; color: #1b2d42; }

    .checklist { list-style: none; padding: 0; margin: 0; }
    .checklist li { position: relative; padding: 7px 0 7px 34px; border-bottom: 1px dotted #c7c0b5; font-size: 16px; }
    .checklist li::before { content: "✓"; position: absolute; left: 0; top: 8px; width: 21px; height: 21px; border-radius: 50%; background: var(--blue-700); color: white; font-size: 14px; line-height: 21px; text-align: center; font-weight: 900; }

    .table-card h2 { font-size: 21px; }
    .title-rule { border-bottom: 3px solid var(--blue-600); padding-bottom: 7px; margin-bottom: 20px; }

    table { width: 100%; border-collapse: collapse; background: rgba(255,255,255,.54); box-shadow: 0 2px 10px rgba(6,28,51,.08); border: 1px solid #c9c2b7; overflow: hidden; margin-bottom: 8px; }
    th { background: linear-gradient(90deg, var(--navy-850), var(--blue-700)); color: white; padding: 10px 13px; text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; font-size: 13px; letter-spacing: .045em; text-align: left; }
    td { border: 1px solid #d6d0c5; padding: 11px 14px; vertical-align: middle; font-size: 15px; background: rgba(255,255,255,.38); }
    td.icon-cell { width: 52px; text-align: center; font-size: 24px; color: var(--blue-700); }
    td.item-cell { width: 30%; font-weight: 800; color: #1b2d42; }

    .note-box { margin-top: 24px; border: 1px solid #a9c5dd; background: linear-gradient(180deg, rgba(238,247,255,.85), rgba(255,255,255,.45)); border-radius: 6px; padding: 18px 20px; box-shadow: 0 2px 8px rgba(6,28,51,.06); }
    .note-title { font-size: 16px; color: var(--blue-700); margin-bottom: 8px; }
    .note-box p { margin: 0; font-size: 16px; color: #1b2d42; }

    .work-order { margin: 34px 0 40px; border: 1px solid #c9c1b1; background: rgba(255,255,255,.5); box-shadow: var(--shadow); border-radius: 4px; overflow: hidden; }
    .work-order__header { background: linear-gradient(90deg, var(--navy-900), var(--blue-700)); color: #fff; padding: 18px 24px 16px; }
    .work-order__competency-code { display: inline-block; margin: 0 0 8px; background: rgba(255,255,255,.15); border: 1px solid rgba(255,255,255,.4); padding: 3px 10px; border-radius: 3px; font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .08em; font-size: 13px; }
    .work-order__type { margin: 0 0 4px; text-transform: uppercase; letter-spacing: .08em; font-size: 12px; color: #bcd7ef; font-weight: 800; }
    .work-order__title { margin: 0; font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-weight: 900; text-transform: uppercase; font-size: 24px; letter-spacing: .01em; }
    .work-order__meta { display: grid; grid-template-columns: repeat(4, 1fr); gap: 10px; padding: 14px 24px; background: rgba(11,116,201,.06); border-bottom: 1px solid #d3ccbc; font-size: 14px; }
    .work-order__meta p { margin: 0; }
    .work-order__competencies { padding: 16px 24px; }
    .work-order__competencies h3 { margin: 0 0 8px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; color: var(--blue-700); font-size: 14px; letter-spacing: .04em; }
    .work-order__competencies ul { margin: 0; padding-left: 20px; }
    .work-order__competencies li { font-size: 15px; margin-bottom: 4px; }

    .work-order-body { padding: 4px 24px 24px; }
    .work-order-body h3.wo-sub { color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .03em; font-size: 16px; border-bottom: 2px solid #d3ccbc; padding-bottom: 5px; margin: 22px 0 10px; }
    .work-order-body p { font-size: 15.5px; margin: 0 0 12px; }
    .work-order-body ul, .work-order-body ol { margin: 0 0 12px; padding-left: 22px; font-size: 15.5px; }
    .work-order-body li { margin-bottom: 6px; }

    .step-block { counter-reset: step; }
    .step-block li { list-style: none; position: relative; padding: 8px 0 8px 40px; border-bottom: 1px dotted #c7c0b5; counter-increment: step; }
    .step-block li::before { content: counter(step); position: absolute; left: 0; top: 8px; width: 26px; height: 26px; border-radius: 50%; background: var(--navy-850); color: #fff; font-weight: 900; font-size: 13px; text-align: center; line-height: 26px; }

    .photo-placeholder { margin: 14px 0; border: 1px dashed #b7ac97; background: rgba(255,255,255,.4); padding: 14px; border-radius: 4px; text-align: center; }
    .photo-placeholder img { max-width: 100%; }
    .photo-placeholder figcaption { font-size: 13px; color: var(--muted); margin-top: 6px; font-style: italic; }

    .related-skills, .next-project { margin-top: 16px; font-size: 14.5px; color: #223347; border-top: 1px dashed #c7c0b5; padding-top: 12px; }
    .related-skills strong, .next-project strong { color: var(--blue-700); }

    .priority-grid { display: grid; grid-template-columns: repeat(3, 1fr); gap: 10px; margin-top: 14px; }
    .priority-card { min-height: 92px; border: 1px solid #c8c0b4; background: rgba(255,255,255,.42); padding: 12px; border-top: 5px solid var(--blue-600); }
    .priority-card strong { display: block; color: var(--navy-850); text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing: .035em; margin-bottom: 5px; }
    .priority-card span { font-size: 13px; color: #334456; }

    .shop-terms-list { columns: 2; column-gap: 40px; }
    .shop-terms-list dt { font-weight: 900; color: var(--navy-850); margin-top: 10px; }
    .shop-terms-list dd { margin: 2px 0 6px; font-size: 15px; }

    .knowledge-check ol { padding-left: 22px; }
    .knowledge-check li { margin-bottom: 10px; font-size: 16px; }

    .chapter-nav { width: 100vw; margin-left: calc(50% - 50vw); background: linear-gradient(90deg, var(--navy-950), #071f38 45%, var(--navy-850)); color: white; min-height: 86px; display: grid; grid-template-columns: 240px minmax(260px, 1fr) 300px; align-items: center; padding: 12px 42px; box-shadow: 0 -6px 20px rgba(0,0,0,.2); }
    .nav-button { display: flex; flex-direction: column; gap: 2px; color: white; text-decoration: none; font-size: 13px; }
    .nav-button strong { font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; font-size: 18px; letter-spacing: .045em; }
    .nav-button.prev strong::before { content: "← "; font-size: 28px; vertical-align: -2px; }
    .nav-button.next strong::after { content: " →"; font-size: 28px; vertical-align: -2px; }
    .nav-button.next { text-align: right; }
    .nav-button.disabled { opacity: .45; pointer-events: none; }

    .progress { text-align: center; }
    .progress-title { color: #60a6e5; font-weight: 900; text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing: .08em; font-size: 18px; margin-bottom: 10px; }
    .dots { display: flex; justify-content: center; align-items: center; gap: 8px; }
    .dot { width: 11px; height: 11px; border-radius: 50%; background: rgba(255,255,255,.18); position: relative; }
    .dot::after { content: ""; position: absolute; left: 10px; top: 5px; width: 10px; height: 2px; background: rgba(255,255,255,.16); }
    .dot:last-child::after { display: none; }
    .dot.active { background: var(--blue-600); box-shadow: 0 0 0 3px rgba(11,116,201,.14); }

    @media (max-width: 1020px) {
      .hero-grid, .main-grid { grid-template-columns: 1fr; }
      .right-column { border-left: none; padding-left: 0; }
      .cue-legend { grid-template-columns: repeat(2, minmax(0, 1fr)); }
      .cue-legend-intro { grid-column: 1 / -1; }
      .chapter-nav { grid-template-columns: 1fr; gap: 12px; text-align: center; }
      .nav-button, .nav-button.next { text-align: center; }
      .work-order__meta { grid-template-columns: repeat(2, 1fr); }
      .shop-terms-list { columns: 1; }
    }

    @media (max-width: 700px) {
      .book-header { padding: 14px 18px; flex-wrap: wrap; gap: 6px; }
      .book-header .divider { display: none; }
      .page { padding: 24px 18px 0; }
      .hero-left { grid-template-columns: 1fr; }
      .chapter-stamp { width: 155px; height: 155px; }
      .chapter-stamp .label { font-size: 23px; }
      .chapter-stamp .number { font-size: 96px; }
      .cue-legend { grid-template-columns: 1fr; padding: 14px; }
      .priority-grid { grid-template-columns: 1fr; }
      .chapter-nav { padding: 18px; }
      td.item-cell { width: auto; }
      .work-order__meta { grid-template-columns: 1fr; }
    }

    .project-panel { margin: 18px 0; border: 1px solid #d3ccb9; background: rgba(255,255,255,.45); padding: 18px 20px; box-shadow: 0 2px 8px rgba(6,28,51,.07); border-radius: 4px; }
    .project-panel h3 { margin: 0 0 8px; color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .035em; font-size: 16px; border-bottom: 2px solid #d3ccbc; padding-bottom: 5px; }
    .project-panel p { margin: 0 0 12px; font-size: 15.5px; color: #1b2d42; }
    .zone-grid { display: grid; grid-template-columns: repeat(4, minmax(130px, 1fr)); gap: 10px; margin: 16px 0; }
    .zone-card { border: 1px solid #c8c0b4; background: rgba(255,255,255,.42); padding: 12px; border-top: 5px solid var(--blue-600); min-height: 108px; }
    .zone-card strong { display:block; color: var(--navy-850); text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing:.035em; margin-bottom: 5px; }
    .zone-card span { font-size: 13px; color: #334456; }
    .readiness-list li { margin-bottom: 7px; }
    .placeholder-label { font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .08em; color: var(--blue-700); font-weight: 900; font-size: 14px; }
    @media (max-width: 1020px) { .zone-grid { grid-template-columns: repeat(2, minmax(0, 1fr)); } }
    @media (max-width: 700px) { .zone-grid { grid-template-columns: 1fr; } }

  </style>
<body>
  <header class="book-header">
    <div class="series">Practical Trades Manual Series</div>
    <div class="divider">|</div>
    <div class="book-title">Book 23 — Blueprint Reading and Construction Documents: Plans, Symbols, Specifications, and Details</div>
  </header>

  <main class="page">
    <nav class="breadcrumb" aria-label="Breadcrumb">
      <span>Blueprint Reading and Construction Documents</span>
      <span>Chapters</span>
      <span>Chapter 12</span>
    </nav>

    <section class="hero-grid" aria-labelledby="project-title">
      <div class="hero-left">
        <aside class="chapter-stamp" aria-label="Chapter number">
          <div class="label">Chapter</div>
          <div class="number">12</div>
        </aside>

        <header class="chapter-header">
          <p class="chapter-header__number">Chapter 12</p>
          <h1 class="chapter-header__title" id="project-title">Read Electrical Plans, Lighting Plans, and Device Layouts</h1>
          <div class="rule"></div>
          <p class="chapter-header__summary">Interpret one residential electrical package and produce a device and lighting checklist coordinating receptacles, switches, fixtures, controls, panels, circuits, equipment, mounting, and cross-trade conflicts.</p>
        </header>
      </div>

      <aside class="glance" aria-labelledby="brief-title">
        <div class="tab" id="brief-title">Chapter Brief</div>
        <div class="glance-body">
          <div class="glance-row">
            <div class="glance-icon">▥</div>
            <div><div class="glance-label">Difficulty</div><div class="glance-value">Intermediate</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">◷</div>
            <div><div class="glance-label">Time</div><div class="glance-value">7–9 hours</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">$</div>
            <div><div class="glance-label">Cost</div><div class="glance-value">No material cost; printing or plotting cost only, if a paper working set is produced</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">🔧</div>
            <div><div class="glance-label">Tools</div><div class="glance-value">Current electrical, reflected ceiling, and architectural plans; legends and symbol lists; one-line diagrams and panel schedules; lighting schedules; specifications; document-control log; straightedge; markup colors</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">□</div>
            <div><div class="glance-label">Materials</div><div class="glance-value">The Chapter 1 navigation package and the current approved electrical, lighting, and reflected ceiling documents for the same project</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">▰</div>
            <div><div class="glance-label">Competencies</div><div class="glance-value">BP-067 – BP-072</div></div>
          </div>
        </div>
      </aside>
    </section>

    <section class="cue-legend" aria-labelledby="cue-legend-title">
      <div class="cue-legend-intro">
        <h2 id="cue-legend-title">Field Cue System</h2>
        <p>These cues appear at the point of use. They identify document-control, scale, cross-reference, code, and clarification issues before they become misread information in the field.</p>
      </div>

      <article class="cue-legend-card cue-document">
        <div class="icon">▤</div>
        <h3>Document-Control Cue</h3>
        <p>Identity, issue, revision, and status verification for the current electrical documents.</p>
      </article>

      <article class="cue-legend-card cue-critical">
        <div class="icon">✋</div>
        <h3>Critical Cue</h3>
        <p>A misread of this information can cause unsafe, non-compliant, or costly field work.</p>
      </article>

      <article class="cue-legend-card cue-field">
        <div class="icon">⛑</div>
        <h3>Field-Use Cue</h3>
        <p>Guidance for using the electrical document set safely and correctly on site.</p>
      </article>

      <article class="cue-legend-card cue-code">
        <div class="icon">▣</div>
        <h3>Code Alert</h3>
        <p>Verify adopted jurisdiction and permit status before relying on a code citation.</p>
      </article>

      <article class="cue-legend-card cue-scale">
        <div class="icon">▱</div>
        <h3>Scale Warning</h3>
        <p>Never scale a reproduced, resized, or displayed drawing without verification.</p>
      </article>

      <article class="cue-legend-card cue-crossref">
        <div class="icon">↔</div>
        <h3>Cross-Reference Cue</h3>
        <p>Follow a reference to its destination and back to confirm coordination.</p>
      </article>

      <article class="cue-legend-card cue-rfi">
        <div class="icon">?</div>
        <h3>RFI Threshold</h3>
        <p>Stop and record a clarification item instead of guessing or choosing an answer.</p>
      </article>
    </section>

    <section class="main-grid">
      <div class="left-column">
        <article class="content-block">
          <h2 class="section-title">Chapter Overview</h2>
          <p>This chapter qualifies you to interpret one residential electrical document package — power, lighting, low-voltage, and reflected ceiling information — and convert it into a controlled device and lighting checklist without altering the electrical design. The finished work product is one device checklist organized by room, one panel and circuit reference summary, and one set of RFI-style questions addressing every device, control, fixture, or equipment conflict found in the documents.</p>
          <p>You will confirm the current electrical plans, reflected ceiling plans, legends, one-line diagrams, panel schedules, and lighting schedules; locate every receptacle, switch, control, and fixture; match tags to schedules; trace switch and control relationships without assuming exact cable routing; read panel schedules as documentation only; and compare device and fixture locations against cabinets, plumbing, structure, and ceiling information from earlier chapters.</p>
          <p>This chapter depends on the navigation package from Chapter 1, the room-by-room layout summary from Chapter 4, and the cabinet and finish information from Chapters 9 and 10. It feeds directly into the cross-trade conflict register built in Chapter 17.</p>
        </article>

        <article class="content-block">
          <h2 class="section-title">Skills You Will Demonstrate</h2>
          <ul class="checklist">
            <li><strong>BP-067</strong> — Identify receptacles by symbol, type, and mounting condition from the current electrical plans.</li>
            <li><strong>BP-068</strong> — Identify switches, dimmers, sensors, and controls and distinguish their symbol variants.</li>
            <li><strong>BP-069</strong> — Read lighting layouts and match fixture tags to lighting schedules and reflected ceiling plans.</li>
            <li><strong>BP-070</strong> — Trace switch legs and control relationships from switches to fixtures or control zones without inventing cable routing.</li>
            <li><strong>BP-071</strong> — Interpret panel schedules for circuit designation, description, and load information as documented, without altering the design.</li>
            <li><strong>BP-072</strong> — Create an electrical device checklist coordinating devices, fixtures, controls, panels, mounting, and cross-trade conflicts.</li>
          </ul>
        </article>

        <article class="content-block">
          <h2 class="section-title">Where This Skill Fits</h2>
          <p>Chapter 11 coordinated plumbing fixtures and rough-ins. This chapter performs the equivalent work for electrical devices, lighting, and controls, and it depends on the room layout summary from Chapter 4 and the cabinet and appliance information from Chapter 10 to identify where electrical devices must coordinate with millwork, counters, and fixed equipment. Chapter 13 continues into HVAC equipment and controls, which share panel, circuit, and ceiling coordination with this chapter. Chapter 17 draws directly on the device checklist produced here when comparing electrical devices against cabinets, mirrors, doors, windows, plumbing, structure, and ceilings across the full document set.</p>
          <p>The document-control habits established in Chapter 1 — verifying issue, marking superseded sheets, and never combining information from different revisions — apply without exception to every electrical, lighting, and panel document reviewed in this chapter.</p>
        </article>

        <article class="content-block">
          <h2 class="section-title">Scope and Intended Use</h2>
          <p>This chapter covers:</p>
          <ul class="checklist">
            <li>confirming current electrical plans, reflected ceiling plans, legends, one-line diagrams, panel schedules, and lighting schedules</li>
            <li>identifying normal power, lighting, low-voltage, communications, security, fire alarm, generator, photovoltaic, and specialty systems shown or excluded</li>
            <li>locating and registering receptacles, switches, controls, lighting fixtures, and major electrical equipment</li>
            <li>tracing switch and control relationships to fixtures and control zones</li>
            <li>reading panel schedules for documented circuit, load, and equipment information</li>
            <li>comparing electrical device and fixture locations against cabinets, ceilings, plumbing, and structure</li>
            <li>producing a device checklist and RFI-style question list for unresolved electrical coordination items</li>
          </ul>
          <p>This chapter does <strong>not</strong> authorize the learner to:</p>
          <ul class="checklist">
            <li>change breaker, conductor, circuit, load, or control design based on plan-reading interpretation</li>
            <li>assign a universal meaning to a symbol without the project's own legend</li>
            <li>treat graphical control-line intent as exact cable routing</li>
            <li>select an unshown box type, support, cover, or weatherproofing product</li>
            <li>scale a dimension from any electrical sheet unless the reproduction size and graphic scale have already been verified under Chapter 1</li>
          </ul>
          <p>Any device, fixture, control relationship, or panel entry that cannot be resolved during this chapter must be recorded as an RFI-style question rather than assumed.</p>
        </article>

        <aside class="toolbox toolbox-note">
          <h4>Trade Note</h4>
          <p>An electrical plan shows intended device locations and control relationships. It does not show exact cable routing unless the documents state otherwise. This chapter treats symbol location and control intent as two separate facts that must each be confirmed against the legend and schedules, not assumed from one another.</p>
        </aside>
      </div>

      <aside class="right-column">
        <div class="table-card">
          <h2 class="title-rule">Common Tools and References</h2>
          <table aria-label="Common tools and references for this chapter">
            <thead>
              <tr><th colspan="2">Item</th><th>Purpose</th></tr>
            </thead>
            <tbody>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Current electrical plans</td><td>Source document for receptacles, switches, controls, and equipment locations</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Reflected ceiling plans</td><td>Source document for lighting fixtures, ceiling devices, and ceiling coordination</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Legends, symbol lists, and abbreviations</td><td>Confirming the project-specific meaning of every electrical symbol</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">One-line diagrams and panel schedules</td><td>Documenting service equipment, panels, and circuit designations as issued</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Lighting schedules and specifications</td><td>Matching fixture tags to mounting, source, driver, trim, and control references</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Document-control log or spreadsheet</td><td>Recording the device register, panel reference summary, and RFI-style questions</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Straightedge and markup colors</td><td>Tracing switch legs and control-zone relationships consistently</td></tr>
            </tbody>
          </table>

          <h2 class="title-rule" style="margin-top:20px;">Carried-Forward Materials</h2>
          <table aria-label="Carried-forward materials for this chapter">
            <thead>
              <tr><th colspan="2">Item</th><th>Purpose</th></tr>
            </thead>
            <tbody>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Chapter 1 navigation package</td><td>Confirms current revisions and sheet locations before electrical interpretation begins</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Chapter 4 room-by-room layout summary</td><td>Supplies room names, dimensions, and openings used to place devices</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Chapter 9 and Chapter 10 finish and cabinet information</td><td>Identifies counters, backsplashes, cabinets, and appliances that devices must clear</td></tr>
            </tbody>
          </table>
          <p style="font-size:14px; color:#334456; margin-top:8px;"><strong>Document-control discipline for this chapter:</strong> confirm every electrical, lighting, and panel document is the current revision before registering a device, and record any symbol, tag, or schedule conflict rather than resolving it by trade familiarity.</p>
        </div>

        <aside class="note-box">
          <h3 class="note-title">Setup Standard</h3>
          <p>Do not begin locating devices (Step E) until the current electrical plans, reflected ceiling plans, legends, one-line diagrams, panel schedules, and lighting schedules have been confirmed in Steps 1 through 4. A device register built before the legend is confirmed must be rebuilt against the correct symbol meanings.</p>
        </aside>

        <aside class="toolbox toolbox-tip">
          <h4>Field Tip</h4>
          <p>When a device symbol looks familiar from another project, check the current project legend anyway. The same graphic can represent a standard receptacle on one project and a dedicated or weather-resistant receptacle on another.</p>
        </aside>
      </aside>
    </section>

    <article class="content-block">
      <h2 class="section-title">Reference Conventions</h2>
      <p>Establish these definitions before beginning the device register, and apply them consistently across every electrical and lighting sheet in the package.</p>

      <table aria-label="Reference conventions for this chapter">
        <thead>
          <tr><th>Term</th><th>Definition</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">Device</td><td>A receptacle, switch, dimmer, sensor, control, junction box, floor box, or similar point-of-use electrical component shown on the electrical plan</td></tr>
          <tr><td class="item-cell">Fixture</td><td>A lighting fixture, ceiling fan, exhaust fan, or other equipment item shown on the electrical plan or reflected ceiling plan and matched to a lighting schedule</td></tr>
          <tr><td class="item-cell">Switch leg / control line</td><td>The graphical line or note connecting a switch or control to the fixture or zone it controls; represents control intent, not necessarily exact cable routing</td></tr>
          <tr><td class="item-cell">One-line diagram</td><td>The diagrammatic drawing showing service equipment, panels, and major distribution without individual branch-circuit routing</td></tr>
          <tr><td class="item-cell">Panel schedule</td><td>The table listing circuit number, description, rating, phase, load, spare, and space information for a specific panel as issued by the engineer or designer</td></tr>
          <tr><td class="item-cell">Reflected ceiling plan (RCP)</td><td>The plan view showing the ceiling as if reflected downward onto the floor, used to coordinate lighting, registers, sprinklers, alarms, and ceiling patterns</td></tr>
          <tr><td class="item-cell">Dedicated circuit</td><td>A branch circuit serving a single piece of equipment or appliance, as identified in the panel schedule or equipment notes</td></tr>
        </tbody>
      </table>

      <div class="project-panel">
        <h3>Electrical Document Identity Record</h3>
        <p>Before building the device register, confirm and record the following directly on the document-control log:</p>
        <p>Electrical plan sheet numbers and revisions: ______________________ &nbsp;&nbsp;&nbsp; Reflected ceiling plan sheet numbers and revisions: ______________________</p>
        <p>Panel schedule sheet numbers and revisions: ______________________ &nbsp;&nbsp;&nbsp; Lighting schedule sheet numbers and revisions: ______________________</p>
        <p>Legend / symbol list sheet number: ____________ &nbsp;&nbsp;&nbsp; Specification sections referenced: ____________ &nbsp;&nbsp;&nbsp; Reviewer name: ____________</p>
      </div>
    </article>

    <article class="content-block">
      <h2 class="section-title">Prerequisites</h2>
      <ul class="checklist">
        <li>A completed Chapter 1 navigation package identifying the current electrical, lighting, and reflected ceiling sheets for the same project</li>
        <li>A completed Chapter 4 room-by-room layout summary for reference to room names, dimensions, and openings</li>
        <li>Completed Chapter 9 and Chapter 10 finish and cabinet materials for reference to counters, backsplashes, cabinets, and appliances</li>
        <li>Access to the current electrical legend, one-line diagram, panel schedules, and lighting schedules for the project</li>
        <li>A document-control log or spreadsheet capable of recording device tag, room, mounting, control, circuit or panel reference, fixture tag, equipment interface, inspection, and unresolved question</li>
      </ul>
    </article>

    <article class="content-block">
      <h2 class="section-title">Common Field Fundamentals</h2>
      <p>Every device checklist in this chapter is built the same way regardless of system: confirm the current documents, locate the symbol, match the symbol to the legend, match the tag to its schedule, trace any control relationship shown, and compare the resulting location against the other disciplines already interpreted in earlier chapters.</p>

      <div class="zone-grid" aria-label="Electrical checklist components overview">
        <div class="zone-card"><strong>Device Register</strong><span>Receptacles, switches, controls, junction boxes by room and tag</span></div>
        <div class="zone-card"><strong>Fixture Register</strong><span>Lighting, fans, and equipment matched to lighting schedules</span></div>
        <div class="zone-card"><strong>Control Map</strong><span>Switch-leg and control-zone relationships traced from switches to fixtures</span></div>
        <div class="zone-card"><strong>Panel Reference Summary</strong><span>Circuit and panel designations recorded as documented, unaltered</span></div>
      </div>

      <h3 class="wo-sub">Symbols Are Never Universal</h3>
      <p>The same graphic symbol can mean different things on different projects, and even within one project a symbol variant can distinguish a standard, dedicated, switched, protected, weather-resistant, floor, ceiling, counter, or specialty device. Confirm every symbol against the current project legend before adding it to the device register.</p>

      <aside class="cue cue-critical">
        <h4>Critical Cue — Do Not Alter Circuit or Load Design</h4>
        <p>Panel schedules are read and recorded in this chapter as documentation only. Do not change breaker size, conductor size, circuit assignment, load calculation, or control logic based on plan-reading interpretation. Any apparent error or omission in a panel schedule is an RFI-style question, not a correction to make independently.</p>
      </aside>

      <aside class="cue cue-crossref">
        <h4>Cross-Reference Cue — Trace Control Intent, Not Assumed Routing</h4>
        <p>A switch leg or control line on the plan shows which switch controls which fixture or zone. It does not show the exact cable path unless the documents state otherwise. Record the control relationship as documented and flag any relationship that cannot be resolved from the plan and legend together.</p>
      </aside>

      <aside class="cue cue-field">
        <h4>Field-Use Cue — Coordinate Before Concealment</h4>
        <p>Devices, fixtures, and equipment recorded in this chapter must be compared against cabinets, counters, mirrors, plumbing fixtures, wet areas, appliances, ceiling framing, ducts, registers, sprinklers, and structural elements before the checklist is treated as coordination-ready. This chapter records the comparison; it does not resolve conflicts on its own authority.</p>
      </aside>

      <aside class="cue cue-rfi">
        <h4>RFI Threshold — Missing Devices and Unclear Switching</h4>
        <p>Record any missing device, duplicate tag, unclear switching relationship, schedule conflict, inaccessible panel, or uncoordinated equipment connection as a clarification item. Do not guess a switching intent or assign a device to a circuit that is not documented.</p>
      </aside>
    </article>

    <article class="work-order" id="electrical-device-checklist">
      <header class="work-order__header">
        <p class="work-order__competency-code">BP-067 – BP-072</p>
        <p class="work-order__type">Document-Interpretation / Coordination Qualification</p>
        <h2 class="work-order__title">Residential Electrical Device and Lighting Checklist</h2>
      </header>

      <div class="work-order__meta">
        <p><strong>Difficulty:</strong> Intermediate</p>
        <p><strong>Estimated Time:</strong> 7–9 hours</p>
        <p><strong>Estimated Cost:</strong> Printing or plotting only, if applicable</p>
        <p><strong>Finished Work:</strong> Device checklist, fixture register, control map, and panel reference summary</p>
      </div>

      <div class="work-order-body">
        <h3 class="wo-sub">A. Finished-Package Specification</h3>
        <p><strong>Deliverable set:</strong> one device register covering every receptacle, switch, control, and junction box shown; one fixture register covering every lighting fixture, fan, and related equipment item matched to its schedule; one control map tracing switch-leg and control-zone relationships; one panel and circuit reference summary recording documented circuit and panel designations; and one electrical device and lighting checklist consolidating the above with mounting, cross-trade coordination, inspection, and unresolved-question columns.</p>

        <h3 class="wo-sub">B. Deliverable Schedule (Component Schedule)</h3>
        <table aria-label="Electrical checklist component schedule">
          <thead>
            <tr><th>Component</th><th>Quantity</th><th>Source</th><th>Required Fields</th><th>Preparation / Purpose</th></tr>
          </thead>
          <tbody>
            <tr><td class="item-cell">Device register</td><td>1</td><td>Electrical plans and legend</td><td>Tag, room, symbol type, mounting, circuit reference</td><td>Confirms every receptacle, switch, and control shown on the current plans</td></tr>
            <tr><td class="item-cell">Fixture register</td><td>1</td><td>Reflected ceiling plans and lighting schedule</td><td>Tag, room, mounting, source, driver, trim, control reference</td><td>Matches every lighting fixture and related equipment item to its schedule entry</td></tr>
            <tr><td class="item-cell">Control map</td><td>1</td><td>Switch legs, control notes, and specialty control schedules</td><td>Switch tag, controlled fixture(s) or zone, control type, location</td><td>Traces documented control relationships without assuming exact routing</td></tr>
            <tr><td class="item-cell">Panel and circuit reference summary</td><td>1</td><td>One-line diagrams and panel schedules</td><td>Panel ID, circuit number, description, rating, dedicated equipment</td><td>Records documented circuit information for coordination, unaltered</td></tr>
            <tr><td class="item-cell">Electrical device and lighting checklist</td><td>1</td><td>Consolidation of the above plus cross-discipline comparison</td><td>Device/fixture, mounting, control, circuit reference, interface, inspection, unresolved item</td><td>Final coordination deliverable used in Chapter 17</td></tr>
          </tbody>
        </table>

        <h3 class="wo-sub">C. Source Material Takeoff</h3>
        <ul class="checklist">
          <li><strong>Primary source:</strong> the current electrical plans, reflected ceiling plans, legends, symbols, one-line diagrams, panel schedules, lighting schedules, details, notes, specifications, and approved fixture information available for the project at the time this chapter begins.</li>
          <li><strong>Supporting source:</strong> the Chapter 1 navigation package, the Chapter 4 room-by-room layout summary, and the Chapter 9 and Chapter 10 finish and cabinet materials for the same project.</li>
          <li><strong>Reference tools:</strong> one straightedge and a consistent set of markup colors for tracing control lines.</li>
          <li><strong>Recording medium:</strong> one document-control log or spreadsheet capable of holding all five deliverable components listed in Section B.</li>
        </ul>

        <h3 class="wo-sub">D. Acceptance Standards</h3>
        <table aria-label="Acceptance standards for the electrical checklist">
          <thead>
            <tr><th>Check</th><th>Standard</th></tr>
          </thead>
          <tbody>
            <tr><td class="item-cell">Device register completeness</td><td>Every receptacle, switch, dimmer, sensor, control, and junction box shown on the current electrical plans appears in the register with a confirmed symbol meaning</td></tr>
            <tr><td class="item-cell">Fixture register accuracy</td><td>Every lighting fixture, fan, and related equipment tag matches a lighting schedule entry, or the mismatch is logged as an RFI-style question</td></tr>
            <tr><td class="item-cell">Control map traceability</td><td>Every switch leg and control-zone relationship shown on the plans is recorded from switch to fixture or zone, with any unresolved relationship logged</td></tr>
            <tr><td class="item-cell">Panel schedule fidelity</td><td>Circuit numbers, descriptions, ratings, and dedicated-equipment notes are recorded exactly as documented, with no design alteration</td></tr>
            <tr><td class="item-cell">Cross-trade comparison</td><td>Device and fixture locations are compared against cabinets, counters, mirrors, plumbing fixtures, wet areas, appliances, ceiling framing, ducts, registers, sprinklers, and structure from earlier chapters</td></tr>
            <tr><td class="item-cell">RFI capture</td><td>Every missing device, duplicate tag, unclear switching relationship, schedule conflict, inaccessible panel, or uncoordinated connection is recorded, not silently resolved</td></tr>
          </tbody>
        </table>

        <h3 class="wo-sub">E. Preparation — Confirm Documents and Systems Included</h3>
        <ol class="step-block">
          <li><strong>Confirm current electrical plans, reflected ceiling plans, legends, symbols, one-line diagrams, panel schedules, lighting schedules, details, notes, specifications, and approved fixture information.</strong> Verify each sheet's revision against the Chapter 1 navigation package before proceeding.</li>
          <li><strong>Identify normal power, lighting, low voltage, communications, security, fire alarm, generator, photovoltaic, energy-control, and specialty systems included or excluded.</strong> Record the systems present for this project on the document-control log and note any system stated as excluded or by others.</li>
          <li><strong>Locate service equipment, meters, main disconnects, panels, subpanels, transfer equipment, generators, batteries, and major electrical equipment shown.</strong> Mark each item's sheet and grid or room location.</li>
          <li><strong>Match equipment tags to one-line diagrams, schedules, notes, and specifications.</strong> Confirm every major equipment tag has a corresponding schedule or specification entry.</li>
        </ol>

        <h3 class="wo-sub">F. Device Register Construction</h3>
        <ol class="step-block">
          <li><strong>Locate receptacles, switches, dimmers, occupancy sensors, controls, junction boxes, floor boxes, appliance outlets, and exterior devices.</strong> Add one row per device to the device register with tag, room, and plan location.</li>
          <li><strong>Identify symbol variants for standard, dedicated, switched, protected, weather-resistant, floor, ceiling, counter, and specialty devices.</strong> Record the variant directly from the plan symbol.</li>
          <li><strong>Do not assign a universal meaning to a symbol without the project legend.</strong> Confirm each symbol variant against the current legend before finalizing the device register entry; log any undefined symbol as an RFI-style question.</li>
        </ol>

        <h3 class="wo-sub">G. Fixture Register Construction</h3>
        <ol class="step-block">
          <li><strong>Locate lighting fixtures, ceiling fans, exhaust fans, undercabinet lighting, exterior lighting, emergency lighting, and specialty fixtures.</strong> Add one row per fixture to the fixture register with tag, room, and plan or RCP location.</li>
          <li><strong>Match fixture tags to lighting schedules, reflected ceiling plans, specifications, and approved submittals.</strong> Confirm each tag has a corresponding schedule entry; log unmatched tags as RFI-style questions.</li>
          <li><strong>Identify mounting type, lamp or source, driver, trim, finish, control, and support references where documented.</strong> Record only the information the documents actually state.</li>
        </ol>

        <h3 class="wo-sub">H. Control Mapping</h3>
        <ol class="step-block">
          <li><strong>Trace switch relationships and control lines from switches to fixtures or control zones.</strong> Record each traced relationship in the control map.</li>
          <li><strong>Distinguish graphical control intent from exact cable routing.</strong> Note in the control map that traced lines represent control intent only, not confirmed field routing.</li>
          <li><strong>Identify three-way, four-way, multi-location, dimming, sensor, time-clock, and smart-control relationships shown.</strong> Record the control type for each traced relationship.</li>
        </ol>

        <h3 class="wo-sub">I. Panel and Circuit Reference</h3>
        <ol class="step-block">
          <li><strong>Locate panel and circuit designations associated with devices and equipment.</strong> Record the panel and circuit reference for each device or equipment item where shown.</li>
          <li><strong>Read panel schedules for circuit number, description, rating, phase, load, spare, and space information as documented.</strong> Transcribe this information into the panel and circuit reference summary exactly as issued.</li>
          <li><strong>Do not change breaker, conductor, circuit, or load design based on plan-reading interpretation.</strong> Record any apparent inconsistency as an RFI-style question rather than adjusting the schedule.</li>
          <li><strong>Identify dedicated circuits for appliances, HVAC, pumps, water heaters, ranges, dryers, and specialty equipment.</strong> Flag each dedicated circuit in the panel and circuit reference summary.</li>
        </ol>

        <h3 class="wo-sub">J. Cross-Trade Comparison</h3>
        <ol class="step-block">
          <li><strong>Compare electrical device locations with cabinets, counters, mirrors, doors, windows, trim, plumbing fixtures, wet areas, and appliances.</strong> Use the Chapter 9 and Chapter 10 materials for this comparison and record conflicts.</li>
          <li><strong>Compare ceiling devices with framing, ducts, registers, sprinklers, beams, soffits, access panels, and finish patterns.</strong> Record conflicts using the structural and finish information from earlier chapters.</li>
          <li><strong>Identify device heights, offsets, alignments, and mounting notes where dimensioned.</strong> Record only dimensions the documents actually provide.</li>
          <li><strong>Distinguish typical mounting heights from specific elevations or accessibility requirements.</strong> Flag any device requiring an accessibility-specific mounting height for verification.</li>
          <li><strong>Locate floor, wall, ceiling, roof, cabinet, and exterior penetrations requiring coordination or protection.</strong> Cross-reference against the roof and envelope information from Chapters 14 and 15 where applicable.</li>
          <li><strong>Identify grounding, bonding, surge, generator, photovoltaic, battery, or specialty notes relevant to the project.</strong> Record these notes without adding requirements the documents do not state.</li>
          <li><strong>Identify required box types, supports, covers, weatherproofing, fire stopping, and access references without selecting unshown products.</strong> Record only what the documents specify; log any unspecified requirement as an RFI-style question.</li>
        </ol>

        <h3 class="wo-sub">K. Scope, Approvals, and Checklist Closeout</h3>
        <ol class="step-block">
          <li><strong>Identify owner-furnished fixtures, contractor-furnished fixtures, allowances, alternates, controls, and work by others.</strong> Record each item's furnishing and installation responsibility as documented.</li>
          <li><strong>Identify approved submittals, fixture samples, lighting-control shop drawings, testing, labeling, and inspection requirements.</strong> Add each hold point to the checklist.</li>
          <li><strong>Identify missing devices, duplicate tags, unclear switching, schedule conflicts, inaccessible panels, and uncoordinated equipment connections.</strong> Consolidate every discrepancy identified in Sections F through J.</li>
          <li><strong>Create a device checklist organized by room, device, mounting, control, circuit or panel reference, fixture tag, equipment interface, inspection, and unresolved question.</strong> Compile the final checklist from the device register, fixture register, and control map.</li>
          <li><strong>Attach sheet, reflected ceiling plan, schedule, detail, specification, submittal, and manufacturer references.</strong> Confirm every checklist row cites its governing source document.</li>
          <li><strong>Prepare RFI-style questions for ambiguous switching, missing circuits, device conflicts, fixture discrepancies, or incomplete equipment information.</strong> Draft one neutral question per unresolved item, stating the document reference and required clarification without proposing an unauthorized design answer.</li>
          <li><strong>Review the checklist against architectural, cabinet, plumbing, HVAC, ceiling, and structural documents.</strong> Confirm the checklist is internally consistent with every earlier chapter's findings before closing this chapter.</li>
        </ol>
      </div>
    </article>

    <article class="content-block">
      <h2 class="section-title">Common Coordination Inspection</h2>
      <p>Inspect the finished checklist using the same checks regardless of which system or room is involved.</p>
      <ul class="checklist">
        <li><strong>Completeness check:</strong> confirm every device and fixture on the current plans appears in the register or is logged as missing.</li>
        <li><strong>Symbol check:</strong> confirm every device symbol variant is matched against the current project legend, not general trade familiarity.</li>
        <li><strong>Schedule check:</strong> confirm every fixture and equipment tag is matched to a lighting schedule, panel schedule, or specification entry.</li>
        <li><strong>Control check:</strong> confirm every traced switch-leg or control-zone relationship reflects the plan as documented, not an assumed routing.</li>
        <li><strong>Coordination check:</strong> confirm device and fixture locations are compared against cabinets, ceilings, plumbing, and structure and every conflict is recorded.</li>
      </ul>
      <p>Complete the Electrical Checklist Worksheet in the Inspection Checklist section below before beginning Chapter 13.</p>
    </article>

    <article class="content-block">
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: an electrical plan legend page alongside a plan sheet, with several device symbols labeled and matched.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a reflected ceiling plan with lighting fixture tags circled and matched to a lighting schedule row.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a switch leg traced with a straightedge from a switch symbol to its controlled fixture group.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a panel schedule table with circuit number, description, and dedicated-equipment column highlighted.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a kitchen or bath elevation with device heights marked and compared against cabinet and counter elevations.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a completed electrical device checklist spreadsheet showing room grouping, circuit reference, and unresolved-question column.</figcaption>
      </figure>
    </article>

    <article class="content-block">
      <h2 class="section-title">Failure Points and Troubleshooting</h2>

      <aside class="toolbox toolbox-observation">
        <h4>A Device Symbol Is Recorded With the Wrong Meaning</h4>
        <p><strong>Probable cause:</strong> the symbol was interpreted from general trade familiarity or a prior project's legend instead of the current project legend.<br>
        <strong>Confirmation:</strong> compare the symbol directly against the current project legend sheet and any discipline-specific symbol notes.<br>
        <strong>Correction:</strong> correct the device register entry to match the confirmed legend meaning and note the correction date.<br>
        <strong>Reinspection:</strong> repeat the symbol check on every device using the same symbol elsewhere in the set.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>A Fixture Tag Has No Matching Schedule Entry</h4>
        <p><strong>Probable cause:</strong> the lighting schedule was not updated to match a plan revision, or the tag was misread from the plan.<br>
        <strong>Confirmation:</strong> recheck the plan tag against the lighting schedule and confirm both are the current revision.<br>
        <strong>Correction:</strong> log the unmatched tag as an RFI-style question rather than assuming the fixture type or specification.<br>
        <strong>Reinspection:</strong> repeat the schedule check once a response is received and incorporated through document control.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>A Switch Leg Cannot Be Traced to a Fixture</h4>
        <p><strong>Probable cause:</strong> the control line is broken across a match line, obscured by another line type, or the fixture it controls was relocated in a later revision.<br>
        <strong>Confirmation:</strong> check the current revision of the plan and trace the line again using the straightedge, including across match lines and enlarged plans.<br>
        <strong>Correction:</strong> log the unresolved control relationship as an RFI-style question rather than assuming the intended fixture.<br>
        <strong>Reinspection:</strong> repeat the control-map check once the relationship is confirmed.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>A Panel Schedule Entry Appears to Conflict With the Plan</h4>
        <p><strong>Probable cause:</strong> the panel schedule and the plan were revised on different dates and not yet reconciled, or a device was added to the plan without an assigned circuit.<br>
        <strong>Confirmation:</strong> compare the revision dates of the panel schedule and the plan sheet in question.<br>
        <strong>Correction:</strong> record the conflict exactly as found and draft an RFI-style question; do not assign a circuit or adjust the schedule independently.<br>
        <strong>Reinspection:</strong> repeat the panel and circuit reference check once an approved response is incorporated.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>A Device Location Conflicts With a Cabinet or Fixture From an Earlier Chapter</h4>
        <p><strong>Probable cause:</strong> the electrical plan and the cabinet or finish drawings were not coordinated at the time of issue, or one document was revised without updating the other.<br>
        <strong>Confirmation:</strong> compare the device location on the electrical plan directly against the Chapter 9 or Chapter 10 elevation or plan showing the same wall or counter.<br>
        <strong>Correction:</strong> record the conflict in the checklist with both source references and draft an RFI-style question; do not relocate the device independently.<br>
        <strong>Reinspection:</strong> repeat the cross-trade comparison for the affected room once a response is received.</p>
      </aside>
    </article>

    <article class="content-block">
      <h2 class="section-title">Cleanup</h2>
      <p>This chapter ends with a controlled, coordinated electrical checklist ready for use, not a set of loose plan markups.</p>
      <ul class="checklist">
        <li>Consolidate the device register, fixture register, control map, and panel reference summary into the final checklist</li>
        <li>Store the completed checklist together with the Chapter 1 navigation package and the Chapter 4, 9, and 10 materials it references</li>
        <li>Protect any printed working set from damage and confirm it is legible and current before storage</li>
        <li>Route every RFI-style question through the project's document-control process</li>
        <li>Retain the checklist for direct reuse in Chapter 17</li>
      </ul>
    </article>

    <article class="content-block shop-terms">
      <h2 class="section-title">Field Terms</h2>
      <dl class="shop-terms-list">
        <dt>Device</dt><dd>A receptacle, switch, dimmer, sensor, control, junction box, floor box, or similar point-of-use electrical component.</dd>
        <dt>Fixture</dt><dd>A lighting fixture, fan, or related equipment item matched to a lighting schedule.</dd>
        <dt>Switch Leg</dt><dd>The graphical line connecting a switch to the fixture or zone it controls.</dd>
        <dt>Control Zone</dt><dd>A group of fixtures or devices controlled together by a switch, sensor, or control system.</dd>
        <dt>One-Line Diagram</dt><dd>A diagrammatic drawing showing service equipment and major distribution without branch-circuit routing.</dd>
        <dt>Panel Schedule</dt><dd>A table listing circuit number, description, rating, phase, load, spare, and space information for a panel.</dd>
        <dt>Reflected Ceiling Plan (RCP)</dt><dd>A plan view of the ceiling as if reflected downward onto the floor.</dd>
        <dt>Dedicated Circuit</dt><dd>A branch circuit serving a single piece of equipment or appliance.</dd>
        <dt>Device Register</dt><dd>The document-control table listing every device by tag, room, symbol type, and mounting.</dd>
        <dt>RFI-Style Question</dt><dd>A neutral, referenced clarification request that states an issue without proposing an unauthorized design answer.</dd>
      </dl>
    </article>

    <article class="content-block knowledge-check">
      <h2 class="section-title">Skill Check</h2>
      <ol>
        <li>Why must a device symbol be confirmed against the current project legend rather than interpreted from general trade familiarity?</li>
        <li>What is the difference between a symbol variant and a fixture tag, and why must both be matched to their respective schedules?</li>
        <li>Why does a switch leg represent control intent rather than exact cable routing?</li>
        <li>What must a reader do when a panel schedule entry appears to conflict with the electrical plan?</li>
        <li>Why is it outside this chapter's scope to change breaker, conductor, circuit, or load design while reading the documents?</li>
        <li>What information from Chapter 9 and Chapter 10 is required before device and fixture locations can be compared for conflicts?</li>
        <li>Why must a dedicated circuit be flagged separately in the panel and circuit reference summary?</li>
        <li>What must a learner record when a fixture tag has no matching lighting schedule entry?</li>
        <li>Why does the device and lighting checklist need to be complete before Chapter 17 begins?</li>
        <li>What distinguishes an RFI-style question from an assumption made to keep the checklist moving?</li>
      </ol>
    </article>

    <article class="content-block">
      <h2 class="section-title">Competency Rubric</h2>
      <table aria-label="Competency rubric for Chapter 12">
        <thead>
          <tr><th>Competency</th><th>Independent Pass Standard</th><th>Not Demonstrated</th><th>With Assistance</th><th>Independently</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">BP-067</td><td>Correctly identifies every receptacle shown on the current electrical plans by symbol, type, and mounting condition in the device register</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">BP-068</td><td>Correctly identifies every switch, dimmer, sensor, and control and distinguishes its symbol variant using the current project legend</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">BP-069</td><td>Reads the lighting layout and correctly matches every fixture tag to its lighting schedule and reflected ceiling plan entry</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">BP-070</td><td>Traces every documented switch leg and control-zone relationship from switch to fixture or zone without inventing routing</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">BP-071</td><td>Interprets panel schedules for circuit designation, description, and load information as documented, without altering the design</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">BP-072</td><td>Produces a complete electrical device checklist coordinating devices, fixtures, controls, panels, mounting, and cross-trade conflicts</td><td></td><td></td><td></td></tr>
        </tbody>
      </table>
      <p>Mark one column per competency. Only <strong>Demonstrated Independently</strong> awards the competency; <strong>Demonstrated with Assistance</strong> authorizes additional supervised practice but does not complete the requirement.</p>
    </article>

    <article class="content-block">
      <h2 class="section-title">Inspection Checklist — Electrical Checklist Worksheet</h2>
      <table aria-label="Electrical checklist worksheet">
        <thead>
          <tr><th>Deliverable</th><th>Status</th><th>Items Logged</th><th>Verified By</th><th>Date</th><th>Notes</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">Device register</td><td></td><td></td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Fixture register</td><td></td><td></td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Control map</td><td></td><td></td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Panel and circuit reference summary</td><td></td><td></td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Electrical device and lighting checklist</td><td></td><td></td><td></td><td></td><td></td></tr>
        </tbody>
      </table>
      <p><strong>Total devices registered:</strong> ____________ &nbsp;&nbsp;&nbsp; <strong>Total fixtures registered:</strong> ____________ &nbsp;&nbsp;&nbsp; <strong>RFI-style questions drafted:</strong> ____________</p>
      <p><strong>Electrical checklist declared complete:</strong> ______ (Pass/Fail) &nbsp;&nbsp;&nbsp; <strong>Date:</strong> ____________ &nbsp;&nbsp;&nbsp; <strong>Reviewer name:</strong> ____________</p>
    </article>

    <article class="content-block">
      <h2 class="section-title">Performance Check</h2>
      <p>With all five deliverable components complete, review the finished electrical device and lighting checklist against the Acceptance Standards table and confirm every device and fixture on the current plans is registered and matched to its schedule, every symbol variant has been confirmed against the current legend, every traced control relationship reflects the documents as issued, every panel schedule entry has been transcribed without alteration, every device and fixture location has been compared against cabinets, ceilings, plumbing, and structure, and every unresolved item has been recorded as an RFI-style question. Complete the Electrical Checklist Worksheet and resolve any failed item, through the project's document-control process, before beginning Chapter 13.</p>
    </article>

    <article class="content-block what-you-accomplished">
      <h2 class="section-title">Chapter Closeout</h2>
      <p>You have completed the twelfth chapter in the blueprint-reading sequence: reading electrical plans, lighting plans, and device layouts. This chapter required you to identify receptacles by symbol, type, and mounting condition (<strong>BP-067</strong>), identify switches, dimmers, sensors, and controls and distinguish their symbol variants (<strong>BP-068</strong>), read lighting layouts and match fixture tags to lighting schedules (<strong>BP-069</strong>), trace switch legs and control relationships without inventing cable routing (<strong>BP-070</strong>), interpret panel schedules as documented without altering the design (<strong>BP-071</strong>), and create a coordinated electrical device and lighting checklist (<strong>BP-072</strong>).</p>
      <p>You now have a verified device register, fixture register, control map, and panel reference summary for one residential project. That checklist carries directly into the next chapter: reading HVAC plans, registers, returns, and equipment notes, and later into the full cross-trade conflict register built in Chapter 17.</p>
      <p><strong>Retain your completed electrical device and lighting checklist. You will reuse this exact coordination discipline when comparing every discipline in Chapter 17 and again in the Chapter 20 capstone.</strong></p>
    </article>

    <footer class="chapter-nav" aria-label="Chapter navigation">
      <a class="nav-button prev" href="chapter-11-plumbing-plans-and-fixture-locations.html">
        <strong>Previous</strong>
        <span>Chapter 11: Read Plumbing Plans<br />and Fixture Locations</span>
      </a>
      <div class="progress">
        <div class="progress-title">Chapter 12 / 20</div>
        <div class="dots" aria-hidden="true">
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot active"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
        </div>
      </div>
      <a class="nav-button next" href="chapter-13-hvac-plans-registers-returns-and-equipment-notes.html">
        <strong>Next</strong>
        <span>Chapter 13: Read HVAC Plans, Registers,<br />Returns, and Equipment Notes</span>
      </a>
    </footer>
  </main>
</body>
</html>
