<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>Chapter 13 — Read HVAC Plans, Registers, Returns, and Equipment Notes</title>
  <style>
    :root {
      --navy-950: #061c33;
      --navy-900: #09243f;
      --navy-850: #0b2d52;
      --navy-800: #123b66;
      --blue-700: #075fa8;
      --blue-600: #0b74c9;
      --blue-500: #1782d7;
      --ink: #122033;
      --muted: #52606f;
      --paper: #fbfaf5;
      --paper-2: #f4f0e8;
      --line: #d8d2c7;
      --shadow: 0 14px 30px rgba(6, 28, 51, .12);
      --red: #b5282f;
      --orange: #c96525;
      --green: #5c7f35;
      --purple: #65529b;
      --teal: #1a7c83;
      --gold: #9f7328;
      --steel: #2f79a9;
      --gray: #5a6472;
      --yellow: #a3821f;
    }

    * { box-sizing: border-box; }

    body {
      margin: 0;
      color: var(--ink);
      font-family: "Inter", "Segoe UI", Arial, sans-serif;
      background:
        radial-gradient(circle at 18% 10%, rgba(9, 36, 63, .04), transparent 27%),
        radial-gradient(circle at 88% 42%, rgba(10, 116, 201, .04), transparent 30%),
        linear-gradient(0deg, rgba(255,255,255,.45), rgba(255,255,255,.45)),
        repeating-linear-gradient(90deg, rgba(6,28,51,.018) 0 1px, transparent 1px 4px),
        var(--paper);
      line-height: 1.52;
    }

    .book-header {
      background: linear-gradient(90deg, var(--navy-950), var(--navy-850));
      color: #fff;
      min-height: 58px;
      display: flex;
      align-items: center;
      padding: 0 42px;
      border-bottom: 8px solid var(--blue-600);
      box-shadow: 0 3px 16px rgba(0,0,0,.22);
      letter-spacing: .045em;
      text-transform: uppercase;
      font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif;
      font-weight: 800;
    }

    .book-header .series { color: #b8c6d5; font-size: 15px; margin-right: 22px; white-space: nowrap; }
    .book-header .divider { opacity: .55; margin-right: 22px; font-weight: 400; }
    .book-header .book-title { font-size: 15px; color: #f5f8fb; white-space: nowrap; overflow: hidden; text-overflow: ellipsis; }

    .page { max-width: 1400px; margin: 0 auto; padding: 34px 38px 0; }

    .breadcrumb { display: flex; gap: 12px; align-items: center; margin-bottom: 20px; color: var(--blue-700); font-size: 14px; font-weight: 800; }
    .breadcrumb span:not(:last-child)::after { content: "›"; margin-left: 12px; color: #66788a; font-weight: 900; }

    .hero-grid { display: grid; grid-template-columns: minmax(0, 1fr) 320px; gap: 44px; align-items: start; }
    .hero-left { display: grid; grid-template-columns: 185px minmax(0, 1fr); gap: 28px; align-items: start; }

    .chapter-stamp {
      width: 185px; height: 185px; border-radius: 12px; color: #fff; background: var(--navy-850);
      box-shadow: 0 10px 22px rgba(6, 28, 51, .18); position: relative; overflow: hidden;
      display: flex; flex-direction: column; align-items: center; justify-content: center;
      text-transform: uppercase; transform: translateY(1px);
    }
    .chapter-stamp .label { font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; letter-spacing: .16em; font-weight: 900; font-size: 24px; margin-bottom: 8px; color: rgba(255, 255, 255, .92); }
    .chapter-stamp .number { font-family: Impact, Haettenschweiler, "Arial Narrow Bold", sans-serif; font-size: 112px; line-height: .82; letter-spacing: -.06em; color: #fff; }

    .chapter-header__title { margin: 10px 0 16px; font-family: Georgia, "Times New Roman", serif; color: var(--navy-850); font-size: clamp(40px, 5.6vw, 54px); line-height: 1.05; letter-spacing: -.035em; text-transform: uppercase; text-shadow: 0 1px 0 rgba(255,255,255,.9); }
    .chapter-header__number { margin: 0; color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .12em; text-transform: uppercase; font-size: 15px; }

    .rule { width: 100%; height: 4px; background: var(--blue-600); margin: 20px 0 24px; }
    .chapter-header__summary { max-width: 560px; margin: 0; font-size: 17px; color: #152438; }

    .glance { background: rgba(255,255,255,.52); border: 1px solid var(--line); border-radius: 6px; box-shadow: var(--shadow); overflow: hidden; }
    .glance .tab { background: linear-gradient(90deg, var(--navy-850), var(--blue-600)); color: #fff; display: inline-block; padding: 9px 18px 8px; font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .06em; text-transform: uppercase; border-bottom-right-radius: 5px; }
    .glance-body { padding: 12px 22px 17px; }
    .glance-row { display: grid; grid-template-columns: 42px 1fr; gap: 12px; align-items: center; padding: 11px 0; border-bottom: 1px dashed #c9c2b8; }
    .glance-row:last-child { border-bottom: none; }
    .glance-icon { width: 34px; height: 34px; border-radius: 50%; display: grid; place-items: center; color: var(--blue-700); border: 2px solid rgba(11, 95, 168, .2); font-size: 20px; background: rgba(11,116,201,.05); }
    .glance-label { font-weight: 900; color: #1a2e44; font-size: 13px; line-height: 1.15; }
    .glance-value { font-size: 15px; color: #18273a; }

    .cue-legend { margin: 34px 0 34px; border: 1px solid var(--line); background: rgba(255,255,255,.35); box-shadow: 0 2px 9px rgba(6,28,51,.07); display: grid; grid-template-columns: 170px repeat(6, minmax(112px, 1fr)); gap: 8px; padding: 20px; }
    .cue-legend-intro h2, .section-title, .table-card h2, .note-title { margin: 0 0 10px; color: var(--blue-700); font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-weight: 900; letter-spacing: .025em; text-transform: uppercase; line-height: 1.1; }
    .cue-legend-intro h2 { font-size: 18px; }
    .cue-legend-intro p { margin: 0; font-size: 12px; color: #17273b; }

    .cue-legend-card { min-height: 150px; border: 1px solid #d4c3ac; background: rgba(255,255,255,.5); padding: 13px 11px 10px; border-radius: 3px; display: flex; flex-direction: column; justify-content: flex-start; }
    .cue-legend-card .icon { font-size: 28px; margin-bottom: 9px; font-weight: 900; }
    .cue-legend-card h3 { margin: 0 0 9px; font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-size: 14px; letter-spacing: .03em; line-height: 1.05; text-transform: uppercase; }
    .cue-legend-card p { margin: 0; font-size: 12px; color: #172437; line-height: 1.4; }

    .cue { margin: 18px 0; border-radius: 4px; padding: 14px 16px; border: 1px solid; }
    .cue h4 { margin: 0 0 6px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .04em; font-size: 14px; }
    .cue p { margin: 0; font-size: 15px; }

    .cue-document, .cue-legend-card.cue-document { color: var(--steel); border-color: #9ec2dd; background: rgba(47,121,169,.06); }
    .cue-critical, .cue-legend-card.cue-critical { color: var(--red); border-color: #c34b55; background: rgba(181,40,47,.06); }
    .cue-field, .cue-legend-card.cue-field { color: #1f91ad; border-color: #84bccc; background: rgba(31,145,173,.06); }
    .cue-code, .cue-legend-card.cue-code { color: var(--green); border-color: #a1b383; background: rgba(92,127,53,.06); }
    .cue-scale, .cue-legend-card.cue-scale { color: var(--gold); border-color: #d2ae72; background: rgba(159,115,40,.06); }
    .cue-crossref, .cue-legend-card.cue-crossref { color: var(--purple); border-color: #a99cd2; background: rgba(101,82,155,.06); }
    .cue-rfi, .cue-legend-card.cue-rfi { color: var(--orange); border-color: #e2a677; background: rgba(201,101,37,.06); }

    .toolbox { margin: 18px 0; border-radius: 4px; padding: 14px 16px; border-left: 6px solid; background: rgba(255,255,255,.55); box-shadow: 0 2px 8px rgba(6,28,51,.06); }
    .toolbox h4 { margin: 0 0 6px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .04em; font-size: 13px; }
    .toolbox p { margin: 0; font-size: 15px; color: #1b2d42; }
    .toolbox-note { border-color: var(--gray); } .toolbox-note h4 { color: var(--gray); }
    .toolbox-tip { border-color: var(--blue-600); } .toolbox-tip h4 { color: var(--blue-700); }
    .toolbox-mistake { border-color: var(--orange); } .toolbox-mistake h4 { color: var(--orange); }
    .toolbox-observation { border-color: var(--green); } .toolbox-observation h4 { color: var(--green); }
    .toolbox-inspection { border-color: var(--yellow); } .toolbox-inspection h4 { color: var(--yellow); }
    .toolbox-code { border-color: var(--red); } .toolbox-code h4 { color: var(--red); }

    .main-grid { display: grid; grid-template-columns: minmax(0, 1.15fr) minmax(330px, .85fr); gap: 38px; align-items: start; margin-bottom: 34px; }
    .left-column { padding: 0 2px 0 16px; }
    .right-column { border-left: 1px dotted #b8b0a4; padding-left: 36px; }

    .content-block { margin-bottom: 28px; border-bottom: 1px dotted #c7c0b5; padding-bottom: 22px; }
    .content-block:last-child { border-bottom: none; }

    .section-title { font-size: 22px; border-bottom: 3px solid var(--blue-600); padding-bottom: 6px; margin-bottom: 14px; }
    .content-block p { margin: 0 0 16px; font-size: 17px; color: #1b2d42; }

    .checklist { list-style: none; padding: 0; margin: 0; }
    .checklist li { position: relative; padding: 7px 0 7px 34px; border-bottom: 1px dotted #c7c0b5; font-size: 16px; }
    .checklist li::before { content: "✓"; position: absolute; left: 0; top: 8px; width: 21px; height: 21px; border-radius: 50%; background: var(--blue-700); color: white; font-size: 14px; line-height: 21px; text-align: center; font-weight: 900; }

    .table-card h2 { font-size: 21px; }
    .title-rule { border-bottom: 3px solid var(--blue-600); padding-bottom: 7px; margin-bottom: 20px; }

    table { width: 100%; border-collapse: collapse; background: rgba(255,255,255,.54); box-shadow: 0 2px 10px rgba(6,28,51,.08); border: 1px solid #c9c2b7; overflow: hidden; margin-bottom: 8px; }
    th { background: linear-gradient(90deg, var(--navy-850), var(--blue-700)); color: white; padding: 10px 13px; text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; font-size: 13px; letter-spacing: .045em; text-align: left; }
    td { border: 1px solid #d6d0c5; padding: 11px 14px; vertical-align: middle; font-size: 15px; background: rgba(255,255,255,.38); }
    td.icon-cell { width: 52px; text-align: center; font-size: 24px; color: var(--blue-700); }
    td.item-cell { width: 30%; font-weight: 800; color: #1b2d42; }

    .note-box { margin-top: 24px; border: 1px solid #a9c5dd; background: linear-gradient(180deg, rgba(238,247,255,.85), rgba(255,255,255,.45)); border-radius: 6px; padding: 18px 20px; box-shadow: 0 2px 8px rgba(6,28,51,.06); }
    .note-title { font-size: 16px; color: var(--blue-700); margin-bottom: 8px; }
    .note-box p { margin: 0; font-size: 16px; color: #1b2d42; }

    .work-order { margin: 34px 0 40px; border: 1px solid #c9c1b1; background: rgba(255,255,255,.5); box-shadow: var(--shadow); border-radius: 4px; overflow: hidden; }
    .work-order__header { background: linear-gradient(90deg, var(--navy-900), var(--blue-700)); color: #fff; padding: 18px 24px 16px; }
    .work-order__competency-code { display: inline-block; margin: 0 0 8px; background: rgba(255,255,255,.15); border: 1px solid rgba(255,255,255,.4); padding: 3px 10px; border-radius: 3px; font-family: "Arial Narrow", Arial, sans-serif; font-weight: 900; letter-spacing: .08em; font-size: 13px; }
    .work-order__type { margin: 0 0 4px; text-transform: uppercase; letter-spacing: .08em; font-size: 12px; color: #bcd7ef; font-weight: 800; }
    .work-order__title { margin: 0; font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif; font-weight: 900; text-transform: uppercase; font-size: 24px; letter-spacing: .01em; }
    .work-order__meta { display: grid; grid-template-columns: repeat(4, 1fr); gap: 10px; padding: 14px 24px; background: rgba(11,116,201,.06); border-bottom: 1px solid #d3ccbc; font-size: 14px; }
    .work-order__meta p { margin: 0; }
    .work-order__competencies { padding: 16px 24px; }
    .work-order__competencies h3 { margin: 0 0 8px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; color: var(--blue-700); font-size: 14px; letter-spacing: .04em; }
    .work-order__competencies ul { margin: 0; padding-left: 20px; }
    .work-order__competencies li { font-size: 15px; margin-bottom: 4px; }

    .work-order-body { padding: 4px 24px 24px; }
    .work-order-body h3.wo-sub { color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .03em; font-size: 16px; border-bottom: 2px solid #d3ccbc; padding-bottom: 5px; margin: 22px 0 10px; }
    .work-order-body p { font-size: 15.5px; margin: 0 0 12px; }
    .work-order-body ul, .work-order-body ol { margin: 0 0 12px; padding-left: 22px; font-size: 15.5px; }
    .work-order-body li { margin-bottom: 6px; }

    .step-block { counter-reset: step; }
    .step-block li { list-style: none; position: relative; padding: 8px 0 8px 40px; border-bottom: 1px dotted #c7c0b5; counter-increment: step; }
    .step-block li::before { content: counter(step); position: absolute; left: 0; top: 8px; width: 26px; height: 26px; border-radius: 50%; background: var(--navy-850); color: #fff; font-weight: 900; font-size: 13px; text-align: center; line-height: 26px; }

    .photo-placeholder { margin: 14px 0; border: 1px dashed #b7ac97; background: rgba(255,255,255,.4); padding: 14px; border-radius: 4px; text-align: center; }
    .photo-placeholder img { max-width: 100%; }
    .photo-placeholder figcaption { font-size: 13px; color: var(--muted); margin-top: 6px; font-style: italic; }

    .related-skills, .next-project { margin-top: 16px; font-size: 14.5px; color: #223347; border-top: 1px dashed #c7c0b5; padding-top: 12px; }
    .related-skills strong, .next-project strong { color: var(--blue-700); }

    .priority-grid { display: grid; grid-template-columns: repeat(3, 1fr); gap: 10px; margin-top: 14px; }
    .priority-card { min-height: 92px; border: 1px solid #c8c0b4; background: rgba(255,255,255,.42); padding: 12px; border-top: 5px solid var(--blue-600); }
    .priority-card strong { display: block; color: var(--navy-850); text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing: .035em; margin-bottom: 5px; }
    .priority-card span { font-size: 13px; color: #334456; }

    .shop-terms-list { columns: 2; column-gap: 40px; }
    .shop-terms-list dt { font-weight: 900; color: var(--navy-850); margin-top: 10px; }
    .shop-terms-list dd { margin: 2px 0 6px; font-size: 15px; }

    .knowledge-check ol { padding-left: 22px; }
    .knowledge-check li { margin-bottom: 10px; font-size: 16px; }

    .chapter-nav { width: 100vw; margin-left: calc(50% - 50vw); background: linear-gradient(90deg, var(--navy-950), #071f38 45%, var(--navy-850)); color: white; min-height: 86px; display: grid; grid-template-columns: 240px minmax(260px, 1fr) 300px; align-items: center; padding: 12px 42px; box-shadow: 0 -6px 20px rgba(0,0,0,.2); }
    .nav-button { display: flex; flex-direction: column; gap: 2px; color: white; text-decoration: none; font-size: 13px; }
    .nav-button strong { font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; font-size: 18px; letter-spacing: .045em; }
    .nav-button.prev strong::before { content: "← "; font-size: 28px; vertical-align: -2px; }
    .nav-button.next strong::after { content: " →"; font-size: 28px; vertical-align: -2px; }
    .nav-button.next { text-align: right; }
    .nav-button.disabled { opacity: .45; pointer-events: none; }

    .progress { text-align: center; }
    .progress-title { color: #60a6e5; font-weight: 900; text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing: .08em; font-size: 18px; margin-bottom: 10px; }
    .dots { display: flex; justify-content: center; align-items: center; gap: 8px; }
    .dot { width: 11px; height: 11px; border-radius: 50%; background: rgba(255,255,255,.18); position: relative; }
    .dot::after { content: ""; position: absolute; left: 10px; top: 5px; width: 10px; height: 2px; background: rgba(255,255,255,.16); }
    .dot:last-child::after { display: none; }
    .dot.active { background: var(--blue-600); box-shadow: 0 0 0 3px rgba(11,116,201,.14); }

    @media (max-width: 1020px) {
      .hero-grid, .main-grid { grid-template-columns: 1fr; }
      .right-column { border-left: none; padding-left: 0; }
      .cue-legend { grid-template-columns: repeat(2, minmax(0, 1fr)); }
      .cue-legend-intro { grid-column: 1 / -1; }
      .chapter-nav { grid-template-columns: 1fr; gap: 12px; text-align: center; }
      .nav-button, .nav-button.next { text-align: center; }
      .work-order__meta { grid-template-columns: repeat(2, 1fr); }
      .shop-terms-list { columns: 1; }
    }

    @media (max-width: 700px) {
      .book-header { padding: 14px 18px; flex-wrap: wrap; gap: 6px; }
      .book-header .divider { display: none; }
      .page { padding: 24px 18px 0; }
      .hero-left { grid-template-columns: 1fr; }
      .chapter-stamp { width: 155px; height: 155px; }
      .chapter-stamp .label { font-size: 23px; }
      .chapter-stamp .number { font-size: 96px; }
      .cue-legend { grid-template-columns: 1fr; padding: 14px; }
      .priority-grid { grid-template-columns: 1fr; }
      .chapter-nav { padding: 18px; }
      td.item-cell { width: auto; }
      .work-order__meta { grid-template-columns: 1fr; }
    }

    .project-panel { margin: 18px 0; border: 1px solid #d3ccb9; background: rgba(255,255,255,.45); padding: 18px 20px; box-shadow: 0 2px 8px rgba(6,28,51,.07); border-radius: 4px; }
    .project-panel h3 { margin: 0 0 8px; color: var(--blue-700); font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .035em; font-size: 16px; border-bottom: 2px solid #d3ccbc; padding-bottom: 5px; }
    .project-panel p { margin: 0 0 12px; font-size: 15.5px; color: #1b2d42; }
    .zone-grid { display: grid; grid-template-columns: repeat(4, minmax(130px, 1fr)); gap: 10px; margin: 16px 0; }
    .zone-card { border: 1px solid #c8c0b4; background: rgba(255,255,255,.42); padding: 12px; border-top: 5px solid var(--blue-600); min-height: 108px; }
    .zone-card strong { display:block; color: var(--navy-850); text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing:.035em; margin-bottom: 5px; }
    .zone-card span { font-size: 13px; color: #334456; }
    .readiness-list li { margin-bottom: 7px; }
    .placeholder-label { font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .08em; color: var(--blue-700); font-weight: 900; font-size: 14px; }
    @media (max-width: 1020px) { .zone-grid { grid-template-columns: repeat(2, minmax(0, 1fr)); } }
    @media (max-width: 700px) { .zone-grid { grid-template-columns: 1fr; } }

  </style>
<body>
  <header class="book-header">
    <div class="series">Practical Trades Manual Series</div>
    <div class="divider">|</div>
    <div class="book-title">Book 23 — Blueprint Reading and Construction Documents: Plans, Symbols, Specifications, and Details</div>
  </header>

  <main class="page">
    <nav class="breadcrumb" aria-label="Breadcrumb">
      <span>Blueprint Reading and Construction Documents</span>
      <span>Chapters</span>
      <span>Chapter 13</span>
    </nav>

    <section class="hero-grid" aria-labelledby="project-title">
      <div class="hero-left">
        <aside class="chapter-stamp" aria-label="Chapter number">
          <div class="label">Chapter</div>
          <div class="number">13</div>
        </aside>

        <header class="chapter-header">
          <p class="chapter-header__number">Chapter 13</p>
          <h1 class="chapter-header__title" id="project-title">Read HVAC Plans, Registers, Returns, and Equipment Notes</h1>
          <div class="rule"></div>
          <p class="chapter-header__summary">Interpret one residential HVAC document package and produce a layout checklist coordinating equipment, supplies, returns, exhaust, ventilation, condensate, controls, access, penetrations, and structural conflicts.</p>
        </header>
      </div>

      <aside class="glance" aria-labelledby="brief-title">
        <div class="tab" id="brief-title">Chapter Brief</div>
        <div class="glance-body">
          <div class="glance-row">
            <div class="glance-icon">▥</div>
            <div><div class="glance-label">Difficulty</div><div class="glance-value">Intermediate</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">◷</div>
            <div><div class="glance-label">Time</div><div class="glance-value">6–8 hours</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">$</div>
            <div><div class="glance-label">Cost</div><div class="glance-value">No material cost; printing or plotting cost only, if a paper working set is produced</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">🔧</div>
            <div><div class="glance-label">Tools</div><div class="glance-value">Current mechanical/HVAC plan set and specifications, architectural and structural plans for cross-reference, document-control log or spreadsheet, engineer's or architect's scale, straightedge, highlighters or markup colors, sticky flags or tabs</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">□</div>
            <div><div class="glance-label">Materials</div><div class="glance-value">One complete approved residential HVAC document set with legends, schedules, details, controls, specifications, and approved equipment submittals</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">▰</div>
            <div><div class="glance-label">Competencies</div><div class="glance-value">BP-073 – BP-078</div></div>
          </div>
        </div>
      </aside>
    </section>

    <section class="cue-legend" aria-labelledby="cue-legend-title">
      <div class="cue-legend-intro">
        <h2 id="cue-legend-title">Field Cue System</h2>
        <p>These cues appear at the point of use. They identify document-control, scale, cross-reference, code, and clarification issues before they become misread information in the field.</p>
      </div>

      <article class="cue-legend-card cue-document">
        <div class="icon">▤</div>
        <h3>Document-Control Cue</h3>
        <p>Identity, issue, revision, and status verification for the current HVAC document.</p>
      </article>

      <article class="cue-legend-card cue-critical">
        <div class="icon">✋</div>
        <h3>Critical Cue</h3>
        <p>A misread of this information can cause unsafe, non-compliant, or costly field work.</p>
      </article>

      <article class="cue-legend-card cue-field">
        <div class="icon">⛑</div>
        <h3>Field-Use Cue</h3>
        <p>Guidance for using the HVAC document set safely and correctly on site.</p>
      </article>

      <article class="cue-legend-card cue-code">
        <div class="icon">▣</div>
        <h3>Code Alert</h3>
        <p>Verify adopted jurisdiction and permit status before relying on a code citation.</p>
      </article>

      <article class="cue-legend-card cue-scale">
        <div class="icon">▱</div>
        <h3>Scale Warning</h3>
        <p>Never scale a reproduced, resized, or displayed drawing without verification.</p>
      </article>

      <article class="cue-legend-card cue-crossref">
        <div class="icon">↔</div>
        <h3>Cross-Reference Cue</h3>
        <p>Follow a reference to its destination and back to confirm coordination.</p>
      </article>

      <article class="cue-legend-card cue-rfi">
        <div class="icon">?</div>
        <h3>RFI Threshold</h3>
        <p>Stop and record a clarification item instead of guessing or choosing an answer.</p>
      </article>
    </section>

    <section class="main-grid">
      <div class="left-column">
        <article class="content-block">
          <h2 class="section-title">Chapter Overview</h2>
          <p>This chapter qualifies you to receive one residential HVAC document package, coordinate it against the architectural, structural, plumbing, and electrical documents that share the same spaces, and convert it into a build-oriented layout checklist before any ductwork, piping, or equipment scope is treated as field-ready. The finished work product is one equipment register, one supply and return register, one duct and piping route summary, one condensate and control record, and one layout checklist organized by equipment, air distribution, ventilation, piping, condensate, controls, access, and inspection.</p>
          <p>You will confirm the current mechanical documents and their relationship to architectural and structural information, identify equipment and match tags to schedules, locate registers, grilles, and outlets, trace duct and pipe routing at the level of coordination the documents actually provide, identify condensate and control locations, compare HVAC information against framing and other trades, and record every conflict, missing tag, or unclear termination as a clarification item rather than resolving it independently.</p>
          <p>This chapter follows the structural framing, opening, and finish interpretation established in Chapters 4 through 10 and works alongside the plumbing and electrical interpretation performed in Chapters 11 and 12. Ducts, equipment, and terminations cannot be read safely without already knowing where joists, trusses, beams, cabinets, and ceiling features are located.</p>
        </article>

        <article class="content-block">
          <h2 class="section-title">Skills You Will Demonstrate</h2>
          <ul class="checklist">
            <li><strong>BP-073</strong> — Identify HVAC equipment shown on the mechanical plans and match every equipment tag to its schedule, note, detail, and approved submittal.</li>
            <li><strong>BP-074</strong> — Locate supply registers, diffusers, and grilles and match every outlet tag to its schedule and mounting information.</li>
            <li><strong>BP-075</strong> — Locate return grilles, transfer grilles, and exhaust inlets and match every inlet tag to its schedule and mounting information.</li>
            <li><strong>BP-076</strong> — Trace documented duct and piping routes, including trunks, branches, risers, chases, and terminations, and distinguish diagrammatic routing from fully coordinated routing.</li>
            <li><strong>BP-077</strong> — Interpret ventilation notes for bath, kitchen, laundry, dryer, range, appliance, and whole-house systems, including outdoor-air, exhaust, and combustion-air terminations.</li>
            <li><strong>BP-078</strong> — Create an HVAC layout checklist coordinating equipment, air distribution, ventilation, piping, condensate, controls, access, and inspection references.</li>
          </ul>
        </article>

        <article class="content-block">
          <h2 class="section-title">Where This Skill Fits</h2>
          <p>Chapter 13 sits alongside Chapters 11 and 12 in the mechanical, electrical, roof, and envelope reading stage of this book. It depends on the floor plan, structural framing, and opening interpretation produced in Chapters 4, 7, and 8, and it feeds directly into Chapter 17, where HVAC information is cross-checked against every other discipline for conflicts, and into Chapter 19, where a build-ready HVAC scope checklist may be extracted.</p>
          <p>The document-control habits used here — confirming current documents, distinguishing diagrammatic from coordinated routing, and never authorizing a structural cut from a mechanical drawing — are used without exception through the remainder of the book, including the Chapter 20 capstone.</p>
        </article>

        <article class="content-block">
          <h2 class="section-title">Scope and Intended Use</h2>
          <p>This chapter covers:</p>
          <ul class="checklist">
            <li>confirming the current mechanical plans, legends, schedules, load or design summaries where issued, details, controls, and specifications</li>
            <li>identifying equipment, supply and return outlets, and exhaust terminations and matching every tag to its schedule</li>
            <li>tracing documented duct and piping routes and distinguishing diagrammatic from coordinated routing</li>
            <li>identifying ventilation, condensate, refrigerant, hydronic, fuel-gas, and control information as documented</li>
            <li>comparing HVAC information with architectural, structural, plumbing, and electrical documents</li>
            <li>producing an HVAC layout checklist with source references and unresolved-item log</li>
          </ul>
          <p>This chapter does <strong>not</strong> authorize the learner to:</p>
          <ul class="checklist">
            <li>size, select, or substitute equipment, ductwork, piping, or controls, or infer a value the documents do not state — see Universal Master Instructions Section 16</li>
            <li>authorize field cutting, notching, or relocation of a structural member to fit a duct, pipe, or piece of equipment</li>
            <li>treat a single-line or diagrammatic duct or pipe route as an exact field route when the documents require further coordination</li>
            <li>infer pipe size, refrigerant charge, combustion-air quantity, or control logic not provided by the approved documents</li>
          </ul>
          <p>Any equipment, outlet, route, or termination that cannot be resolved during this chapter must be recorded on the layout checklist's unresolved-item log rather than assumed.</p>
        </article>

        <aside class="toolbox toolbox-note">
          <h4>Trade Note</h4>
          <p>A mechanical plan usually shows intended air distribution and equipment location. It does not always show an exact, fully coordinated duct or pipe route. This chapter treats the documented diagram and the field-coordinated route as two separate facts, and it requires you to record which one you are looking at before you build a checklist item from it.</p>
        </aside>
      </div>

      <aside class="right-column">
        <div class="table-card">
          <h2 class="title-rule">Common Tools and References</h2>
          <table aria-label="Common tools and references for this chapter">
            <thead>
              <tr><th colspan="2">Item</th><th>Purpose</th></tr>
            </thead>
            <tbody>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Current mechanical/HVAC plan set</td><td>The source document set being interpreted and checklisted</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Architectural and structural plans</td><td>Cross-reference for equipment, register, duct, and pipe coordination</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Specifications, controls documents, approved submittals</td><td>Written requirements, sequences, and approved equipment information</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Document-control log or spreadsheet</td><td>Recording the equipment register, outlet register, and layout checklist</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Engineer's or architect's scale</td><td>Verifying graphic scales on representative mechanical sheets</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Straightedge</td><td>Following duct, pipe, and reference call-outs cleanly</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Highlighters or markup colors</td><td>Consistent color coding for equipment, supply, return, exhaust, and piping</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Sticky flags or tabs</td><td>Marking frequently referenced mechanical and coordination sheets</td></tr>
            </tbody>
          </table>

          <h2 class="title-rule" style="margin-top:20px;">Document-Control Materials</h2>
          <table aria-label="Document-control materials for this chapter">
            <thead>
              <tr><th colspan="2">Item</th><th>Purpose</th></tr>
            </thead>
            <tbody>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Equipment register template</td><td>Recording equipment tag, type, location, schedule reference, and status</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Supply/return/exhaust outlet register template</td><td>Recording every register, grille, and inlet tag against its schedule</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Duct and piping route summary template</td><td>Recording trunks, branches, risers, and whether routing is diagrammatic or coordinated</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Missing-information and document-request log</td><td>Recording undefined tags, route conflicts, and unresolved terminations</td></tr>
            </tbody>
          </table>
          <p style="font-size:14px; color:#334456; margin-top:8px;"><strong>Document-control discipline for this chapter:</strong> confirm current revisions on every mechanical sheet used, and never combine an outlet, equipment, or route detail from a superseded issue with a current one.</p>
        </div>

        <aside class="note-box">
          <h3 class="note-title">Setup Standard</h3>
          <p>Do not begin the equipment register (Step 3) until the current mechanical plans, legends, schedules, controls, specifications, and approved equipment information have been confirmed in Step 1. An equipment register built from an unconfirmed document set must be rebuilt.</p>
        </aside>

        <aside class="toolbox toolbox-tip">
          <h4>Field Tip</h4>
          <p>Read the mechanical legend on the current sheet before assigning meaning to any duct, outlet, or equipment symbol. HVAC symbol conventions vary by project and by design software; do not carry a symbol meaning over from a prior project.</p>
        </aside>
      </aside>
    </section>

    <article class="content-block">
      <h2 class="section-title">Reference Conventions</h2>
      <p>Establish these definitions before beginning the equipment and outlet registers, and apply them consistently across every mechanical sheet in the package.</p>

      <table aria-label="Reference conventions for this chapter">
        <thead>
          <tr><th>Term</th><th>Definition</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">Diagrammatic routing</td><td>A duct or pipe route shown to communicate system logic and general path, not an exact, dimensioned field route</td></tr>
          <tr><td class="item-cell">Coordinated routing</td><td>A duct or pipe route that has been checked against structure, ceilings, and other trades and is dimensioned or detailed for field installation</td></tr>
          <tr><td class="item-cell">Supply register / diffuser</td><td>A terminal outlet delivering conditioned air into a space</td></tr>
          <tr><td class="item-cell">Return / transfer grille</td><td>A terminal inlet returning or transferring air from a space back to the system or an adjoining space</td></tr>
          <tr><td class="item-cell">Exhaust inlet</td><td>A terminal inlet removing air from a space directly to the exterior, not recirculated</td></tr>
          <tr><td class="item-cell">Termination</td><td>The point where a duct, vent, or exhaust route ends at the exterior, at a piece of equipment, or at another defined endpoint</td></tr>
          <tr><td class="item-cell">Condensate route</td><td>The documented path for cooling-equipment condensate from drain pan to approved discharge point</td></tr>
        </tbody>
      </table>

      <div class="project-panel">
        <h3>Project and Document Identity Record</h3>
        <p>Before building the equipment and outlet registers, record the following directly on the document-control log:</p>
        <p>Project name: ______________________ &nbsp;&nbsp;&nbsp; Mechanical sheet set issue: ______________________</p>
        <p>Mechanical designer / engineer of record: ______________________ &nbsp;&nbsp;&nbsp; Load or design summary issued: ______________________</p>
        <p>Related architectural issue used for coordination: ______________________ &nbsp;&nbsp;&nbsp; Related structural issue used for coordination: ______________________</p>
        <p>Date received: ____________ &nbsp;&nbsp;&nbsp; Received from: ____________ &nbsp;&nbsp;&nbsp; Reviewer name: ____________</p>
      </div>
    </article>

    <article class="content-block">
      <h2 class="section-title">Prerequisites</h2>
      <ul class="checklist">
        <li>Completed Chapter 1 navigation package identifying which sheets contain HVAC information</li>
        <li>Completed Chapter 4 room-by-room floor-plan layout summary</li>
        <li>Completed Chapter 7 structural framing-scope checklist</li>
        <li>Completed Chapter 9 room finish matrix and Chapter 10 cabinet checklist where ceiling, soffit, or cabinet coordination affects HVAC routing</li>
        <li>One complete residential mechanical/HVAC document package including legends, schedules, load or design summaries where issued, details, controls, specifications, and approved equipment information</li>
        <li>Access to an engineer's or architect's scale for verifying graphic scales on representative mechanical sheets</li>
        <li>A document-control log or spreadsheet capable of recording the equipment register, outlet register, route summary, and layout checklist</li>
      </ul>
    </article>

    <article class="content-block">
      <h2 class="section-title">Common Field Fundamentals</h2>
      <p>Every HVAC checklist item in this chapter is only as reliable as the equipment tag, outlet tag, or route detail it was built from. Confirming that a tag matches a schedule, and that a route is diagrammatic or coordinated, is not optional groundwork — it is the difference between a usable layout checklist and a set of guesses.</p>

      <div class="zone-grid" aria-label="HVAC layout checklist components overview">
        <div class="zone-card"><strong>Equipment Register</strong><span>Furnaces, air handlers, condensing units, ERVs/HRVs, fans, pumps, humidifiers</span></div>
        <div class="zone-card"><strong>Outlet Register</strong><span>Supply registers, diffusers, return grilles, transfer grilles, exhaust inlets</span></div>
        <div class="zone-card"><strong>Route Summary</strong><span>Trunks, branches, risers, chases, plenums, piping, condensate, diagrammatic vs. coordinated status</span></div>
        <div class="zone-card"><strong>Layout Checklist</strong><span>Equipment, supply, return, exhaust, ventilation, piping, condensate, controls, access, inspection</span></div>
      </div>

      <h3 class="wo-sub">Diagrammatic Routing Versus Coordinated Routing</h3>
      <p>A mechanical plan is a coordinated instruction, not an isolated picture, but the level of coordination varies by sheet and by system. A single-line duct diagram communicates system logic; it does not by itself confirm that the duct will clear a joist, a beam, or a cabinet. Before converting a shown route into a field checklist item, confirm whether the documents state that the route is coordinated or whether further coordination through Chapter 17 is required.</p>

      <aside class="cue cue-scale">
        <h4>Scale Warning — Verify Reproduction Size Before Scaling Duct or Pipe Routes</h4>
        <p>A mechanical plan scale printed in a title block is only valid at the sheet's original reproduction size. Do not scale a duct dimension, register offset, or equipment clearance from a resized, photocopied, scanned, or arbitrarily zoomed drawing. Check the graphic scale against a known dimension on the same sheet, and only where the project procedure authorizes scaling at all.</p>
      </aside>

      <aside class="cue cue-critical">
        <h4>Critical Cue — Do Not Authorize Structural Cutting From a Mechanical Drawing</h4>
        <p>A mechanical plan may show a duct or pipe route that appears to cross a joist, beam, header, or shear wall. Do not resize, relocate, notch, drill, or otherwise modify a structural member to resolve that conflict. Record the conflict on the missing-information log and route it through the Chapter 17 coordination and RFI process.</p>
      </aside>

      <aside class="cue cue-crossref">
        <h4>Cross-Reference Cue — Follow Equipment and Outlet Tags Both Directions</h4>
        <p>When an equipment or outlet tag appears on a plan, follow it to its schedule entry and confirm the schedule entry references back to the correct plan location and system. A tag that appears on a plan but not in a schedule, or a schedule entry with no matching plan location, is a coordination problem to record, not resolve on your own.</p>
      </aside>

      <aside class="cue cue-rfi">
        <h4>RFI Threshold — Unclear Terminations and Missing Outlet Tags</h4>
        <p>Record any duct or vent termination that cannot be traced to an exterior point, any outlet without a matching tag or schedule entry, and any equipment note that references a value not stated in the documents as a clarification item. Do not infer a termination location, air quantity, or control sequence from general trade familiarity.</p>
      </aside>
    </article>

    <article class="work-order" id="hvac-layout-checklist-package">
      <header class="work-order__header">
        <p class="work-order__competency-code">BP-073 – BP-078</p>
        <p class="work-order__type">Document-Control / HVAC Interpretation Qualification</p>
        <h2 class="work-order__title">Residential HVAC Layout Checklist Package</h2>
      </header>

      <div class="work-order__meta">
        <p><strong>Difficulty:</strong> Intermediate</p>
        <p><strong>Estimated Time:</strong> 6–8 hours</p>
        <p><strong>Estimated Cost:</strong> Printing or plotting only, if applicable</p>
        <p><strong>Finished Work:</strong> Equipment register, outlet register, duct/piping route summary, condensate and control record, and HVAC layout checklist</p>
      </div>

      <div class="work-order-body">
        <h3 class="wo-sub">A. Finished-Package Specification</h3>
        <p><strong>Deliverable set:</strong> one equipment register covering every furnace, air handler, condensing unit, heat pump, boiler, mini-split, ERV/HRV, fan, pump, and humidifier shown; one supply/return/exhaust outlet register covering every register, diffuser, grille, and inlet; one duct and piping route summary distinguishing diagrammatic from coordinated routing; one condensate and control record; and one HVAC layout checklist organized by equipment, supply, return, exhaust, ventilation, duct route, piping, condensate, controls, support, access, test, and inspection, with an unresolved-item log.</p>

        <h3 class="wo-sub">B. Deliverable Schedule (Component Schedule)</h3>
        <table aria-label="HVAC layout checklist component schedule">
          <thead>
            <tr><th>Component</th><th>Quantity</th><th>Source</th><th>Required Fields</th><th>Preparation / Purpose</th></tr>
          </thead>
          <tbody>
            <tr><td class="item-cell">Equipment register</td><td>1</td><td>Mechanical plans, schedules, approved submittals</td><td>Tag, type, location, orientation, access, clearance, schedule reference, status</td><td>Confirms every piece of equipment is identified and matched to its schedule</td></tr>
            <tr><td class="item-cell">Outlet register</td><td>1</td><td>Mechanical plans and schedules</td><td>Tag, type, room, mounting, size, direction, control reference, status</td><td>Confirms every supply, return, transfer, and exhaust outlet is identified and matched</td></tr>
            <tr><td class="item-cell">Duct and piping route summary</td><td>1</td><td>Mechanical plans, details, sections</td><td>System, route description, sizes/elevations where shown, diagrammatic or coordinated status</td><td>Distinguishes field-ready routing from routing requiring further coordination</td></tr>
            <tr><td class="item-cell">Condensate and control record</td><td>1</td><td>Mechanical plans, details, control diagrams</td><td>Source, route, discharge point, thermostat/sensor/zoning location, control reference</td><td>Confirms condensate and control information is documented and traceable</td></tr>
            <tr><td class="item-cell">HVAC layout checklist</td><td>1</td><td>All of the above plus cross-trade comparison</td><td>Item, source reference, cross-trade comparison result, inspection/test hold point, status</td><td>Converts the registers and route summary into a build-oriented checklist</td></tr>
          </tbody>
        </table>

        <h3 class="wo-sub">C. Source Material Takeoff</h3>
        <ul class="checklist">
          <li><strong>Primary source:</strong> the current mechanical/HVAC plans, legends, schedules, load or design summaries where issued, details, controls documents, and specifications available for the project at the time this chapter begins.</li>
          <li><strong>Supporting source:</strong> architectural, structural, plumbing, and electrical plans needed to cross-check equipment, register, duct, and pipe locations, and any approved equipment submittals.</li>
          <li><strong>Reference tools:</strong> one engineer's or architect's scale, one straightedge, and a consistent set of markup colors.</li>
          <li><strong>Recording medium:</strong> one document-control log or spreadsheet capable of holding all five deliverable components listed in Section B.</li>
        </ul>

        <h3 class="wo-sub">D. Acceptance Standards</h3>
        <table aria-label="Acceptance standards for the HVAC layout checklist package">
          <thead>
            <tr><th>Check</th><th>Standard</th></tr>
          </thead>
          <tbody>
            <tr><td class="item-cell">Equipment register completeness</td><td>Every piece of equipment shown on the mechanical plans appears in the register and is matched to a schedule entry, or is logged as missing/unmatched</td></tr>
            <tr><td class="item-cell">Outlet register completeness</td><td>Every supply, return, transfer, and exhaust outlet shown on the plans appears in the register and is matched to a schedule entry, or is logged as missing/unmatched</td></tr>
            <tr><td class="item-cell">Routing status accuracy</td><td>Every duct and pipe route in the route summary is marked diagrammatic or coordinated, and no diagrammatic route is treated as a field-ready dimension</td></tr>
            <tr><td class="item-cell">Termination resolution</td><td>Every duct, vent, and exhaust termination is traced to a real exterior point or logged as unresolved</td></tr>
            <tr><td class="item-cell">Cross-trade comparison</td><td>Every checklist item affecting framing, ceilings, cabinets, or other trades has a recorded comparison result and, where needed, a logged conflict</td></tr>
            <tr><td class="item-cell">Unresolved-item capture</td><td>Every missing tag, unclear route, unclear termination, or unresolved conflict encountered while building the package is recorded, not silently resolved</td></tr>
          </tbody>
        </table>

        <h3 class="wo-sub">E. Preparation — Confirm Documents and Systems Included</h3>
        <ol class="step-block">
          <li><strong>Confirm current mechanical or HVAC plans, legends, schedules, load or design summaries where issued, details, controls, specifications, and approved equipment information.</strong> Enter the confirmed issue directly on the Project and Document Identity Record.</li>
          <li><strong>Identify heating, cooling, ventilation, exhaust, combustion-air, make-up-air, humidification, dehumidification, filtration, and specialty systems included.</strong> Record which systems are present and which are explicitly excluded from this project.</li>
        </ol>

        <h3 class="wo-sub">F. Equipment Register Construction</h3>
        <ol class="step-block">
          <li><strong>Locate furnaces, air handlers, heat pumps, condensing units, boilers, mini-splits, ERVs, HRVs, fans, pumps, humidifiers, and other equipment.</strong> Add one row per equipment item to the equipment register.</li>
          <li><strong>Match equipment tags to schedules, notes, details, specifications, and approved submittals.</strong> Confirm each tag has a corresponding schedule entry; log any unmatched tag or schedule entry.</li>
          <li><strong>Record equipment location, orientation, access, service clearances, support, vibration, drain, electrical, fuel, vent, and control references as documented.</strong> Populate these fields directly from the plans, schedules, and details — do not estimate a clearance the documents do not state.</li>
        </ol>

        <h3 class="wo-sub">G. Outlet Register Construction</h3>
        <ol class="step-block">
          <li><strong>Locate supply registers, diffusers, grilles, return grilles, transfer grilles, and exhaust inlets.</strong> Add one row per outlet to the outlet register.</li>
          <li><strong>Match outlet and inlet tags to schedules and air-quantity information where provided.</strong> Confirm each tag has a corresponding schedule entry; log any unmatched tag.</li>
          <li><strong>Identify mounting location, size, direction, pattern, finish, and control references where documented.</strong> Populate these fields directly from the schedules and reflected ceiling or floor plan notes.</li>
        </ol>

        <h3 class="wo-sub">H. Duct and Piping Route Summary</h3>
        <ol class="step-block">
          <li><strong>Trace main trunks, branches, risers, chases, shafts, plenums, flex connections, and terminal routes shown.</strong> Record each route in the route summary by system and description.</li>
          <li><strong>Distinguish diagrammatic duct routing from fully coordinated routing.</strong> Mark each route as diagrammatic or coordinated based on what the documents state.</li>
          <li><strong>Identify duct sizes, elevations, insulation, lining, support, sealing, and pressure-class references where documented.</strong> Record only values the documents actually state.</li>
          <li><strong>Locate outdoor-air intakes, exhaust terminations, combustion air, relief openings, and prohibited proximity relationships shown.</strong> Add these to the route summary with their exterior termination points.</li>
          <li><strong>Identify bath, kitchen, laundry, dryer, range, appliance, and whole-house ventilation routes.</strong> Confirm each ventilation route has a documented termination.</li>
          <li><strong>Compare ventilation terminations with roof, wall, window, door, property-line, and outdoor-equipment information.</strong> Cross-check each termination against the exterior elevations and roof plan from Chapters 5 and 14.</li>
          <li><strong>Identify refrigerant, hydronic, fuel-gas, control, and electrical routes shown.</strong> Record these routes without inferring pipe size, charge, combustion, or control logic not provided by the documents.</li>
        </ol>

        <h3 class="wo-sub">I. Condensate and Control Record</h3>
        <ol class="step-block">
          <li><strong>Locate condensate drains, traps, pumps, pans, overflow paths, and discharge points.</strong> Record each in the condensate and control record.</li>
          <li><strong>Compare condensate routes with plumbing, ceilings, cabinets, floor drains, and exterior discharge.</strong> Cross-check against the Chapter 11 plumbing fixture register.</li>
          <li><strong>Locate thermostats, sensors, zoning controls, dampers, access panels, disconnects, and service switches.</strong> Record each with its plan location and control reference.</li>
          <li><strong>Compare control locations with doors, windows, sunlight, appliances, supply air, cabinets, and occupant access.</strong> Note any apparent conflict for the layout checklist.</li>
        </ol>

        <h3 class="wo-sub">J. Cross-Trade Comparison</h3>
        <ol class="step-block">
          <li><strong>Compare ducts and equipment with joists, trusses, beams, posts, headers, stairs, soffits, ceiling heights, and attic access.</strong> Use the Chapter 7 structural framing checklist as the comparison reference.</li>
          <li><strong>Identify structural openings, framed chases, roof curbs, sleeves, blocking, and equipment supports requiring coordination.</strong> Record each on the layout checklist with its cross-reference.</li>
          <li><strong>Do not authorize field cutting of structural members to fit ducts or equipment.</strong> Log any apparent conflict as a clarification item instead.</li>
          <li><strong>Identify fire, smoke, draft, acoustic, air-sealing, insulation, and penetration-protection requirements.</strong> Record these from the specifications and details reviewed in Chapter 16 where already available, or flag for that chapter.</li>
        </ol>

        <h3 class="wo-sub">K. Layout Checklist Assembly and Closeout</h3>
        <ol class="step-block">
          <li><strong>Identify balancing, startup, testing, commissioning, filter, labeling, and owner-training requirements.</strong> Add these as inspection and closeout items on the layout checklist.</li>
          <li><strong>Identify owner-furnished, contractor-furnished, delegated-design, factory-startup, and work-by-others responsibilities.</strong> Record each responsibility only as the documents state it.</li>
          <li><strong>Identify missing outlet tags, route conflicts, inaccessible filters, inadequate service space, or unresolved termination locations.</strong> Consolidate these into the unresolved-item log.</li>
          <li><strong>Create an HVAC layout checklist organized by equipment, supply, return, exhaust, ventilation, duct route, piping, condensate, controls, support, access, test, and inspection.</strong> Build the checklist from the equipment register, outlet register, route summary, and condensate and control record.</li>
          <li><strong>Attach sheet, schedule, detail, specification, submittal, control diagram, and manufacturer references.</strong> Add a reference column to every checklist row.</li>
          <li><strong>Prepare RFI-style questions for conflicts, missing sizes, unclear routes, inaccessible equipment, structural interference, or incomplete discharge information.</strong> Draft one neutral question per unresolved item.</li>
          <li><strong>Review the checklist against architectural, structural, plumbing, electrical, roof, ceiling, and cabinet documents.</strong> Confirm every cross-trade comparison in Section J has a recorded result before closing the chapter.</li>
        </ol>
      </div>
    </article>

    <article class="content-block">
      <h2 class="section-title">Common Layout Inspection</h2>
      <p>Inspect the finished package using the same checks regardless of which system or equipment group is involved.</p>
      <ul class="checklist">
        <li><strong>Completeness check:</strong> confirm every piece of equipment and every outlet shown on the plans appears in its register or is logged as missing.</li>
        <li><strong>Identity check:</strong> confirm every equipment and outlet tag in the registers matches its schedule entry.</li>
        <li><strong>Routing-status check:</strong> confirm every route is marked diagrammatic or coordinated and no diagrammatic route is used as a field dimension.</li>
        <li><strong>Termination check:</strong> confirm every duct, vent, and exhaust termination reaches a real exterior point or is logged as unresolved.</li>
        <li><strong>Cross-trade check:</strong> confirm every equipment, duct, and pipe location has been compared against framing, ceilings, cabinets, and other trades.</li>
      </ul>
      <p>Complete the HVAC Layout Checklist Worksheet in the Inspection Checklist section below before beginning Chapter 14.</p>
    </article>

    <article class="content-block">
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a mechanical plan legend with duct, register, and equipment symbols labeled.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: an equipment tag on a mechanical plan traced to its matching schedule row.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a duct trunk and branch diagram with a note distinguishing diagrammatic routing from a coordinated, dimensioned detail.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: an exhaust termination shown on an exterior elevation compared with its plan-view duct route.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a duct route overlaid on a structural framing plan showing a joist or beam conflict flagged for RFI.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a completed HVAC layout checklist spreadsheet showing equipment, supply, return, and inspection columns.</figcaption>
      </figure>
    </article>

    <article class="content-block">
      <h2 class="section-title">Failure Points and Troubleshooting</h2>

      <aside class="toolbox toolbox-observation">
        <h4>An Equipment Tag on the Plan Has No Matching Schedule Entry</h4>
        <p><strong>Probable cause:</strong> the schedule was not fully reviewed, or the tag was added by a revision not yet incorporated into the schedule.<br>
        <strong>Confirmation:</strong> recheck the current equipment schedule against every revision block and addendum affecting the mechanical sheets.<br>
        <strong>Correction:</strong> log the unmatched tag on the missing-information and document-request list rather than assuming its type or capacity.<br>
        <strong>Reinspection:</strong> repeat the equipment register completeness check once the schedule is corrected or clarified.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>A Duct Route Appears to Cross a Structural Member</h4>
        <p><strong>Probable cause:</strong> the duct route shown is diagrammatic and has not yet been coordinated with the structural framing plan.<br>
        <strong>Confirmation:</strong> compare the duct route against the Chapter 7 structural framing checklist at the exact location of the apparent conflict.<br>
        <strong>Correction:</strong> record the conflict on the layout checklist and draft an RFI-style question; do not resize, relocate, or authorize cutting of the structural member.<br>
        <strong>Reinspection:</strong> repeat the cross-trade comparison once an approved response is incorporated.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>An Exhaust or Vent Termination Cannot Be Located on the Exterior Elevations</h4>
        <p><strong>Probable cause:</strong> the termination was shown only in plan view without a corresponding elevation callout, or the elevation sheet has not been fully reviewed.<br>
        <strong>Confirmation:</strong> compare the plan-view termination location with every exterior elevation from Chapter 5 and the roof plan from Chapter 14.<br>
        <strong>Correction:</strong> log the unresolved termination on the missing-information and document-request list.<br>
        <strong>Reinspection:</strong> repeat the termination check once the termination location is confirmed or clarified.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>A Route Was Treated as Field-Ready But Is Actually Diagrammatic</h4>
        <p><strong>Probable cause:</strong> the route summary was built without checking whether the documents state the route is coordinated or schematic only.<br>
        <strong>Confirmation:</strong> recheck the mechanical general notes and legend for a statement on routing intent.<br>
        <strong>Correction:</strong> reclassify the route as diagrammatic in the route summary and remove any field dimension derived from it.<br>
        <strong>Reinspection:</strong> repeat the routing-status check across the full route summary.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>A Condensate or Control Location Conflicts With Another Trade</h4>
        <p><strong>Probable cause:</strong> the condensate or control record was built from the mechanical plan alone without comparison to plumbing, cabinet, or electrical documents.<br>
        <strong>Confirmation:</strong> compare the condensate or control location against the Chapter 10 cabinet checklist, Chapter 11 plumbing register, and Chapter 12 device checklist.<br>
        <strong>Correction:</strong> record the conflict on the layout checklist and draft an RFI-style question rather than choosing a resolution.<br>
        <strong>Reinspection:</strong> repeat the cross-trade comparison once an approved response is incorporated.</p>
      </aside>
    </article>

    <article class="content-block">
      <h2 class="section-title">Cleanup</h2>
      <p>This chapter ends with a controlled, indexed HVAC layout checklist ready for use, not a set of loose mechanical sheets.</p>
      <ul class="checklist">
        <li>Store the completed equipment register, outlet register, route summary, condensate and control record, and layout checklist together as the HVAC layout checklist package</li>
        <li>Archive every superseded mechanical sheet separately from the active document set</li>
        <li>Protect any printed working set from damage and confirm it is legible and current before storage</li>
        <li>Route the unresolved-item log through the project's document-control process</li>
        <li>Retain the package for direct reuse in Chapters 17, 19, and 20</li>
      </ul>
    </article>

    <article class="content-block shop-terms">
      <h2 class="section-title">Field Terms</h2>
      <dl class="shop-terms-list">
        <dt>Diagrammatic Routing</dt><dd>A duct or pipe route shown to communicate system logic without confirming an exact field route.</dd>
        <dt>Coordinated Routing</dt><dd>A duct or pipe route checked against structure and other trades and dimensioned for field installation.</dd>
        <dt>Supply Register / Diffuser</dt><dd>A terminal outlet delivering conditioned air into a space.</dd>
        <dt>Return / Transfer Grille</dt><dd>A terminal inlet returning or transferring air from a space.</dd>
        <dt>Exhaust Inlet</dt><dd>A terminal inlet removing air directly to the exterior, not recirculated.</dd>
        <dt>Termination</dt><dd>The documented endpoint of a duct, vent, or exhaust route.</dd>
        <dt>Condensate Route</dt><dd>The documented path for cooling-equipment condensate from drain pan to approved discharge.</dd>
        <dt>Combustion Air</dt><dd>Outdoor air provided to fuel-burning equipment as documented by the mechanical plans.</dd>
        <dt>Equipment Register</dt><dd>The document-control table listing every HVAC equipment item by tag, type, location, and schedule reference.</dd>
        <dt>Layout Checklist</dt><dd>The build-oriented checklist organizing equipment, air distribution, ventilation, piping, condensate, controls, and inspection references.</dd>
      </dl>
    </article>

    <article class="content-block knowledge-check">
      <h2 class="section-title">Skill Check</h2>
      <ol>
        <li>Why must every equipment tag be matched to a schedule entry rather than interpreted directly from the plan symbol?</li>
        <li>What is the difference between diagrammatic duct routing and coordinated duct routing, and why does that distinction control what belongs in a field checklist?</li>
        <li>Why must an apparent conflict between a duct route and a structural member be logged as an RFI rather than resolved by relocating the duct or the member?</li>
        <li>What documents must be compared to confirm that an exhaust or vent termination is real and coordinated?</li>
        <li>Why is a condensate route compared against plumbing and cabinet information rather than reviewed in isolation?</li>
        <li>What must a learner record when a return or exhaust inlet tag has no matching schedule entry?</li>
        <li>Why should pipe size, refrigerant charge, or control logic never be inferred from a mechanical drawing that does not state them?</li>
        <li>What is the difference between an owner-furnished, contractor-furnished, and delegated-design HVAC item, and why does this distinction matter for the layout checklist?</li>
        <li>Why must ceiling, soffit, and cabinet information from earlier chapters be reviewed again during HVAC interpretation?</li>
        <li>Why does the HVAC layout checklist need to be complete before Chapter 17 cross-trade coordination begins?</li>
      </ol>
    </article>

    <article class="content-block">
      <h2 class="section-title">Competency Rubric</h2>
      <table aria-label="Competency rubric for Chapter 13">
        <thead>
          <tr><th>Competency</th><th>Independent Pass Standard</th><th>Not Demonstrated</th><th>With Assistance</th><th>Independently</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">BP-073</td><td>Correctly identifies every piece of HVAC equipment shown and matches each tag to its schedule, note, detail, and approved submittal</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">BP-074</td><td>Correctly locates every supply register and diffuser and matches each tag to its schedule and mounting information</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">BP-075</td><td>Correctly locates every return, transfer, and exhaust inlet and matches each tag to its schedule and mounting information</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">BP-076</td><td>Correctly traces documented duct and piping routes and distinguishes diagrammatic from coordinated routing on every route reviewed</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">BP-077</td><td>Correctly interprets ventilation notes and traces every ventilation termination to a real exterior point or logs it as unresolved</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">BP-078</td><td>Produces a complete HVAC layout checklist coordinating equipment, air distribution, ventilation, piping, condensate, controls, access, and inspection references</td><td></td><td></td><td></td></tr>
        </tbody>
      </table>
      <p>Mark one column per competency. Only <strong>Demonstrated Independently</strong> awards the competency; <strong>Demonstrated with Assistance</strong> authorizes additional supervised practice but does not complete the requirement.</p>
    </article>

    <article class="content-block">
      <h2 class="section-title">Inspection Checklist — HVAC Layout Checklist Worksheet</h2>
      <table aria-label="HVAC layout checklist worksheet">
        <thead>
          <tr><th>Deliverable</th><th>Status</th><th>Items Logged</th><th>Verified By</th><th>Date</th><th>Notes</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">Equipment register</td><td></td><td></td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Outlet register</td><td></td><td></td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Duct and piping route summary</td><td></td><td></td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Condensate and control record</td><td></td><td></td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">HVAC layout checklist</td><td></td><td></td><td></td><td></td><td></td></tr>
        </tbody>
      </table>
      <p><strong>Total equipment items registered:</strong> ____________ &nbsp;&nbsp;&nbsp; <strong>Total outlets registered:</strong> ____________ &nbsp;&nbsp;&nbsp; <strong>Discrepancies logged:</strong> ____________</p>
      <p><strong>HVAC layout checklist declared complete:</strong> ______ (Pass/Fail) &nbsp;&nbsp;&nbsp; <strong>Date:</strong> ____________ &nbsp;&nbsp;&nbsp; <strong>Reviewer name:</strong> ____________</p>
    </article>

    <article class="content-block">
      <h2 class="section-title">Performance Check</h2>
      <p>With all five deliverable components complete, review the finished HVAC layout checklist package against the Acceptance Standards table and confirm every piece of equipment and every outlet is registered and matched to its schedule, every duct and piping route is correctly marked diagrammatic or coordinated, every ventilation termination is traced to a real exterior point or logged as unresolved, every cross-trade comparison against framing, ceilings, cabinets, plumbing, and electrical information has a recorded result, and every unresolved conflict or missing tag has been recorded rather than assumed. Complete the HVAC Layout Checklist Worksheet and resolve any failed item, through the project's document-control process, before beginning Chapter 14.</p>
    </article>

    <article class="content-block what-you-accomplished">
      <h2 class="section-title">Chapter Closeout</h2>
      <p>You have completed the thirteenth chapter in the blueprint-reading sequence: reading HVAC plans, registers, returns, and equipment notes. This chapter required you to identify HVAC equipment and match every tag to its schedule (<strong>BP-073</strong>), locate supply registers and diffusers and match every tag to its schedule (<strong>BP-074</strong>), locate return, transfer, and exhaust inlets and match every tag to its schedule (<strong>BP-075</strong>), trace documented duct and piping routes and distinguish diagrammatic from coordinated routing (<strong>BP-076</strong>), interpret ventilation notes and terminations (<strong>BP-077</strong>), and create a complete HVAC layout checklist (<strong>BP-078</strong>).</p>
      <p>You now have a verified equipment register, outlet register, duct and piping route summary, condensate and control record, and HVAC layout checklist for one residential project. That package carries directly into the next chapter: reading the roof plan and roofing details, where HVAC penetrations, exhausts, and terminations are checked against roof geometry and drainage.</p>
      <p><strong>Retain your completed HVAC layout checklist package. You will reuse this exact document-control discipline in Chapters 17, 19, and 20.</strong></p>
    </article>

    <footer class="chapter-nav" aria-label="Chapter navigation">
      <a class="nav-button prev" href="chapter-12-read-electrical-lighting-and-device-plans.html">
        <strong>Previous</strong>
        <span>Chapter 12: Read Electrical Plans, Lighting<br />Plans, and Device Layouts</span>
      </a>
      <div class="progress">
        <div class="progress-title">Chapter 13 / 20</div>
        <div class="dots" aria-hidden="true">
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot active"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
        </div>
      </div>
      <a class="nav-button next" href="chapter-14-read-roof-plans-and-roofing-details.html">
        <strong>Next</strong>
        <span>Chapter 14: Read Roof Plans<br />and Roofing Details</span>
      </a>
    </footer>
  </main>
</body>
</html>
