<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>Project 11 — Prepare for an HVAC Rough-In Inspection</title>
  <style>
    :root {
      --navy-950: #061c33;
      --navy-900: #09243f;
      --navy-850: #0b2d52;
      --navy-800: #123b66;
      --blue-700: #075fa8;
      --blue-600: #0b74c9;
      --blue-500: #1782d7;
      --ink: #122033;
      --muted: #52606f;
      --paper: #fbfaf5;
      --paper-2: #f4f0e8;
      --line: #d8d2c7;
      --shadow: 0 14px 30px rgba(6, 28, 51, .12);
      --red: #b5282f;
      --orange: #c96525;
      --green: #5c7f35;
      --purple: #65529b;
      --teal: #1a7c83;
      --gold: #9f7328;
      --steel: #2f79a9;
      --gray: #5a6472;
      --yellow: #a3821f;
    }

    * { box-sizing: border-box; }

    body {
      margin: 0;
      color: var(--ink);
      font-family: "Inter", "Segoe UI", Arial, sans-serif;
      background:
        radial-gradient(circle at 18% 10%, rgba(9, 36, 63, .04), transparent 27%),
        radial-gradient(circle at 88% 42%, rgba(10, 116, 201, .04), transparent 30%),
        linear-gradient(0deg, rgba(255,255,255,.45), rgba(255,255,255,.45)),
        repeating-linear-gradient(90deg, rgba(6,28,51,.018) 0 1px, transparent 1px 4px),
        var(--paper);
      line-height: 1.52;
    }

    .book-header {
      background: linear-gradient(90deg, var(--navy-950), var(--navy-850));
      color: #fff;
      min-height: 58px;
      display: flex;
      align-items: center;
      padding: 0 42px;
      border-bottom: 8px solid var(--blue-600);
      box-shadow: 0 3px 16px rgba(0,0,0,.22);
      letter-spacing: .045em;
      text-transform: uppercase;
      font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif;
      font-weight: 800;
    }

    .book-header .series {
      color: #b8c6d5;
      font-size: 15px;
      margin-right: 22px;
      white-space: nowrap;
    }

    .book-header .divider {
      opacity: .55;
      margin-right: 22px;
      font-weight: 400;
    }

    .book-header .book-title {
      font-size: 15px;
      color: #f5f8fb;
      white-space: nowrap;
      overflow: hidden;
      text-overflow: ellipsis;
    }

    .page {
      max-width: 1400px;
      margin: 0 auto;
      padding: 34px 38px 0;
    }

    .breadcrumb {
      display: flex;
      gap: 12px;
      align-items: center;
      margin-bottom: 20px;
      color: var(--blue-700);
      font-size: 14px;
      font-weight: 800;
    }

    .breadcrumb span:not(:last-child)::after {
      content: "›";
      margin-left: 12px;
      color: #66788a;
      font-weight: 900;
    }

    .hero-grid {
      display: grid;
      grid-template-columns: minmax(0, 1fr) 320px;
      gap: 44px;
      align-items: start;
    }

    .hero-left {
      display: grid;
      grid-template-columns: 185px minmax(0, 1fr);
      gap: 28px;
      align-items: start;
    }

    .chapter-stamp {
      width: 185px;
      height: 185px;
      border-radius: 12px;
      color: #fff;
      background: var(--navy-850);
      box-shadow: 0 10px 22px rgba(6, 28, 51, .18);
      position: relative;
      overflow: hidden;
      display: flex;
      flex-direction: column;
      align-items: center;
      justify-content: center;
      text-transform: uppercase;
      transform: translateY(1px);
    }

    .chapter-stamp .label {
      font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif;
      letter-spacing: .16em;
      font-weight: 900;
      font-size: 24px;
      margin-bottom: 8px;
      color: rgba(255, 255, 255, .92);
    }

    .chapter-stamp .number {
      font-family: Impact, Haettenschweiler, "Arial Narrow Bold", sans-serif;
      font-size: 112px;
      line-height: .82;
      letter-spacing: -.06em;
      color: #fff;
    }

    .chapter-header__title {
      margin: 10px 0 16px;
      font-family: Georgia, "Times New Roman", serif;
      color: var(--navy-850);
      font-size: clamp(40px, 5.6vw, 54px);
      line-height: 1.05;
      letter-spacing: -.035em;
      text-transform: uppercase;
      text-shadow: 0 1px 0 rgba(255,255,255,.9);
    }

    .chapter-header__number {
      margin: 0;
      color: var(--blue-700);
      font-family: "Arial Narrow", Arial, sans-serif;
      font-weight: 900;
      letter-spacing: .12em;
      text-transform: uppercase;
      font-size: 15px;
    }

    .rule {
      width: 100%;
      height: 4px;
      background: var(--blue-600);
      margin: 20px 0 24px;
    }

    .chapter-header__summary {
      max-width: 560px;
      margin: 0;
      font-size: 17px;
      color: #152438;
    }

    .glance {
      background: rgba(255,255,255,.52);
      border: 1px solid var(--line);
      border-radius: 6px;
      box-shadow: var(--shadow);
      overflow: hidden;
    }

    .glance .tab {
      background: linear-gradient(90deg, var(--navy-850), var(--blue-600));
      color: #fff;
      display: inline-block;
      padding: 9px 18px 8px;
      font-family: "Arial Narrow", Arial, sans-serif;
      font-weight: 900;
      letter-spacing: .06em;
      text-transform: uppercase;
      border-bottom-right-radius: 5px;
    }

    .glance-body { padding: 12px 22px 17px; }

    .glance-row {
      display: grid;
      grid-template-columns: 42px 1fr;
      gap: 12px;
      align-items: center;
      padding: 11px 0;
      border-bottom: 1px dashed #c9c2b8;
    }

    .glance-row:last-child { border-bottom: none; }

    .glance-icon {
      width: 34px;
      height: 34px;
      border-radius: 50%;
      display: grid;
      place-items: center;
      color: var(--blue-700);
      border: 2px solid rgba(11, 95, 168, .2);
      font-size: 20px;
      background: rgba(11,116,201,.05);
    }

    .glance-label {
      font-weight: 900;
      color: #1a2e44;
      font-size: 13px;
      line-height: 1.15;
    }

    .glance-value { font-size: 15px; color: #18273a; }

    .cue-legend {
      margin: 34px 0 34px;
      border: 1px solid var(--line);
      background: rgba(255,255,255,.35);
      box-shadow: 0 2px 9px rgba(6,28,51,.07);
      display: grid;
      grid-template-columns: 170px repeat(6, minmax(112px, 1fr));
      gap: 8px;
      padding: 20px;
    }

    .cue-legend-intro h2,
    .section-title,
    .table-card h2,
    .note-title {
      margin: 0 0 10px;
      color: var(--blue-700);
      font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif;
      font-weight: 900;
      letter-spacing: .025em;
      text-transform: uppercase;
      line-height: 1.1;
    }

    .cue-legend-intro h2 { font-size: 18px; }
    .cue-legend-intro p { margin: 0; font-size: 12px; color: #17273b; }

    .cue-legend-card {
      min-height: 150px;
      border: 1px solid #d4c3ac;
      background: rgba(255,255,255,.5);
      padding: 13px 11px 10px;
      border-radius: 3px;
      display: flex;
      flex-direction: column;
      justify-content: flex-start;
    }

    .cue-legend-card .icon { font-size: 28px; margin-bottom: 9px; font-weight: 900; }
    .cue-legend-card h3 {
      margin: 0 0 9px;
      font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif;
      font-size: 14px;
      letter-spacing: .03em;
      line-height: 1.05;
      text-transform: uppercase;
    }
    .cue-legend-card p { margin: 0; font-size: 12px; color: #172437; line-height: 1.4; }

    .cue { margin: 18px 0; border-radius: 4px; padding: 14px 16px; border: 1px solid; }
    .cue h4 { margin: 0 0 6px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .04em; font-size: 14px; }
    .cue p { margin: 0; font-size: 15px; }

    .cue-safety, .cue-legend-card.cue-safety { color: var(--orange); border-color: #e2a677; background: rgba(201,101,37,.06); }
    .cue-critical, .cue-legend-card.cue-critical { color: var(--red); border-color: #c34b55; background: rgba(181,40,47,.06); }
    .cue-field, .cue-legend-card.cue-field { color: #1f91ad; border-color: #84bccc; background: rgba(31,145,173,.06); }
    .cue-code, .cue-legend-card.cue-code { color: var(--green); border-color: #a1b383; background: rgba(92,127,53,.06); }
    .cue-manufacturer, .cue-legend-card.cue-manufacturer { color: var(--purple); border-color: #a99cd2; background: rgba(101,82,155,.06); }
    .cue-measurement, .cue-legend-card.cue-measurement { color: var(--gold); border-color: #d2ae72; background: rgba(159,115,40,.06); }

    .toolbox { margin: 18px 0; border-radius: 4px; padding: 14px 16px; border-left: 6px solid; background: rgba(255,255,255,.55); box-shadow: 0 2px 8px rgba(6,28,51,.06); }
    .toolbox h4 { margin: 0 0 6px; font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .04em; font-size: 13px; }
    .toolbox p { margin: 0; font-size: 15px; color: #1b2d42; }
    .toolbox-note { border-color: var(--gray); }
    .toolbox-note h4 { color: var(--gray); }
    .toolbox-tip { border-color: var(--blue-600); }
    .toolbox-tip h4 { color: var(--blue-700); }
    .toolbox-mistake { border-color: var(--orange); }
    .toolbox-mistake h4 { color: var(--orange); }
    .toolbox-observation { border-color: var(--green); }
    .toolbox-observation h4 { color: var(--green); }
    .toolbox-inspection { border-color: var(--yellow); }
    .toolbox-inspection h4 { color: var(--yellow); }
    .toolbox-code { border-color: var(--red); }
    .toolbox-code h4 { color: var(--red); }

    .main-grid {
      display: grid;
      grid-template-columns: minmax(0, 1.15fr) minmax(330px, .85fr);
      gap: 38px;
      align-items: start;
      margin-bottom: 34px;
    }

    .left-column { padding: 0 2px 0 16px; }
    .right-column {
      border-left: 1px dotted #b8b0a4;
      padding-left: 36px;
    }

    .content-block {
      margin-bottom: 28px;
      border-bottom: 1px dotted #c7c0b5;
      padding-bottom: 22px;
    }

    .content-block:last-child { border-bottom: none; }

    .section-title {
      font-size: 22px;
      border-bottom: 3px solid var(--blue-600);
      padding-bottom: 6px;
      margin-bottom: 14px;
    }

    .content-block p { margin: 0 0 16px; font-size: 17px; color: #1b2d42; }

    .checklist { list-style: none; padding: 0; margin: 0; }
    .checklist li {
      position: relative;
      padding: 7px 0 7px 34px;
      border-bottom: 1px dotted #c7c0b5;
      font-size: 16px;
    }
    .checklist li::before {
      content: "✓";
      position: absolute; left: 0; top: 8px;
      width: 21px; height: 21px; border-radius: 50%;
      background: var(--blue-700); color: white;
      font-size: 14px; line-height: 21px; text-align: center; font-weight: 900;
    }

    .table-card h2 { font-size: 21px; }
    .title-rule { border-bottom: 3px solid var(--blue-600); padding-bottom: 7px; margin-bottom: 20px; }

    table { width: 100%; border-collapse: collapse; background: rgba(255,255,255,.54); box-shadow: 0 2px 10px rgba(6,28,51,.08); border: 1px solid #c9c2b7; overflow: hidden; margin-bottom: 8px; }
    th { background: linear-gradient(90deg, var(--navy-850), var(--blue-700)); color: white; padding: 10px 13px; text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; font-size: 13px; letter-spacing: .045em; text-align: left; }
    td { border: 1px solid #d6d0c5; padding: 11px 14px; vertical-align: middle; font-size: 15px; background: rgba(255,255,255,.38); }
    td.icon-cell { width: 52px; text-align: center; font-size: 24px; color: var(--blue-700); }
    td.item-cell { width: 30%; font-weight: 800; color: #1b2d42; }

    .note-box { margin-top: 24px; border: 1px solid #a9c5dd; background: linear-gradient(180deg, rgba(238,247,255,.85), rgba(255,255,255,.45)); border-radius: 6px; padding: 18px 20px; box-shadow: 0 2px 8px rgba(6,28,51,.06); }
    .note-title { font-size: 16px; color: var(--blue-700); margin-bottom: 8px; }
    .note-box p { margin: 0; font-size: 16px; color: #1b2d42; }

    .work-order {
      margin: 34px 0 40px;
      border: 1px solid #c9c1b1;
      background: rgba(255,255,255,.5);
      box-shadow: var(--shadow);
      border-radius: 4px;
      overflow: hidden;
    }
    .work-order__header {
      background: linear-gradient(90deg, var(--navy-900), var(--blue-700));
      color: #fff;
      padding: 18px 24px 16px;
    }
    .work-order__competency-code {
      display: inline-block;
      margin: 0 0 8px;
      background: rgba(255,255,255,.15);
      border: 1px solid rgba(255,255,255,.4);
      padding: 3px 10px;
      border-radius: 3px;
      font-family: "Arial Narrow", Arial, sans-serif;
      font-weight: 900;
      letter-spacing: .08em;
      font-size: 13px;
    }
    .work-order__type {
      margin: 0 0 4px;
      text-transform: uppercase;
      letter-spacing: .08em;
      font-size: 12px;
      color: #bcd7ef;
      font-weight: 800;
    }
    .work-order__title {
      margin: 0;
      font-family: "Arial Narrow", "Roboto Condensed", Arial, sans-serif;
      font-weight: 900;
      text-transform: uppercase;
      font-size: 24px;
      letter-spacing: .01em;
    }
    .work-order__meta {
      display: grid;
      grid-template-columns: repeat(4, 1fr);
      gap: 10px;
      padding: 14px 24px;
      background: rgba(11,116,201,.06);
      border-bottom: 1px solid #d3ccbc;
      font-size: 14px;
    }
    .work-order__meta p { margin: 0; }
    .work-order__competencies { padding: 16px 24px; }
    .work-order__competencies h3 {
      margin: 0 0 8px;
      font-family: "Arial Narrow", Arial, sans-serif;
      text-transform: uppercase;
      color: var(--blue-700);
      font-size: 14px;
      letter-spacing: .04em;
    }
    .work-order__competencies ul { margin: 0; padding-left: 20px; }
    .work-order__competencies li { font-size: 15px; margin-bottom: 4px; }

    .work-order-body { padding: 4px 24px 24px; }
    .work-order-body h3.wo-sub {
      color: var(--blue-700);
      font-family: "Arial Narrow", Arial, sans-serif;
      text-transform: uppercase;
      letter-spacing: .03em;
      font-size: 16px;
      border-bottom: 2px solid #d3ccbc;
      padding-bottom: 5px;
      margin: 22px 0 10px;
    }
    .work-order-body p { font-size: 15.5px; margin: 0 0 12px; }
    .work-order-body ul, .work-order-body ol { margin: 0 0 12px; padding-left: 22px; font-size: 15.5px; }
    .work-order-body li { margin-bottom: 6px; }

    .step-block { counter-reset: step; }
    .step-block li {
      list-style: none;
      position: relative;
      padding: 8px 0 8px 40px;
      border-bottom: 1px dotted #c7c0b5;
      counter-increment: step;
    }
    .step-block li::before {
      content: counter(step);
      position: absolute; left: 0; top: 8px;
      width: 26px; height: 26px; border-radius: 50%;
      background: var(--navy-850); color: #fff;
      font-weight: 900; font-size: 13px;
      text-align: center; line-height: 26px;
    }

    .photo-placeholder {
      margin: 14px 0; border: 1px dashed #b7ac97; background: rgba(255,255,255,.4);
      padding: 14px; border-radius: 4px; text-align: center;
    }
    .photo-placeholder img { max-width: 100%; }
    .photo-placeholder figcaption { font-size: 13px; color: var(--muted); margin-top: 6px; font-style: italic; }

    .related-skills, .next-project {
      margin-top: 16px; font-size: 14.5px; color: #223347;
      border-top: 1px dashed #c7c0b5; padding-top: 12px;
    }
    .related-skills strong, .next-project strong { color: var(--blue-700); }

    .priority-grid { display: grid; grid-template-columns: repeat(3, 1fr); gap: 10px; margin-top: 14px; }
    .priority-card { min-height: 92px; border: 1px solid #c8c0b4; background: rgba(255,255,255,.42); padding: 12px; border-top: 5px solid var(--blue-600); }
    .priority-card strong { display: block; color: var(--navy-850); text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing: .035em; margin-bottom: 5px; }
    .priority-card span { font-size: 13px; color: #334456; }

    .shop-terms-list { columns: 2; column-gap: 40px; }
    .shop-terms-list dt { font-weight: 900; color: var(--navy-850); margin-top: 10px; }
    .shop-terms-list dd { margin: 2px 0 6px; font-size: 15px; }

    .knowledge-check ol { padding-left: 22px; }
    .knowledge-check li { margin-bottom: 10px; font-size: 16px; }

    .chapter-nav {
      width: 100vw;
      margin-left: calc(50% - 50vw);
      background: linear-gradient(90deg, var(--navy-950), #071f38 45%, var(--navy-850));
      color: white;
      min-height: 86px;
      display: grid;
      grid-template-columns: 240px minmax(260px, 1fr) 300px;
      align-items: center;
      padding: 12px 42px;
      box-shadow: 0 -6px 20px rgba(0,0,0,.2);
    }

    .nav-button { display: flex; flex-direction: column; gap: 2px; color: white; text-decoration: none; font-size: 13px; }
    .nav-button strong { font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; font-size: 18px; letter-spacing: .045em; }
    .nav-button.prev strong::before { content: "← "; font-size: 28px; vertical-align: -2px; }
    .nav-button.next strong::after { content: " →"; font-size: 28px; vertical-align: -2px; }
    .nav-button.next { text-align: right; }

    .progress { text-align: center; }
    .progress-title { color: #60a6e5; font-weight: 900; text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing: .08em; font-size: 18px; margin-bottom: 10px; }
    .dots { display: flex; justify-content: center; align-items: center; gap: 8px; }
    .dot { width: 11px; height: 11px; border-radius: 50%; background: rgba(255,255,255,.18); position: relative; }
    .dot::after { content: ""; position: absolute; left: 10px; top: 5px; width: 10px; height: 2px; background: rgba(255,255,255,.16); }
    .dot:last-child::after { display: none; }
    .dot.active { background: var(--blue-600); box-shadow: 0 0 0 3px rgba(11,116,201,.14); }

    @media (max-width: 1020px) {
      .hero-grid, .main-grid { grid-template-columns: 1fr; }
      .right-column { border-left: none; padding-left: 0; }
      .cue-legend { grid-template-columns: repeat(2, minmax(0, 1fr)); }
      .cue-legend-intro { grid-column: 1 / -1; }
      .chapter-nav { grid-template-columns: 1fr; gap: 12px; text-align: center; }
      .nav-button, .nav-button.next { text-align: center; }
      .work-order__meta { grid-template-columns: repeat(2, 1fr); }
      .shop-terms-list { columns: 1; }
    }

    @media (max-width: 700px) {
      .book-header { padding: 14px 18px; flex-wrap: wrap; gap: 6px; }
      .book-header .divider { display: none; }
      .page { padding: 24px 18px 0; }
      .hero-left { grid-template-columns: 1fr; }
      .chapter-stamp { width: 155px; height: 155px; }
      .chapter-stamp .label { font-size: 23px; }
      .chapter-stamp .number { font-size: 96px; }
      .cue-legend { grid-template-columns: 1fr; padding: 14px; }
      .priority-grid { grid-template-columns: 1fr; }
      .chapter-nav { padding: 18px; }
      td.item-cell { width: auto; }
      .work-order__meta { grid-template-columns: 1fr; }
    }

    .project-panel {
      margin: 18px 0;
      border: 1px solid #d3ccb9;
      background: rgba(255,255,255,.45);
      padding: 18px 20px;
      box-shadow: 0 2px 8px rgba(6,28,51,.07);
      border-radius: 4px;
    }
    .project-panel h3 {
      margin: 0 0 8px;
      color: var(--blue-700);
      font-family: "Arial Narrow", Arial, sans-serif;
      text-transform: uppercase;
      letter-spacing: .035em;
      font-size: 16px;
      border-bottom: 2px solid #d3ccbc;
      padding-bottom: 5px;
    }
    .project-panel p { margin: 0 0 12px; font-size: 15.5px; color: #1b2d42; }
    .zone-grid { display: grid; grid-template-columns: repeat(4, minmax(130px, 1fr)); gap: 10px; margin: 16px 0; }
    .zone-card { border: 1px solid #c8c0b4; background: rgba(255,255,255,.42); padding: 12px; border-top: 5px solid var(--blue-600); min-height: 108px; }
    .zone-card strong { display:block; color: var(--navy-850); text-transform: uppercase; font-family: "Arial Narrow", Arial, sans-serif; letter-spacing:.035em; margin-bottom: 5px; }
    .zone-card span { font-size: 13px; color: #334456; }
    .readiness-list li { margin-bottom: 7px; }
    .placeholder-label { font-family: "Arial Narrow", Arial, sans-serif; text-transform: uppercase; letter-spacing: .08em; color: var(--blue-700); font-weight: 900; font-size: 14px; }
    @media (max-width: 1020px) { .zone-grid { grid-template-columns: repeat(2, minmax(0, 1fr)); } }
    @media (max-width: 700px) { .zone-grid { grid-template-columns: 1fr; } }

  </style>
<body>
  <header class="book-header">
    <div class="series">Residential Construction and Building Trades Library</div>
    <div class="divider">|</div>
    <div class="book-title">Book 25 — Building Codes, Permits, and Inspections: Residential Compliance and Best Practices</div>
  </header>

  <main class="page">
    <nav class="breadcrumb" aria-label="Breadcrumb">
      <span>Building Codes, Permits, and Inspections</span>
      <span>Projects</span>
      <span>Project 11</span>
    </nav>

    <section class="hero-grid" aria-labelledby="project-title">
      <div class="hero-left">
        <aside class="chapter-stamp" aria-label="Project number">
          <div class="label">Project</div>
          <div class="number">11</div>
        </aside>

        <header class="chapter-header">
          <p class="chapter-header__number">Project 11</p>
          <h1 class="chapter-header__title" id="project-title">Prepare for an HVAC Rough-In Inspection</h1>
          <div class="rule"></div>
          <p class="chapter-header__summary">Prepare one residential mechanical and HVAC rough-in for inspection by verifying approved equipment, ducts, ventilation, exhaust, combustion, refrigerant, condensate, controls, supports, and clearances against approved documents, and by confirming required tests and licensed-trade participation before concealment.</p>
        </header>
      </div>

      <aside class="glance" aria-labelledby="brief-title">
        <div class="tab" id="brief-title">Project Brief</div>
        <div class="glance-body">
          <div class="glance-row">
            <div class="glance-icon">▥</div>
            <div><div class="glance-label">Difficulty</div><div class="glance-value">Intermediate</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">◷</div>
            <div><div class="glance-label">Time</div><div class="glance-value">5–8 hours preinspection preparation, plus scheduled inspection time</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">$</div>
            <div><div class="glance-label">Cost</div><div class="glance-value">Varies with equipment and duct scope; inspection and testing fees per the jurisdiction's fee schedule</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">🔧</div>
            <div><div class="glance-label">Tools</div><div class="glance-value">Tape measure, level, camera, flashlight, ladder or attic platform, manometer or gauge set where the licensed mechanical contractor performs testing, permit and document folder</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">□</div>
            <div><div class="glance-label">Materials</div><div class="glance-value">Approved mechanical plans, load calculations, equipment schedules, energy documents, and the Chapter 1 authority register</div></div>
          </div>
          <div class="glance-row">
            <div class="glance-icon">▰</div>
            <div><div class="glance-label">Competencies</div><div class="glance-value">CP-061 – CP-066</div></div>
          </div>
        </div>
      </aside>
    </section>

    <section class="cue-legend" aria-labelledby="cue-legend-title">
      <div class="cue-legend-intro">
        <h2 id="cue-legend-title">Field Cue System</h2>
        <p>These cues appear at the point of work. They identify safety, code, professional-boundary, and documentation issues before they become an unverified assumption or a concealed defect.</p>
      </div>

      <article class="cue-legend-card cue-safety">
        <div class="icon">△</div>
        <h3>Safety Cue</h3>
        <p>Task-specific guidance for attic, crawlspace, ladder, and equipment-access hazards during preinspection review.</p>
      </article>

      <article class="cue-legend-card cue-critical">
        <div class="icon">✋</div>
        <h3>Critical Safety Cue</h3>
        <p>A stop-work condition: ducts, dampers, combustion components, or connections must not be concealed or energized before required approval.</p>
      </article>

      <article class="cue-legend-card cue-field">
        <div class="icon">⛑</div>
        <h3>Field Safety Cue</h3>
        <p>Practical handling of gas, refrigerant, and combustion conditions during the readiness review.</p>
      </article>

      <article class="cue-legend-card cue-code">
        <div class="icon">▤</div>
        <h3>Code Alert</h3>
        <p>Duct, combustion-air, clearance, and ventilation requirements vary by jurisdiction, equipment, and approved documents. Verify directly rather than from memory.</p>
      </article>

      <article class="cue-legend-card cue-manufacturer">
        <div class="icon">▧</div>
        <h3>Professional Boundary Cue</h3>
        <p>Identifies equipment sizing, gas-pressure testing, and system design reserved for the licensed mechanical contractor, design professional, or inspector.</p>
      </article>

      <article class="cue-legend-card cue-measurement">
        <div class="icon">▱</div>
        <h3>Documentation Cue</h3>
        <p>Recording, sourcing, and photographing guidance for every verified condition placed in the inspection-readiness record.</p>
      </article>
    </section>

    <section class="main-grid">
      <div class="left-column">
        <article class="content-block">
          <h2 class="section-title">Job Overview</h2>
          <p>This project qualifies you to prepare one residential mechanical and HVAC rough-in for the required inspection by verifying that installed equipment, ducts, ventilation, exhaust, combustion-air, refrigerant, condensate, and control systems match the approved plans, load calculations, and manufacturer instructions before the work is concealed. The finished work product is one complete, photographed, and documented HVAC rough-in inspection-readiness package that a mechanical contractor, project manager, or building official can review and use.</p>
          <p>You will confirm the mechanical permit and responsible licensed contractor, verify equipment type and clearances, verify duct routing and support, verify combustion-air and venting, verify refrigerant and condensate systems, confirm required tests, prepare safe inspector access, correct a deficiency list, and schedule and attend the inspection with the responsible trade representative.</p>
          <p>This project depends on the Chapter 1 authority register, the Chapter 2 permit decision, and the Chapter 3 approved application packet. Its outcome — an approved HVAC rough-in — is one of the prerequisite trade approvals required before the Chapter 15 interior-concealment inspection and the Chapter 16 final building inspection can proceed.</p>
        </article>

        <article class="content-block">
          <h2 class="section-title">Skills You Will Demonstrate</h2>
          <ul class="checklist">
            <li><strong>CP-061</strong> — Verify duct routing against approved mechanical plans.</li>
            <li><strong>CP-062</strong> — Inspect duct support, protection, and sealing basis.</li>
            <li><strong>CP-063</strong> — Identify combustion-air requirements for fuel-burning equipment.</li>
            <li><strong>CP-064</strong> — Verify equipment clearances for service, access, and combustion.</li>
            <li><strong>CP-065</strong> — Review ventilation requirements for exhaust and whole-house systems.</li>
            <li><strong>CP-066</strong> — Complete an HVAC rough-in inspection checklist and readiness record.</li>
          </ul>
        </article>

        <article class="content-block">
          <h2 class="section-title">Where This Skill Fits</h2>
          <p>The HVAC rough-in inspection confirms that equipment, ducts, ventilation, exhaust, combustion, refrigerant, and condensate systems are installed as approved before insulation, drywall, and finishes conceal them. This project follows the same authority-scope-permit-document-inspect-correct-approve-archive workflow used in the Chapter 6 foundation, Chapter 7 framing, Chapter 9 plumbing rough-in, and Chapter 10 electrical rough-in projects, applied here to the mechanical trade.</p>
          <p>The energy-code duct-sealing, insulation, and testing requirements identified here feed directly into the Chapter 12 energy-code compliance matrix. Any correction generated during this inspection is tracked using the Chapter 17 correction-log method. The approved HVAC rough-in becomes part of the Chapter 20 capstone's coordinated trade-inspection record.</p>
        </article>

        <article class="content-block">
          <h2 class="section-title">Scope and Intended Use</h2>
          <p>This project covers:</p>
          <ul class="checklist">
            <li>confirming the mechanical permit, responsible licensed contractor, approved plans, and revisions</li>
            <li>verifying equipment type, location, support, access, and clearances</li>
            <li>verifying supply, return, exhaust, and outside-air duct routing, support, and protection</li>
            <li>verifying combustion-air openings, flues, chimneys, and vent terminations</li>
            <li>verifying refrigerant lines, condensate systems, and required protections</li>
            <li>confirming required duct-leakage, gas-pressure, or other tests and qualified testing parties</li>
            <li>preparing safe access, correcting deficiencies, and scheduling and attending the inspection</li>
          </ul>
          <p>This project does <strong>not</strong> authorize the learner to:</p>
          <ul class="checklist">
            <li>select, size, or approve HVAC equipment, ducts, or ventilation systems beyond the authorized design documents</li>
            <li>perform or supervise gas-pressure, refrigerant, or combustion testing reserved for the licensed mechanical contractor</li>
            <li>conceal ducts, piping, dampers, firestopping, or equipment connections before required approval is documented</li>
            <li>treat a verbal inspector comment as authorization to proceed without written confirmation where the jurisdiction requires it</li>
          </ul>
          <p>Any equipment, duct, or ventilation condition that cannot be verified against the approved documents must be logged as unresolved and referred to the responsible design professional, licensed mechanical contractor, or authority having jurisdiction.</p>
        </article>

        <aside class="toolbox toolbox-note">
          <h4>Trade Note</h4>
          <p>An HVAC rough-in inspection covers ducts, combustion, ventilation, refrigerant, and condensate systems that will become inaccessible once insulation and drywall are installed. Verifying these systems against the approved documents before scheduling — rather than during the inspector's visit — is what prevents a failed inspection from becoming a schedule delay.</p>
        </aside>
      </div>

      <aside class="right-column">
        <div class="table-card">
          <h2 class="title-rule">Documentation Tools and Resources</h2>
          <table aria-label="Documentation tools and resources for this project">
            <thead>
              <tr><th colspan="2">Item</th><th>Purpose</th></tr>
            </thead>
            <tbody>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Approved mechanical plans and equipment schedules</td><td>Confirming equipment type, capacity, location, and duct routing against the issued permit</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Load calculations and energy documents</td><td>Confirming equipment sizing basis and required duct-sealing and testing values</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Manufacturer installation instructions</td><td>Confirming clearances, venting, condensate, and service-access requirements for installed equipment</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Camera or device with photo capability</td><td>Documenting concealed ducts, supports, dampers, penetrations, and combustion components before concealment</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Ladder or attic platform</td><td>Providing safe access to attic, crawlspace, and equipment locations for verification and inspection</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Manometer or gauge set (licensed trade use)</td><td>Performing required duct-leakage, gas-pressure, or condensate tests through the qualified party</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Deficiency-list template</td><td>Recording, assigning, and correcting incomplete or nonconforming rough-in items before scheduling</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Permit and inspection-request record</td><td>Confirming permit number, inspection type, and scheduling confirmation</td></tr>
            </tbody>
          </table>

          <h2 class="title-rule" style="margin-top:20px;">Records and Access</h2>
          <table aria-label="Records and access for this project">
            <thead>
              <tr><th colspan="2">Item</th><th>Purpose</th></tr>
            </thead>
            <tbody>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Active mechanical permit and jobsite permit card</td><td>Confirming authorization before requesting inspection</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Responsible licensed mechanical contractor contact</td><td>Coordinating testing, gas work, and inspection attendance</td></tr>
              <tr><td class="icon-cell">▣</td><td class="item-cell">Prior inspection approvals (framing, plumbing, electrical as applicable)</td><td>Confirming prerequisite approvals required before HVAC rough-in approval</td></tr>
            </tbody>
          </table>
          <p style="font-size:14px; color:#334456; margin-top:8px;"><strong>Required handling for this project:</strong> do not request the HVAC rough-in inspection until every prerequisite structural and trade approval required by the jurisdiction is complete, and do not conceal any verified item before the inspection result is recorded.</p>
        </div>

        <aside class="note-box">
          <h3 class="note-title">Setup Standard</h3>
          <p>Do not verify equipment, ducts, or combustion systems from memory of a similar project. Confirm every clearance, duct route, and vent termination against the actual approved plans, load calculations, and manufacturer instructions for this specific installation before marking it ready for inspection.</p>
        </aside>

        <aside class="toolbox toolbox-tip">
          <h4>Shop Tip</h4>
          <p>Photograph every duct, damper, combustion, and condensate detail room by room as you verify it, rather than trying to reconstruct the record afterward. A dated photograph taken during the readiness review is often the only evidence available once insulation and drywall conceal the work.</p>
        </aside>
      </aside>
    </section>

    <article class="content-block">
      <h2 class="section-title">Reference Conventions</h2>
      <p>Establish these references before any equipment, duct, or ventilation item is verified, and apply them consistently across every system reviewed.</p>

      <table aria-label="Reference conventions for this project">
        <thead>
          <tr><th>Term</th><th>Definition</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">Approved documents</td><td>The current permit-issued mechanical plans, load calculations, equipment schedules, energy documents, and revisions actually governing this installation</td></tr>
          <tr><td class="item-cell">Rough-in stage</td><td>The point at which equipment, ducts, venting, refrigerant lines, and condensate systems are installed but not yet concealed by insulation, drywall, or finishes</td></tr>
          <tr><td class="item-cell">Combustion air</td><td>The air supply required by a fuel-burning appliance for safe combustion, sized and located according to the approved documents and equipment listing</td></tr>
          <tr><td class="item-cell">Service access</td><td>The clearance required to reach, remove, and service equipment components, defined by the manufacturer instructions and approved plans</td></tr>
          <tr><td class="item-cell">Deficiency item</td><td>A verified condition that does not match the approved documents, manufacturer instructions, or governing requirement, and must be corrected before inspection</td></tr>
          <tr><td class="item-cell">Qualified testing party</td><td>The licensed mechanical contractor, technician, or testing agency authorized to perform duct-leakage, gas-pressure, or other required tests</td></tr>
        </tbody>
      </table>

      <div class="project-panel">
        <h3>Project and Permit Record</h3>
        <p>Before verifying any equipment or duct condition, record the project and permit information directly on the readiness worksheet:</p>
        <p>Property address: ______ &nbsp;&nbsp;&nbsp; Permit number: ______ &nbsp;&nbsp;&nbsp; Mechanical contractor / license number: ______</p>
        <p>Approved plan set date and revision: ____________ &nbsp;&nbsp;&nbsp; Equipment schedule reference: ____________</p>
        <p>Prior required approvals confirmed (framing / plumbing / electrical as applicable): ____________</p>
      </div>
    </article>

    <article class="content-block">
      <h2 class="section-title">Prerequisites</h2>
      <ul class="checklist">
        <li>An active mechanical permit issued for the defined property, with the approved plans, load calculations, equipment schedule, and revisions onsite</li>
        <li>Confirmation from the Chapter 1 authority register of the governing mechanical, fuel-gas, and energy code editions and local amendments</li>
        <li>Confirmation that prerequisite structural, plumbing, and electrical rough-in approvals required before HVAC approval are complete or scheduled</li>
        <li>Access to the responsible licensed mechanical contractor for any test, gas connection, or combustion verification reserved for licensed work</li>
        <li>Safe ladder, attic, crawlspace, and equipment-room access for the preinspection review and the inspector's visit</li>
      </ul>
    </article>

    <article class="content-block">
      <h2 class="section-title">Common Field Fundamentals</h2>
      <p>Every rough-in inspection project in this book, from plumbing to electrical to HVAC, follows the same sequence: confirm the permit and licensed trade, verify the installed system against approved documents, confirm required tests, prepare safe access, correct deficiencies, and schedule and attend the inspection with authority to stop concealment until approval is recorded. Applying that sequence to the HVAC trade here means every later inspection-readiness project in this book starts from a method you already trust.</p>

      <div class="zone-grid" aria-label="HVAC rough-in verification zones">
        <div class="zone-card"><strong>Equipment</strong><span>Type, capacity, location, clearances, access</span></div>
        <div class="zone-card"><strong>Ducts</strong><span>Routing, material, support, sealing, protection</span></div>
        <div class="zone-card"><strong>Combustion &amp; Venting</strong><span>Combustion air, flues, terminations, clearances</span></div>
        <div class="zone-card"><strong>Refrigerant &amp; Condensate</strong><span>Line sets, insulation, drains, overflow protection</span></div>
        <div class="zone-card"><strong>Ventilation</strong><span>Exhaust fans, whole-house ventilation, controls</span></div>
        <div class="zone-card"><strong>Energy Coordination</strong><span>Duct sealing, air-handler location, testing basis</span></div>
        <div class="zone-card"><strong>Fire &amp; Structural</strong><span>Dampers, rated penetrations, framing coordination</span></div>
        <div class="zone-card"><strong>Testing</strong><span>Duct-leakage, gas-pressure, condensate, qualified party</span></div>
      </div>

      <h3 class="wo-sub">Approved Documents, Manufacturer Instructions, and Verification Records</h3>
      <p>Every equipment, duct, or ventilation item verified during this project is checked against the approved mechanical plans, load calculations, energy documents, and the manufacturer's own installation instructions. Record the plan reference, manufacturer document, or listed value used for every checked item. An item verified without a recorded reference cannot be treated as confirmed.</p>

      <aside class="cue cue-measurement">
        <h4>Documentation Cue — Record the Governing Reference for Every Item</h4>
        <p>Do not verify a clearance, duct route, or vent termination from memory of a similar installation. Confirm it directly against the approved plans or manufacturer instructions for this equipment and record the reference before marking the item ready.</p>
      </aside>

      <aside class="cue cue-critical">
        <h4>Critical Safety Cue — Do Not Conceal Before Approval</h4>
        <p>Do not insulate, drywall, enclose, or otherwise conceal ducts, piping, dampers, firestopping, or equipment connections before the required HVAC rough-in approval is documented. Do not connect fuel, energize equipment, or place a system in service beyond authorized temporary testing conditions before required approval.</p>
      </aside>

      <aside class="cue cue-field">
        <h4>Field Safety Cue — Gas, Refrigerant, and Combustion Conditions</h4>
        <p>Do not open, connect, pressurize, or test gas piping, refrigerant lines, or combustion equipment beyond the learner's qualification. Coordinate these items with the responsible licensed mechanical contractor and record the test method, result, and responsible party exactly as performed.</p>
      </aside>

      <aside class="cue cue-manufacturer">
        <h4>Professional Boundary Cue — Reserved Determinations</h4>
        <p>Equipment sizing, duct design, gas-pressure testing, and combustion-air calculations are performed by the design professional, licensed mechanical contractor, or authority having jurisdiction, not by this checklist or its preparer. Where a verified condition cannot be confirmed against the approved documents, log it as unresolved and identify the responsible party who must answer it.</p>
      </aside>
    </article>

    <article class="work-order" id="hvac-rough-in-inspection-readiness">
      <header class="work-order__header">
        <p class="work-order__competency-code">CP-061 – CP-066</p>
        <p class="work-order__type">Mechanical Verification / Inspection-Readiness Qualification</p>
        <h2 class="work-order__title">HVAC Rough-In Inspection Readiness Package</h2>
      </header>

      <div class="work-order__meta">
        <p><strong>Difficulty:</strong> Intermediate</p>
        <p><strong>Estimated Time:</strong> 5–8 hours preparation, plus scheduled inspection</p>
        <p><strong>Estimated Cost:</strong> Varies with scope and jurisdiction fees</p>
        <p><strong>Finished Work:</strong> One documented, photographed HVAC rough-in inspection-readiness package with recorded result</p>
      </div>

      <div class="work-order-body">
        <h3 class="wo-sub">A. Finished-Project Specification</h3>
        <p><strong>Scope:</strong> one complete HVAC rough-in inspection-readiness package covering equipment, ducts, combustion, venting, refrigerant, condensate, ventilation, and energy-coordination items for one defined residential project, verified against approved documents, tested through the qualified party where required, photographed, corrected, and carried through a scheduled inspection to a recorded result.</p>

        <h3 class="wo-sub">B. Verification Zone Schedule (Component Schedule)</h3>
        <table aria-label="HVAC verification zone schedule">
          <thead>
            <tr><th>Zone</th><th>Quantity</th><th>Verification Source</th><th>Required Content</th><th>Verification / Purpose</th></tr>
          </thead>
          <tbody>
            <tr><td class="item-cell">Equipment</td><td>1 per unit</td><td>Approved plans / manufacturer instructions</td><td>Type, capacity, fuel, location, support, service and electrical clearance</td><td>Matches approved equipment schedule</td></tr>
            <tr><td class="item-cell">Ducts</td><td>1 system</td><td>Approved plans</td><td>Supply, return, exhaust, outside-air routing, size, material, support, sealing basis</td><td>Matches approved duct layout</td></tr>
            <tr><td class="item-cell">Combustion &amp; Venting</td><td>1 per appliance</td><td>Approved plans / manufacturer instructions</td><td>Combustion-air openings, flues, chimneys, terminations, clearances</td><td>Matches listed equipment requirements</td></tr>
            <tr><td class="item-cell">Refrigerant &amp; Condensate</td><td>1 per unit</td><td>Approved plans / manufacturer instructions</td><td>Line-set insulation, protection, condensate pans, traps, drains, overflow protection</td><td>Matches approved equipment connection details</td></tr>
            <tr><td class="item-cell">Ventilation</td><td>1 system</td><td>Approved plans / energy documents</td><td>Exhaust fans, whole-house ventilation, controls, balancing documentation</td><td>Matches energy and ventilation requirements</td></tr>
            <tr><td class="item-cell">Energy Coordination</td><td>1 record</td><td>Energy documents</td><td>Duct sealing, insulation, air-handler location, controls, testing requirements</td><td>Matches Chapter 12 energy matrix basis</td></tr>
            <tr><td class="item-cell">Testing</td><td>As required</td><td>Approved requirements</td><td>Duct-leakage, gas-pressure, condensate, or other required test and qualified party</td><td>Performed and documented by qualified party</td></tr>
            <tr><td class="item-cell">Deficiency Log</td><td>1 record</td><td>Working document</td><td>Item, location, cause, responsible party, correction, verification</td><td>Closed before inspection is scheduled</td></tr>
          </tbody>
        </table>

        <h3 class="wo-sub">C. Resource Takeoff</h3>
        <ul class="checklist">
          <li><strong>Document set:</strong> approved mechanical plans, load calculations, equipment schedules, energy documents, and current revisions for the defined project.</li>
          <li><strong>Access equipment:</strong> ladder or attic platform, flashlight, and camera or device for photographing concealed conditions.</li>
          <li><strong>Testing allowance:</strong> licensed mechanical contractor availability for any duct-leakage, gas-pressure, refrigerant, or condensate test reserved for qualified trades.</li>
          <li><strong>Records:</strong> permit card, prior inspection approvals, deficiency-log template, and inspection-request confirmation record.</li>
        </ul>

        <h3 class="wo-sub">D. Acceptance Standards</h3>
        <table aria-label="Acceptance standards for the HVAC rough-in readiness package">
          <thead>
            <tr><th>Check</th><th>Standard</th></tr>
          </thead>
          <tbody>
            <tr><td class="item-cell">Permit and prerequisite check</td><td>Mechanical permit is active and all prerequisite structural, plumbing, and electrical approvals required before HVAC approval are complete or scheduled</td></tr>
            <tr><td class="item-cell">Equipment verification</td><td>Every unit's type, location, support, and clearances match the approved equipment schedule and manufacturer instructions</td></tr>
            <tr><td class="item-cell">Duct verification</td><td>Every duct run's routing, size, material, support, and sealing basis match approved plans, with no discharge into unapproved spaces</td></tr>
            <tr><td class="item-cell">Combustion and venting verification</td><td>Combustion-air openings, flues, and terminations match listed equipment requirements and approved plans</td></tr>
            <tr><td class="item-cell">Testing completeness</td><td>Every required duct-leakage, gas-pressure, or condensate test is performed and documented by the qualified party</td></tr>
            <tr><td class="item-cell">Deficiency closure</td><td>Every identified deficiency is corrected and reverified before the inspection is scheduled</td></tr>
            <tr><td class="item-cell">Concealment control</td><td>No duct, piping, damper, firestopping, or equipment connection is concealed before the required approval is documented</td></tr>
          </tbody>
        </table>

        <h3 class="wo-sub">E. Preparation — Confirm Permit, Documents, and Prerequisites</h3>
        <ol class="step-block">
          <li><strong>Confirm mechanical permits, responsible licensed contractor, approved plans, load calculations, equipment schedules, energy documents, and revisions.</strong> Record the permit number and the current approved revision on the readiness worksheet.</li>
          <li><strong>Identify separate mechanical, gas, duct, ventilation, fireplace, equipment, or final inspections.</strong> Confirm which inspection types apply to this project's scope from the Chapter 1 authority register.</li>
          <li><strong>Verify equipment type, capacity, efficiency, fuel, location, support, and access, and manufacturer instructions.</strong> Compare the installed unit against the approved equipment schedule item by item.</li>
          <li><strong>Do not approve equipment selection or sizing beyond the authorized design documents.</strong> Refer any mismatch between installed equipment and the approved schedule to the design professional or licensed contractor.</li>
          <li><strong>Verify furnace, air handler, heat pump, boiler, water heater, mini-split, ventilation unit, and related equipment clearances.</strong> Measure each clearance directly and record it against the approved value.</li>
          <li><strong>Verify service access, filter access, replacement path, electrical working space, drain access, and attic or platform access.</strong> Confirm each access path remains clear and usable after remaining rough-in trades finish their work.</li>
        </ol>

        <h3 class="wo-sub">F. Verify Ducts, Registers, and Exhaust Systems</h3>
        <ol class="step-block">
          <li><strong>Verify supply, return, exhaust, outside-air, transfer, and other duct routing against approved plans.</strong> Trace each run from equipment to termination and compare it with the approved layout.</li>
          <li><strong>Verify duct size, material, fittings, connections, support, protection, and sealing basis as documented.</strong> Record the sealing method used for later comparison with the Chapter 12 energy matrix.</li>
          <li><strong>Verify flex-duct length, bend, compression, support, and damage without redesigning the system.</strong> Flag any flex-duct condition that does not match the approved installation basis rather than correcting it independently.</li>
          <li><strong>Verify register, grille, diffuser, return, thermostat, control, and sensor locations coordinate with framing, cabinets, doors, and finishes.</strong> Confirm each location against the approved plan and the current finish layout.</li>
          <li><strong>Verify exhaust fans, kitchen exhaust, bath exhaust, dryer exhaust, and other required systems terminate correctly according to approved documents.</strong> Trace each exhaust run to its exterior termination.</li>
          <li><strong>Verify ducts do not discharge into attics, crawlspaces, garages, or other unapproved locations.</strong> Flag any duct terminating in an unapproved space as a deficiency item.</li>
        </ol>

        <h3 class="wo-sub">G. Verify Combustion, Venting, Refrigerant, and Condensate Systems</h3>
        <ol class="step-block">
          <li><strong>Verify combustion-air openings, direct-vent systems, equipment rooms, closets, louvers, and communicating spaces as documented.</strong> Confirm opening size and location against the equipment listing and approved plans.</li>
          <li><strong>Verify flues, chimneys, vent connectors, terminations, clearances, supports, firestops, and roof flashing.</strong> Confirm each vent termination clearance against the manufacturer instructions.</li>
          <li><strong>Verify fuel-gas piping, valves, regulators, sediment traps, supports, bonding coordination, and pressure testing through licensed trade scope.</strong> Confirm this work is performed and documented by the responsible licensed party.</li>
          <li><strong>Verify refrigerant lines, insulation, protection, support, penetrations, line-hide systems, and equipment connections.</strong> Confirm insulation continuity and protection at every penetration.</li>
          <li><strong>Verify condensate pans, traps, drains, pumps, overflow protection, termination, support, and freeze considerations.</strong> Confirm the condensate path terminates as approved and includes required overflow protection.</li>
          <li><strong>Verify mechanical ventilation, whole-house ventilation, local exhaust, controls, balancing, and commissioning documents where required.</strong> Confirm the ventilation system's control location and documentation match the approved energy path.</li>
        </ol>

        <h3 class="wo-sub">H. Coordinate, Test, and Photograph Before Concealment</h3>
        <ol class="step-block">
          <li><strong>Verify energy-code duct sealing, insulation, air-handler location, controls, testing, and documentation requirements.</strong> Cross-check this item against the Chapter 12 energy-code compliance matrix.</li>
          <li><strong>Verify fire, smoke, radiation, or other dampers and rated penetrations remain visible at the required stage.</strong> Confirm each damper location matches the approved fire-separation detail.</li>
          <li><strong>Verify structural openings, framing alterations, equipment curbs, pads, hangers, and vibration isolation are approved.</strong> Confirm no unauthorized structural modification was made to accommodate equipment.</li>
          <li><strong>Verify exterior penetrations coordinate with WRB, flashing, roofing, siding, and pest control.</strong> Confirm every exterior penetration is sealed and flashed according to the approved envelope details.</li>
          <li><strong>Confirm required duct leakage, gas pressure, condensate, control, ventilation, or other tests and qualified testing parties.</strong> Schedule these tests with the responsible licensed party before requesting the inspection.</li>
          <li><strong>Collect equipment data, listings, load calculations, ventilation calculations, test forms, and manufacturer instructions.</strong> Assemble these documents in the readiness folder alongside the permit.</li>
          <li><strong>Photograph concealed ducts, supports, dampers, penetrations, condensate, combustion, and equipment access.</strong> Label each photograph with location, date, and system for the compliance record.</li>
        </ol>

        <h3 class="wo-sub">I. Correct, Schedule, and Attend the Inspection</h3>
        <ol class="step-block">
          <li><strong>Provide safe access, lighting, attic platforms, ladders, guards, and service clearances.</strong> Confirm the inspector can reach every verification zone without an unsafe condition.</li>
          <li><strong>Complete a system-by-system preinspection with the responsible mechanical contractor.</strong> Walk through each verification zone together before scheduling.</li>
          <li><strong>Create and correct the HVAC rough-in deficiency list.</strong> Assign each identified item to a responsible party and verify the correction before proceeding.</li>
          <li><strong>Confirm required tests are ready and approved documents are onsite.</strong> Verify test results are recorded and the approved plan set is staged at the jobsite permit station.</li>
          <li><strong>Schedule the correct inspection and record confirmation.</strong> Use the request method, cutoff time, and confirmation procedure recorded in the Chapter 1 binder.</li>
          <li><strong>Attend with the permit, approved plans, calculations, equipment documents, and trade representative.</strong> Bring a focused question list for any item that could not be fully verified in advance.</li>
          <li><strong>Record approval, partial approval, corrections, testing status, and work that must remain open.</strong> Use the official inspection result as the controlling record rather than a verbal comment alone.</li>
          <li><strong>Do not conceal ducts, piping, dampers, firestopping, or equipment connections before required approval.</strong> Hold all concealment work until the recorded approval authorizes it.</li>
          <li><strong>File checklist, photographs, tests, inspection result, and correction status.</strong> Archive the completed readiness package alongside the permit record for use in the Chapter 20 capstone.</li>
        </ol>
      </div>
    </article>

    <article class="content-block">
      <h2 class="section-title">Common HVAC Rough-In Inspection</h2>
      <p>Inspect the finished readiness package using the same checks regardless of which verification zone is being reviewed.</p>
      <ul class="checklist">
        <li><strong>Document check:</strong> confirm every verified item references an approved plan detail, load calculation, or manufacturer instruction.</li>
        <li><strong>Clearance check:</strong> confirm every measured clearance matches the approved value and manufacturer requirement.</li>
        <li><strong>Concealment check:</strong> confirm no verification zone was insulated, enclosed, or connected before the recorded approval.</li>
        <li><strong>Testing check:</strong> confirm every required test was performed by the qualified party and documented with method, result, and date.</li>
        <li><strong>Deficiency check:</strong> confirm every logged deficiency has a recorded correction and reverification.</li>
        <li><strong>Result check:</strong> confirm the official inspection result, not a verbal comment, is the controlling record filed in the compliance archive.</li>
      </ul>
      <p>Complete the Inspection Checklist worksheet below before scheduling the Chapter 15 interior-concealment inspection.</p>
    </article>

    <article class="content-block">
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: an HVAC equipment location showing measured service clearance against the approved equipment schedule.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a labeled duct run showing size, support, and sealing detail before concealment.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a combustion-air opening or vent termination compared with the manufacturer's clearance diagram.</figcaption>
      </figure>
      <figure class="photo-placeholder">
        <div class="placeholder-label">Image Placeholder</div>
        <figcaption>Recommended image: a completed deficiency log with one item corrected and reverified before scheduling.</figcaption>
      </figure>
    </article>

    <article class="content-block">
      <h2 class="section-title">Failure Points and Troubleshooting</h2>

      <aside class="toolbox toolbox-observation">
        <h4>Installed Equipment Does Not Match the Approved Equipment Schedule</h4>
        <p><strong>Probable cause:</strong> a substitute unit was installed without a processed revision, or the schedule reference was not rechecked before installation.<br>
        <strong>Confirmation:</strong> compare the nameplate data on the installed unit against the approved equipment schedule and load calculations.<br>
        <strong>Correction:</strong> process the required revision through the design professional and permit authority before requesting inspection, or replace the unit with the approved equipment.<br>
        <strong>Reinspection:</strong> repeat the equipment-verification check against the revised or corrected schedule.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>Ducts Discharge Into an Unapproved Space</h4>
        <p><strong>Probable cause:</strong> a duct run was terminated into an attic, crawlspace, or garage for convenience instead of the approved exterior or interior termination.<br>
        <strong>Confirmation:</strong> trace the affected duct from equipment to termination and compare it with the approved plan routing.<br>
        <strong>Correction:</strong> reroute the duct to the approved termination or obtain an approved revision before scheduling inspection.<br>
        <strong>Reinspection:</strong> repeat the duct-verification check on the corrected run.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>Combustion-Air Opening Does Not Match the Equipment Listing</h4>
        <p><strong>Probable cause:</strong> the opening was sized or located from a general assumption rather than the specific equipment's listed requirement.<br>
        <strong>Confirmation:</strong> compare the installed opening's size and location with the manufacturer instructions and approved plan detail.<br>
        <strong>Correction:</strong> resize or relocate the opening to the listed requirement, or obtain an approved alternative from the design professional.<br>
        <strong>Reinspection:</strong> repeat the combustion-air verification check on the corrected opening.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>A Required Duct-Leakage or Gas-Pressure Test Was Never Performed</h4>
        <p><strong>Probable cause:</strong> the test was overlooked during scheduling, or the qualified testing party was not coordinated before the inspection request.<br>
        <strong>Confirmation:</strong> review the readiness folder for a completed test form with method, result, date, and responsible party.<br>
        <strong>Correction:</strong> schedule and complete the test through the qualified party before requesting or reattending the inspection.<br>
        <strong>Reinspection:</strong> repeat the testing-completeness check on the completed test record.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>Insulation or Drywall Concealed Ducts Before Approval</h4>
        <p><strong>Probable cause:</strong> another trade proceeded with concealment work before the HVAC rough-in approval was recorded.<br>
        <strong>Confirmation:</strong> compare the concealment date against the recorded inspection-approval date in the compliance record.<br>
        <strong>Correction:</strong> notify the authority having jurisdiction, expose the concealed work if required, and obtain the required approval before reconcealing.<br>
        <strong>Reinspection:</strong> repeat the concealment-control check after the required approval is documented.</p>
      </aside>

      <aside class="toolbox toolbox-observation">
        <h4>A Deficiency Item Was Corrected but Never Reverified</h4>
        <p><strong>Probable cause:</strong> the correction was completed by the responsible trade, but the readiness team did not close the item on the deficiency log before scheduling.<br>
        <strong>Confirmation:</strong> review the deficiency log for items marked corrected without a reverification date or method.<br>
        <strong>Correction:</strong> reverify the corrected condition against the approved documents and record the verification date and method.<br>
        <strong>Reinspection:</strong> repeat the deficiency-check on the closed log before scheduling.</p>
      </aside>
    </article>

    <article class="content-block">
      <h2 class="section-title">Cleanup</h2>
      <p>This project ends with the HVAC rough-in inspection attended, a recorded result filed, and the readiness package archived, not left as an open working draft.</p>
      <ul class="checklist">
        <li>Remove packaging, debris, and stored materials from equipment rooms, attics, and crawlspaces used during the review</li>
        <li>Confirm all photographs are labeled by location, date, and system, and filed in the compliance record</li>
        <li>Close every item on the deficiency log with a recorded correction and reverification</li>
        <li>File the official inspection result, test records, and manufacturer documents with the permit record</li>
        <li>Store the archived readiness package where it can be located for the Chapter 12 energy matrix, Chapter 15 interior-concealment project, and the Chapter 20 capstone</li>
      </ul>
    </article>

    <article class="content-block shop-terms">
      <h2 class="section-title">Field Terms</h2>
      <dl class="shop-terms-list">
        <dt>Rough-In Stage</dt><dd>The point at which HVAC equipment, ducts, and connections are installed but not yet concealed by insulation, drywall, or finishes.</dd>
        <dt>Combustion Air</dt><dd>The air supply required by a fuel-burning appliance for safe combustion, sized and located per the equipment listing and approved documents.</dd>
        <dt>Service Access</dt><dd>The clearance required to reach, remove, and service equipment components, defined by manufacturer instructions and approved plans.</dd>
        <dt>Duct-Leakage Test</dt><dd>A required test verifying the duct system's air-tightness against the energy-code or approved target value, performed by a qualified testing party.</dd>
        <dt>Condensate System</dt><dd>The pans, traps, drains, and overflow protection that manage moisture removed from conditioned air by cooling equipment.</dd>
        <dt>Deficiency Item</dt><dd>A verified condition that does not match the approved documents or governing requirement and must be corrected before inspection.</dd>
        <dt>Qualified Testing Party</dt><dd>The licensed mechanical contractor, technician, or testing agency authorized to perform required duct, gas, or condensate tests.</dd>
        <dt>Concealment Hold Point</dt><dd>The stage at which regulated work must remain visible until the required inspection approval is documented.</dd>
        <dt>Energy Coordination</dt><dd>The alignment of duct sealing, insulation, and equipment location with the project's approved energy-compliance path.</dd>
        <dt>Readiness Package</dt><dd>The documented, photographed record confirming a rough-in stage is prepared for its required inspection.</dd>
      </dl>
    </article>

    <article class="content-block knowledge-check">
      <h2 class="section-title">Skill Check</h2>
      <ol>
        <li>Why must installed equipment be compared against the approved equipment schedule rather than accepted because it appears similar in capacity?</li>
        <li>What is the difference between verifying a duct route and redesigning it, and why must the learner stay within the first boundary?</li>
        <li>Why must combustion-air openings be verified against the specific equipment listing rather than a general rule of thumb?</li>
        <li>What must be recorded for every required duct-leakage or gas-pressure test before it can be treated as complete?</li>
        <li>Why must ducts, dampers, and combustion components remain visible until the official inspection result is recorded?</li>
        <li>What is the purpose of photographing concealed HVAC conditions before insulation or drywall installation?</li>
        <li>Why must a deficiency item be reverified, not just corrected, before the item is closed?</li>
        <li>What are three possible causes of a duct discharging into an unapproved space, and how does the learner confirm which one occurred?</li>
        <li>What must the learner do before scheduling the HVAC rough-in inspection?</li>
        <li>Why does this chapter require licensed-trade participation for certain tests rather than allowing the learner to perform them independently?</li>
      </ol>
    </article>

    <article class="content-block">
      <h2 class="section-title">Competency Rubric</h2>
      <table aria-label="Competency rubric for Chapter 11">
        <thead>
          <tr><th>Competency</th><th>Independent Pass Standard</th><th>Not Demonstrated</th><th>With Assistance</th><th>Independently</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">CP-061</td><td>Verifies duct routing against approved mechanical plans and flags any discharge into an unapproved space</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">CP-062</td><td>Inspects duct support, protection, and sealing basis and records the reference used for each item</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">CP-063</td><td>Identifies combustion-air requirements matching the specific equipment listing and approved documents</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">CP-064</td><td>Verifies equipment clearances for service, access, and combustion against manufacturer instructions and approved plans</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">CP-065</td><td>Reviews ventilation requirements for exhaust and whole-house systems against approved energy and mechanical documents</td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">CP-066</td><td>Completes an HVAC rough-in inspection checklist, corrects logged deficiencies, and files the recorded inspection result</td><td></td><td></td><td></td></tr>
        </tbody>
      </table>
      <p>Mark one column per competency. Only <strong>Demonstrated Independently</strong> awards the competency; <strong>Demonstrated with Assistance</strong> authorizes additional supervised practice but does not complete the requirement.</p>
    </article>

    <article class="content-block">
      <h2 class="section-title">Inspection Checklist — HVAC Rough-In Readiness Worksheet</h2>
      <table aria-label="HVAC rough-in readiness worksheet">
        <thead>
          <tr><th>Zone</th><th>Verification Source</th><th>Field Value</th><th>Status</th><th>Deficiency (if any)</th><th>Correction / Reverification</th></tr>
        </thead>
        <tbody>
          <tr><td class="item-cell">Equipment</td><td></td><td></td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Ducts</td><td></td><td></td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Combustion &amp; Venting</td><td></td><td></td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Refrigerant &amp; Condensate</td><td></td><td></td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Ventilation</td><td></td><td></td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Energy Coordination</td><td></td><td></td><td></td><td></td><td></td></tr>
          <tr><td class="item-cell">Testing</td><td></td><td></td><td></td><td></td><td></td></tr>
        </tbody>
      </table>
      <p><strong>Permit number:</strong> ____________ &nbsp;&nbsp;&nbsp; <strong>Inspection type requested:</strong> ____________ &nbsp;&nbsp;&nbsp; <strong>Date scheduled:</strong> ____________</p>
      <p><strong>Inspection result:</strong> ______ (Approved/Partial/Corrections Required) &nbsp;&nbsp;&nbsp; <strong>Date of result:</strong> ____________ &nbsp;&nbsp;&nbsp; <strong>Inspector identifier (if permitted):</strong> ____________</p>
    </article>

    <article class="content-block">
      <h2 class="section-title">Performance Check</h2>
      <p>With every verification zone reviewed and recorded, review the finished readiness package against the Acceptance Standards table and confirm every verified item references an approved document or manufacturer instruction, every required test is complete and documented by the qualified party, every logged deficiency is corrected and reverified, no verification zone was concealed before approval, and the official inspection result is filed as the controlling record. Complete the Inspection Checklist worksheet and correct any failed item before scheduling the Chapter 15 interior-concealment inspection. If an item fails, identify whether the error occurred in document verification, testing, deficiency correction, access, or concealment control before correcting and re-running the affected check.</p>
    </article>

    <article class="content-block what-you-accomplished">
      <h2 class="section-title">Project Closeout</h2>
      <p>You have completed the eleventh project in the building codes, permits, and inspections sequence: preparing for an HVAC rough-in inspection. This project required you to verify duct routing against approved mechanical plans (<strong>CP-061</strong>), inspect duct support, protection, and sealing basis (<strong>CP-062</strong>), identify combustion-air requirements for fuel-burning equipment (<strong>CP-063</strong>), verify equipment clearances for service, access, and combustion (<strong>CP-064</strong>), review ventilation requirements for exhaust and whole-house systems (<strong>CP-065</strong>), and complete an HVAC rough-in inspection checklist and readiness record (<strong>CP-066</strong>).</p>
      <p>You now have a documented, photographed, and officially inspected HVAC rough-in record that a mechanical contractor, project manager, or building official can verify and use. That record feeds directly into the Chapter 12 energy-code compliance matrix and remains part of the coordinated trade-inspection record required for the Chapter 20 capstone.</p>
      <p><strong>Store the archived readiness package where it remains available to the Chapter 12, Chapter 15, and Chapter 20 projects. You will reuse this exact verification-and-inspection method for every remaining trade rough-in in this book.</strong></p>
    </article>

    <footer class="chapter-nav" aria-label="Project navigation">
      <a class="nav-button prev" href="chapter-10-prepare-for-electrical-rough-in-inspection.html">
        <strong>Previous</strong>
        <span>Project 10: Prepare for an<br />Electrical Rough-In Inspection</span>
      </a>
      <div class="progress">
        <div class="progress-title">Project 11 / 20</div>
        <div class="dots" aria-hidden="true">
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot active"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
          <span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span><span class="dot"></span>
        </div>
      </div>
      <a class="nav-button next" href="chapter-12-build-energy-code-compliance-checklist.html">
        <strong>Next</strong>
        <span>Project 12: Build an Energy-Code<br />Compliance Checklist</span>
      </a>
    </footer>
  </main>
</body>
</html>
